1城乡给水工程项目规范###1.0.1###1.0.1	为保障城乡给水安全，规范城乡给水工程规划、建设质量和给水系统正常运行，维护水生态环境安全，节约资源，为政府监管提供技术依据，制定本规范
1城乡给水工程项目规范###1.0.2###1.0.2	新建、扩建和改建的城乡集中式给水工程的规划、建设和运行，必须遵守本规范
1城乡给水工程项目规范###1.0.3###1.0.3	城乡给水工程的规划、建设、运行应遵循安全供水、保障服务、节约资源、保护环境、与水的自然循环协调发展的原则
1城乡给水工程项目规范###1.0.4###1.0.4	城乡给水工程建设和运行过程中必须满足生产安全、职业卫生健康安全、消防安全和安全保卫的要求
1城乡给水工程项目规范###1.0.5###1.0.5	当城乡给水工程采用的技术措施与本规范的规定不一致时，必须采取合规性判定
1城乡给水工程项目规范###1.0.6###1.0.6	城乡给水工程的规划、建设、运行，除应遵守本规范外，尚应遵守国家现行有关规范的规定
1城乡给水工程项目规范###2.0.1###2.0.1	城乡必须建设与其发展需求相适应的给水系统，供水量应与水资源相协调
1城乡给水工程项目规范###2.0.2###2.0.2	城乡给水规划应在科学预测城乡用水量的基础上，合理开发利用水资源、协调给水设施的布局，正确指导给水工程建设，并应与水资源规划、水污染防治规划、生态环境保护规划和防灾规划等相协调，与城乡排水、再生水、海绵城市等专项规划进行衔接
1城乡给水工程项目规范###2.0.3###2.0.3	城乡给水工程应具有连续不间断供水的能力，满足城乡用水对水质、水量和水压的需求
1城乡给水工程项目规范###2.0.4###2.0.4	城乡给水工程应具备应对自然灾害、事故灾难、公共卫生事件和社会安全事件等突发事件的应急供水能力
1城乡给水工程项目规范###2.0.5###2.0.5	城乡给水工程主要设施的抗震设防类别应划为重点设防类
1城乡给水工程项目规范###2.0.6###2.0.6	城乡给水工程的防洪标准不得低于所在地城镇设防的相应要求
1城乡给水工程项目规范###2.0.7###2.0.7	城乡给水工程中涉水的设备、材料和药剂，必须满足卫生安全要求
1城乡给水工程项目规范###2.0.8###2.0.8	城乡给水工程应采用节水和节能型工艺、设备、器具和产品
1城乡给水工程项目规范###2.0.9###2.0.9	城乡给水工程应根据其储存或传输介质的腐蚀性质及环境条件，确定构筑物、设备和管道应采取的相应防腐蚀措施
1城乡给水工程项目规范###2.0.10###2.0.10	城乡给水工程的运行维护应制定相应的操作规程，并应严格执行
1城乡给水工程项目规范###2.0.11###2.0.11	城乡给水工程建设和运行过程产生的噪声、废水、废气、扬尘和固体废弃物不应对周边环境和人身健康造成危害
1城乡给水工程项目规范###2.0.12###2.0.12	城乡给水工程进行改、扩建时，应保障供水安全，并应对相邻设施实施保护
1城乡给水工程项目规范###2.0.13###2.0.13	城乡给水工程应建立全过程档案
1城乡给水工程项目规范###2.0.14###2.0.14	城乡给水工程中主要构筑物的主体结构和输配水管道，其结构设计工作年限不应小于 50 年，安全等级不应低于二级
1城乡给水工程项目规范###2.0.15###2.0.15	城乡输配水管道及构筑物工程的质量验收应符合国家规定的验收项目及程序要求
1城乡给水工程项目规范###2.0.16###2.0.16	城乡给水工程的供电系统应满足给水设施连续、安全运行的要求，机电设备及其系统应满足维护或故障情况下的生产能力要求
1城乡给水工程项目规范###2.0.17###2.0.17	给水设施的构筑物和机电设备应采取防止雷击和消除雷击电磁脉冲的措施
1城乡给水工程项目规范###2.0.18###2.0.18	城乡给水工程电气设施运行与维护作业作业应符合电业工作安全规程的规定，满足安全要求
1城乡给水工程项目规范###2.0.19###2.0.19	水源、给水厂站和管网应设置保障供水安全和满足工艺要求的在线监测仪表和自动化控制系统，并应按规定对仪表进行检定和校准，留存记录
1城乡给水工程项目规范###2.0.20###2.0.20	水源、给水厂站和管网应采取技术防范措施，保障给水设施的安全
1城乡给水工程项目规范###2.0.21###2.0.21	城乡给水工程的自动化控制系统和给水调度系统应安全可靠、连续运行，给水调度系统应具有实时监控、数据采集与处理、事故预警、应急处置等功能，并应提供纳入城市信息系统的接口，运行数据保存不应少于 30 年
1城乡给水工程项目规范###2.0.22###2.0.22	城乡给水工程的自动化控制系统的信息安全等级保护不应低于第二级，给水调度系统的信息安全等级保护不应低于第三级。密码产品和密码技术的使用和管理应符合国家密码管理主管部门的规定
1城乡给水工程项目规范###2.0.23###2.0.23	城乡给水工程建设规模的划分应符合表 2.0.23 的规定
1城乡给水工程项目规范###2.0.24###2.0.24	除农村小型集中式供水的城乡给水工程中的取水工程、净（配）水工程、转输厂站的供电负荷等级不应低于表 2.0.24 的规定；当不能满足要求时，应设置备用动力设施
1城乡给水工程项目规范###3.1.1###3.1.1	城乡给水中生活饮用水的水质必须符合国家规定的生活饮用水卫生要求
1城乡给水工程项目规范###3.1.2###3.1.2	供水单位必须建立水质预警系统，应制定水源和供水突发事件应急预案，完善应急净水技术与设施，并定期进行应急演练；当出现突发事件时，应按应急预案迅速采取有效的应对措施
1城乡给水工程项目规范###3.1.3###3.1.3	集中式供水水质检验项目和频率应符合表 3.1.3 的规定。农村小型集中式供水水质检验项目和频率可根据实际情况进行调整
1城乡给水工程项目规范###3.1.4###3.1.4	水源取水口、水厂出水口、居民用水点及管网末梢处必须根据水质代表性原则设置人工采样点或在线监测点。水源取水口、水厂出水口在线监测数据应实时传输至对应水厂的控制系统
1城乡给水工程项目规范###3.1.5###3.1.5	当水质检测结果出现异常时，应增加水质检验项目和频率
1城乡给水工程项目规范###3.1.6###3.1.6	水质检测应按国家规定的标准检验方法执行
1城乡给水工程项目规范###3.2.1###3.2.1	给水工程规模应满足供水范围规定年限内的最高日用水量
1城乡给水工程项目规范###3.2.2###3.2.2	当一年中 25%天数的日供水量达到建设规模 95%以上时，应进行给水工程新建或扩建必要性的论证
1城乡给水工程项目规范###3.2.3###3.2.3	居民最高日综合生活用水量不应大于表 3.2.3 的限值
1城乡给水工程项目规范###3.2.4###3.2.4	工业企业用水量应根据生产工艺要求确定，不得超过国家规定的取用水定额限值
1城乡给水工程项目规范###3.2.5###3.2.5	城乡给水系统的应急供水规模应满足供水范围居民基本生活用水水量的要求
1城乡给水工程项目规范###3.2.6###3.2.6	城乡给水系统必须具备计量供水量和用水量的能力
1城乡给水工程项目规范###3.2.7###3.2.7	城乡供水范围内下列水量应进行计量：	3.2.7-1	1 自产供水量	3.2.7-2	2 外购供水量	3.2.7-3	3 注册用户用水量中的居民家庭用水、公共服务用水、生产运营用水以及向相邻区域管网输出的水量等
1城乡给水工程项目规范###3.2.8###3.2.8	用于贸易结算的水量计量仪表必须定期进行检定和更换
1城乡给水工程项目规范###4.0.1###4.0.1	城乡给水水源的选择应以水资源勘察评价结果为依据，应确保取水量和水质可靠，严禁盲目开发
1城乡给水工程项目规范###4.0.2###4.0.2	城乡给水水源地划定的保护区，应有相应的水质安全保障措施
1城乡给水工程项目规范###4.0.3###4.0.3	单一水源供水的城市应建设应急水源或备用水源，备用水源应能与常用水源互为备用、切换运行
1城乡给水工程项目规范###4.0.4###4.0.4	当水源为地下水时，取水量必须小于允许开采量
1城乡给水工程项目规范###4.0.5###4.0.5	当水源为地表水时，设计枯水流量保证率和设计枯水位保证率不应低于90%，水源地必须位于水体功能区划规定的取水段
1城乡给水工程项目规范###4.0.6###4.0.6	地表水取水构筑物的建设应根据水文、地形、地质、施工、通航等条件，选择技术可行、经济合理、安全可靠的方案
1城乡给水工程项目规范###4.0.7###4.0.7	在高浊度江河、入海感潮江河、湖泊和水库取水时，取水设施位置的选择及采取的避沙、避咸、除藻、防冰措施应保证取水水质水量安全可靠
1城乡给水工程项目规范###4.0.8###4.0.8	取水工程的设计规模应包括水厂最高日供水量、处理系统自用水量及原水输水管（渠）漏损水量
1城乡给水工程项目规范###4.0.9###4.0.9	水库取水构筑物的防洪标准应与水库大坝等主要建筑物的防洪标准相同，并应采用设计和校核两级标准。岸上取水泵房采用开放式前池和吸水井（进水池）时，井（池）顶高程也应按江心式、岸边式取水泵房的防洪标准设计
1城乡给水工程项目规范###4.0.10###4.0.10	在固定式取水口上游至下游适当地段应装设明显的标志牌。通航河道，还应在取水口上装设警示灯和防撞保护设施
1城乡给水工程项目规范###4.0.11###4.0.11	在地下水源一级保护区及井群设施范围内应进行巡视管理
1城乡给水工程项目规范###4.0.12###4.0.12	在地表水源一级保护区或地表水取水构筑物上游 1000m 至下游 100m 范围内，必须进行巡视管理。有潮汐的河道应根据实际情况确定是否扩大巡视管理范围
1城乡给水工程项目规范###5.1.1###5.1.1	给水厂的设计规模应满足供水范围规定年限内最高日的综合生活用水量、工业企业用水量、浇洒道路和绿地用水量、管网漏损水量及未预见用水量的要求，并应考虑非常规水资源利用引起的规模降低
1城乡给水工程项目规范###5.1.2###5.1.2	水厂出水水质必须保证用户水质符合国家规定的生活饮用水卫生要求，同时应留有必要的裕度
1城乡给水工程项目规范###5.1.3###5.1.3	给水厂应对制水生产中的主要设施、设备制定和实施巡查维护保养制度；应对主要工艺运行情况及其运行中的动态技术参数，制定和实施质量控制点检验制度
1城乡给水工程项目规范###5.1.4###5.1.4	给水厂直接从事制水和水质检验的人员，必须每年进行一次健康体检，并持健康证上岗
1城乡给水工程项目规范###5.2.1###5.2.1	城乡给水厂的位置应根据给水系统的布局确定
1城乡给水工程项目规范###5.2.2###5.2.2	城乡给水厂周边应设置安全隔离措施
1城乡给水工程项目规范###5.2.3###5.2.3	城乡给水厂平面布置和竖向设计应满足各建（构）筑物的功能、运行和维护的要求，主要建（构）筑物之间应通行方便、保障安全
1城乡给水工程项目规范###5.2.4###5.2.4	城乡给水厂总体布置的防火间距应符合国家规定的消防要求，有爆炸危险的设施应采取防爆和泄压措施
1城乡给水工程项目规范###5.3.1###5.3.1	制水生产工艺应保证出厂水水质的安全，水处理工艺的选择，应根据原水水质、供水规模、处理后水质要求，经过调查研究以及必要的试验验证或参照相似条件下已有的运行经验，结合当地操作管理条件，通过技术经济比较后综合确定
1城乡给水工程项目规范###5.3.2###5.3.2	原水水质满足国家规定的地表水环境质量标准中Ⅰ、II 类时，应优先采用常规处理工艺；原水水质满足国家规定的地下水质量标准中Ⅰ、II 类时，应优先采用过滤和消毒工艺或仅采用消毒工艺
1城乡给水工程项目规范###5.3.3###5.3.3	原水水质不能达到地表水环境质量标准中 II 类时，应采用强化常规处理工艺，或根据需要增加水厂预处理或深度处理工艺
1城乡给水工程项目规范###5.3.4###5.3.4	生活饮用水处理必须设置消毒工艺，且应满足有效消毒剂量和接触时间的要求
1城乡给水工程项目规范###5.3.5###5.3.5	水处理过程中产生的泥水、浮渣、废水和废液均应进行处理处置，严禁擅自直接排入环境水体
1城乡给水工程项目规范###5.3.6###5.3.6	水处理过程中产生的排泥水、废水必须采用安全可靠的处理工艺处理后才能回用
1城乡给水工程项目规范###5.3.7###5.3.7	臭氧净水系统中必须设置臭氧尾气消除装置
1城乡给水工程项目规范###5.3.8###5.3.8	制水生产工艺的应急，应符合下列规定： 1 应根据水源可能的污染源，制定相应的水处理预案。 2 应具备临时投加应急药剂的设备与设施，落实人员技术培训和相关物料储备
1城乡给水工程项目规范###5.4.1###5.4.1	建设规模五级及以上的水处理构筑物应根据设施规模分成两个及以上可独立运行的系列或分格
1城乡给水工程项目规范###5.4.2###5.4.2	水处理构筑物及连接管渠的设计参数应按事故工况计算校核
1城乡给水工程项目规范###5.4.3###5.4.3	生活饮用水的调蓄设施应具有卫生防护措施，确保水质安全，并应定期清洗、消毒
1城乡给水工程项目规范###5.4.4###5.4.4	盛水构筑物上所有可触及的外露导电部件和进出构筑物的金属管道，均应做等电位联结，并应可靠接地
1城乡给水工程项目规范###5.4.5###5.4.5	盛水构筑物施工完毕必须进行满水试验
1城乡给水工程项目规范###5.4.6###5.4.6	生活饮用水的调蓄设施的排空、溢流等管道严禁直接与排水管道连通，四周应排水畅通，严禁污水倒灌和渗漏
1城乡给水工程项目规范###5.5.1###5.5.1	给水厂使用的输配水设备、防护材料、水处理材料、水处理药剂，应执行索证及验收制度
1城乡给水工程项目规范###5.5.2###5.5.2	给水厂所涉及的化学药剂，在生产、运输、储存、使用的过程中应采取有效防腐、防泄漏、防毒、防爆措施
1城乡给水工程项目规范###5.5.3###5.5.3	给水处理工艺选用的水处理药剂投加量不应导致出水中的感官性状和一般化学指标以及毒理指标不符合生活饮用水卫生要求
1城乡给水工程项目规范###5.5.4###5.5.4	水处理药剂必须计量投加
1城乡给水工程项目规范###5.5.5###5.5.5	对出水水质产生影响的化学药剂的加注设备应配置备用设备
1城乡给水工程项目规范###5.5.6###5.5.6	水质化验检测设备的配置应满足正常生产条件下质量控制的需要
1城乡给水工程项目规范###5.5.7###5.5.7	化验室所用的计量分析仪器必须定期进行计量检定，经检定合格方可使用。计量分析仪器在日常使用过程中应定期进行校准和维护
1城乡给水工程项目规范###5.5.8###5.5.8	存在或可能积聚毒性、爆炸性、腐蚀性气体的场所，应设置连续的监测、报警装置，应能设定低、高报警限值，并应能自动控制该场所的吸收、通风装置，其手动按钮及场所的通风、防护、照明应能在安全位置进行操作
1城乡给水工程项目规范###5.5.9###5.5.9	采用液氯和液氨时，所有连接在加氯歧管上的氯瓶均应设置电子秤或磅秤；采用温水加温氯瓶气化时，设计水温应低于 40℃；氯瓶、氨瓶与加注设备之间应设置防止水或液氯倒灌的截止阀、逆止阀和压力缓冲罐
1城乡给水工程项目规范###5.6.1###5.6.1	给水工程给（配）水厂附属设施面积不应大于表 5.6.1 规定的限值。 2 辅助生产用房主要包括：维修、仓库、车库、化验、控制室等。不包括中心化验室、调度中心、营业厅。 3 管理用房主要包括生产管理、行政管理、传达室等。 4 生活设施用房主要包括食堂、锅炉房、值班宿舍等。 5 在常规工艺的基础上增加预处理、深度处理等设施时，附属设施的建筑面积，可适当增加
1城乡给水工程项目规范###5.6.2###5.6.2	储存、输送和投加存在消防风险的细粉类水处理药剂车间，应有防尘、集尘、防火和防爆措施
1城乡给水工程项目规范###5.6.3###5.6.3	存在有毒有害气体（液体）或氧化性气体（液体）泄漏风险的车间，应设检测、报警、处置和应急措施，排入大气（水体）的处理后尾气（尾水）应满足环境排放标准
1城乡给水工程项目规范###5.6.4###5.6.4	采用液氯和液氨时，氯库的室内温度应控制在 40℃以内，氯（氨）库和加氯（氨）间室内采暖应采用散热器等无明火方式，其散热器应远离氯（氨）瓶和投加设备布置
1城乡给水工程项目规范###5.6.5###5.6.5	采用液氯和液氨时，加氯（氨）间、氯（氨）库和氯蒸发间应采取下列安全措施：	5.6.5-1	1 氯库不应设置阳光直射氯（氨）瓶的窗户；氯库应设置单独外开的门，并不应设置与加氯间相通的门。氯库大门上应设置人行安全门，其安全门应向外开启，并能自行关闭	5.6.5-2	2 加氯（氨）间、氯（氨）库和氯蒸发间必须与其他工作间隔开，并应设置直接通向外部并向外开启的门和观察其他工作间的固定观察窗	5.6.5-3	3 加氯（氨）间、氯（氨）库和氯蒸发间应设置泄漏检测仪和报警设施，检测仪应设低、高检测极限	5.6.5-4	4 氯库、加氯间和氯蒸发器间应设事故漏氯吸收处理装置，处理能力按 1h处理 1 个满瓶漏氯量计，处理后的尾气应符合国家规定的排放标准；漏氯吸收装置应设在临近氯库的单独房间内，氯库、加氯间和氯蒸发器间的地面应设置通向事故漏氯吸收处理装置的吸气地沟	5.6.5-5	5 氯库应设置相对独立的空瓶存放区	5.6.5-6	6 加氨间和氨库内的电气设备应采用防爆型设备
1城乡给水工程项目规范###5.6.6###5.6.6	采用液氯和液氨时，加氯（氨）间、氯（氨）库和氯蒸发器间的通风系统应符合下列规定：	5.6.6-1	1 换气次数应为 8 次/h ~12 次/h	5.6.6-2	2 应设置高位新鲜空气进口和低位室内空气排至室外高处的排放口	5.6.6-3	3 加氨间及氨库的通风系统应设置低位进口和高位排出口	5.6.6-4	4 氯（氨）库应根据氯（氨）气泄漏量启闭通风系统或漏氯吸收处理装置的自动切换控制系统
1城乡给水工程项目规范###5.6.7###5.6.7	采用液氯和液氨时，加氯（氨）间、氯（氨）库和氯蒸发器间外部应设室内照明和通风设备的室外开关以及放置防毒护具、抢救设施和抢修工具箱等
1城乡给水工程项目规范###5.6.8###5.6.8	制备二氧化氯的原材料氯酸钠、亚氯酸钠和盐酸、氯气等严禁相互接触，必须分别贮存在分类的库房内，贮放槽应设置隔离墙
1城乡给水工程项目规范###5.6.9###5.6.9	二氧化氯发生与投加设备应设在独立的设备间内，并应与原料库房毗邻且设置观察原料库房的固定观察窗
1城乡给水工程项目规范###5.6.10###5.6.10	二氧化氯消毒系统的各原料库房与设备间应符合下列规定：	5.6.10-1	1 各个房间应相互隔开，室内应互不连通	5.6.10-2	2 各个房间均应设置直接通向外部并向外开启的门，外部均应设室内照明和通风设备的室外开关以及放置防毒护具、抢救设施和抢修工具箱等	5.6.10-3	3 氯酸钠、亚氯酸钠库房建筑均应按防爆建筑要求进行设计	5.6.10-4	4 原料库房与设备间均应有保持良好通风的设备，换气次数应为（8~12）次/h，室内应备有快速淋浴、洗眼器；氯酸钠、亚氯酸钠库房应有保持良好干燥状态的设备，盐酸库房内应设置酸泄漏的收集槽，氯瓶库房设计应符合氯库设计的有关规定	5.6.10-5	5 二氧化氯发生与投加设备间应配备二氧化氯泄漏的低、高检测极限检测仪和报警设施，室内应设喷淋装置
1城乡给水工程项目规范###5.6.11###5.6.11	次氯酸钠发生器上部应设有密封罩收集电解产生的氢气，罩顶应有专用高位通风管直接伸至户外，且出风管口应远离火种，不受雷击。次氯酸钠发生器所在建筑的屋顶不得有吊顶、梁顶无通气孔的下翻梁
1城乡给水工程项目规范###5.6.12###5.6.12	臭氧发生间的设置应符合下列规定：	5.6.12-1	1 应设置每小时换气 8 次~12 次的机械通风设备，通风系统应设置高位新鲜空气进口和低位室内空气排放至室外高处的排放口	5.6.12-2	2 应设置低、高检测极限的臭氧泄漏检测仪和报警设施	5.6.12-3	3 车间入口处的室外，应设有放置防护器具、抢救设施和工具箱的位置，并应设置室内照明和通风设备的室外开关
1城乡给水工程项目规范###6.0.1###6.0.1	给水泵站的规模应满足用户对水量和水压的要求
1城乡给水工程项目规范###6.0.2###6.0.2	给水泵站应设置备用水泵
1城乡给水工程项目规范###6.0.3###6.0.3	给水泵站的布置应满足设备的安装、运行、维护和检修的要求
1城乡给水工程项目规范###6.0.4###6.0.4	给水泵站应有可靠的排水设施
1城乡给水工程项目规范###6.0.5###6.0.5	有可能发生水锤的给水泵站应有消除水锤危害的措施
1城乡给水工程项目规范###6.0.6###6.0.6	管网中设置中途增压泵站时，应采取有效措施确保泵站上游市政供水管网压力不低于当地供水服务水头
1城乡给水工程项目规范###7.1.1###7.1.1	给水管网布置应以城乡总体规划、给水工程专项规划、控制性详细规划等为依据，以管线短、占地少、不破坏环境、施工维护方便、运行安全、降低能耗为原则
1城乡给水工程项目规范###7.1.2###7.1.2	给水管网应进行优化设计、优化调度管理，降低能耗
1城乡给水工程项目规范###7.1.3###7.1.3	给水管网严禁与非生活饮用水管道连通，严禁擅自与自建供水设施连接，严禁穿过毒物污染区；通过腐蚀地段的管道应采取安全保护措施
1城乡给水工程项目规范###7.1.4###7.1.4	禁止擅自在城乡公共供水管道上直接接泵抽水，确需接泵的，应评估对管网安全性的影响后进行
1城乡给水工程项目规范###7.1.5###7.1.5	严禁施工过程中对输配水管材、涵洞和储水设施的防腐和材质造成破坏
1城乡给水工程项目规范###7.1.6###7.1.6	压力管道竣工验收前应进行水压试验。生活饮用水管道运行前应冲洗、消毒，经检验水质合格后，方可并网通水投入运行
1城乡给水工程项目规范###7.1.7###7.1.7	城乡给水管网应布置在线压力、流量监测点，并实时传输数据
1城乡给水工程项目规范###7.1.8###7.1.8	管网在线压力监测点应根据输配水管网供水服务面积设置，每 10km2 不应少于一个测压点，测压点总数不应少于 3 个
1城乡给水工程项目规范###7.1.9###7.1.9	规模较大的给水管网系统，应按采用分区计量的模式进行布置及管理
1城乡给水工程项目规范###7.1.10###7.1.10	采取分区计量管理的管网，在建设和运行过程中，应对分区边界的供水区域采取水质监测、管网冲洗、排气等措施，保障管网水质安全
1城乡给水工程项目规范###7.1.11###7.1.11	在实施压力调控、新增水源、切换水源时，应对管网水质进行监测分析，发现问题应及时采取相应处置措施，保障管网水质安全
1城乡给水工程项目规范###7.1.12###7.1.12	经改造、修复的管网及与水接触的设备，或管道水质受到污染后，应进行清洗消毒，水质检验合格后，方可投入使用
1城乡给水工程项目规范###7.1.13###7.1.13	给水管网漏水探测作业不得污染给水水质
1城乡给水工程项目规范###7.1.14###7.1.14	城乡给水管网需要停水或发生紧急事故时，应提前或及时通告
1城乡给水工程项目规范###7.2.1###7.2.1	输配水管道的设计流量和设计压力应满足使用的要求
1城乡给水工程项目规范###7.2.2###7.2.2	城乡给水管网服务压力应符合当地规划的规定
1城乡给水工程项目规范###7.2.3###7.2.3	配水管网工程规模应保障城镇最高日最高时用水量和最不利点的供水压力要求，并应满足消防时和事故时校核
1城乡给水工程项目规范###7.2.4###7.2.4	消防水量、水压及延续时间等应符合国家规定的消防要求
1城乡给水工程项目规范###7.2.5###7.2.5	设计事故供水量不应小于设计水量的 70%
1城乡给水工程项目规范###7.2.6###7.2.6	城镇公共供水管网漏损率应小于 10%
1城乡给水工程项目规范###7.2.7###7.2.7	当城乡原水输水采用 2 条以上管道时，应按事故用水量设置连通管；在多水源或设置了调蓄设施并能保证事故用水量的条件下，可采用单管
1城乡给水工程项目规范###7.2.8###7.2.8	长距离管道输水系统的选择应在输水线路、输水方式、管材、管径等方面进行技术、经济比较和安全论证，并应对管道系统进行水力过渡过程分析，采取水锤综合防护措施
1城乡给水工程项目规范###7.2.9###7.2.9	城镇配水管网干管应成环状布置
1城乡给水工程项目规范###7.2.10###7.2.10	城乡给水管道的平面布置和竖向位置，应保证供水安全，与建（构）筑物及其他管线的安全防护距离应符合国家规定的管线综合布置的要求
1城乡给水工程项目规范###7.2.11###7.2.11	当原水管道埋设在河底时，管内水流速度应大于不淤流速
1城乡给水工程项目规范###7.2.12###7.2.12	在有冰冻风险的地区，给水管道应采取防冻措施
1城乡给水工程项目规范###7.2.13###7.2.13	金属管道的内外壁应采取防腐蚀保护措施
1城乡给水工程项目规范###7.2.14###7.2.14	敷设在城市综合管廊的给水管道应符合下列规定：	7.2.14-1	1 给水管道进出综合管廊时，应在综合管廊外部设置阀门	7.2.14-2	2 应采取避免水锤产生的防护措施	7.2.14-3	3 应选择适应内压、耐久性强、便于运输安装的安全可靠管材	7.2.14-4	4 管线引出管廊沟壁处应增加适应不均匀沉降的措施	7.2.14-5	5 非整体连接型给水管道三通、弯头等部位，应与管廊主体设计结合，并应增加保护管道稳定的措施
1城乡给水工程项目规范###7.3.1###7.3.1	输配水管（渠）道的起点、终点、分叉处以及穿越河道、铁路、公路段，应根据工程的具体情况和有关部门的规定设置阀（闸）门。输水管道尚应按事故检修的需要设置阀门
1城乡给水工程项目规范###7.3.2###7.3.2	消火栓、空气阀和阀门井等设备及设施应有防止水质二次污染的措施，在严寒地区还应采取防冻措施
1城乡给水工程项目规范###7.3.3###7.3.3	管道沿线应设置管道标志，城区外的地下管道在地面上设置标志桩，城区内埋地管道顶部上方设警示带
1城乡给水工程项目规范###7.3.4###7.3.4	架空(露天)管道应设置空气阀、保证管道整体稳定的措施和防止攀爬等安全措施，并应设置警示标识
1城乡给水工程项目规范###7.3.5###7.3.5	作业人员进入套管、箱涵或阀门井前，应进行异常情况检验和消除；作业时，应有保护作业人员安全的措施
2城乡排水工程项目规范###1.0.1###1.0.1	为保护水生态，改善水环境，保障水安全，促进资源的回收利用，维护公众健康，推进生态文明建设和可持续发展，规范城乡排水工程建设和运行管理，制定本规范
2城乡排水工程项目规范###1.0.2###1.0.2	新建、改建和扩建的城乡排水工程的规划、建设和运行管理，必须遵守本规范
2城乡排水工程项目规范###1.0.3###1.0.3	城乡排水工程的规划和建设应和城镇发展需求相适应
2城乡排水工程项目规范###1.0.4###1.0.4	城乡排水工程规划和建设应统筹规划、配套建设、保障安全、资源循环、综合利用
2城乡排水工程项目规范###1.0.5###1.0.5	城乡排水工程应保护水生态，遵循“尊重自然、顺应自然、保护自然”建设理念，对破坏的水生态系统进行生态修复
2城乡排水工程项目规范###1.0.6###1.0.6	城乡排水工程应改善水环境，以流域或区域规划为依据，坚持预防为主、防治结合、综合治理的原则，严格控制城镇工业污染、生活污染和雨水径流污染
2城乡排水工程项目规范###1.0.7###1.0.7	城乡排水工程应保障水安全，科学划分排水片区，明确竖向管控要求，强化应急管理
2城乡排水工程项目规范###1.0.8###1.0.8	城乡排水工程应节约水资源，将雨水和再生水纳入非常规水资源统一配置
2城乡排水工程项目规范###1.0.9###1.0.9	应加强城乡排水工程的科学技术研究，积极采用经过实践验证且具有技术经济优势的新技术、新工艺、新材料、新设备，提升系统处理效能，促进资源利用
2城乡排水工程项目规范###1.0.10###1.0.10	本规范是城乡排水工程的规划、建设、运行管理等过程技术和管理的基本要求。当城乡排水工程项目采用的技术措施与本规范的规定不一致或本规范无相关要求时，必须采取合规性判定
2城乡排水工程项目规范###1.0.11###1.0.11	本规范的内容不适用于战争、自然灾害等不可抗条件下对城乡排水工程的要求。执行本规范并不能代替工程项目全生命周期过程中的工程质量和安全监管
2城乡排水工程项目规范###1.0.12###1.0.12	城乡排水工程的规划、建设、运行管理，除应符合本规范的规定外，尚应遵守国家现行有关规范的规定
2城乡排水工程项目规范###2.0.1###2.0.1	城乡排水工程应有效收集、输送、处理和利用城镇雨水和污水，防治积水和内涝灾害，减少污染物排放、实现污泥有效处理处置和促进资源回收利用
2城乡排水工程项目规范###2.0.2###2.0.2	城镇雨水系统应包括源头减排、排水管渠和排涝除险等工程性以及应急管理等非工程性措施，并应和防洪设施相衔接；乡村雨水应采用边沟收集、转输并就近排放或处理回用
2城乡排水工程项目规范###2.0.3###2.0.3	城镇污水系统应包括排水管渠、污水和再生水处理以及污泥处理和处置设施。城镇所有用水过程产生的污染水和受污染的雨水应收集和处理，不得随意排放。城镇污水处理厂及其配套管网应同步建设和同步投运。乡村污水处理应因地制宜，充分考虑资源化利用和农业生产结构相结合
2城乡排水工程项目规范###2.0.4###2.0.4	城镇排水专项规划应根据城镇的总体规划，结合当地的气候特征、地形特点、水文条件、水体状况、原有排水设施等因地制宜地确定，应包括雨水系统和污水系统的建设目标、标准、规模、排水体制、布局、建设时序和建设用地以及保障措施等。城镇排水工程输送、排放、处理等设施的规模应相互匹配
2城乡排水工程项目规范###2.0.5###2.0.5.	城镇排水体制（分流制或合流制）的选择，应符合下列规定	2.0.5.1	除降雨量少的干旱地区外，新建地区的排水系统应采用分流制	2.0.5.2	分流制排水系统禁止污水接入雨水管网，应采取截流、调蓄和处理等措施控制雨水径流污染	2.0.5.3	现有合流制排水系统应在评估系统能力和受纳水体水环境容量的基础上，采取截流、调蓄和处理等措施，控制溢流污染；并应按城镇排水规划的要求，经方案比较后实施雨污分流改造
2城乡排水工程项目规范###2.0.6###2.0.6	城镇已建有污水收集和集中处理设施时， 分流制排水系统和已建有污水截流设施的合流制排水系统不应设置化粪池
2城乡排水工程项目规范###2.0.7###2.0.7	城镇污水系统的规划设计能力应兼顾旱季流量和雨季流量。旱季流量应包括综合生活污水量和工业废水量；地下水位较高地区，还应考虑入渗地下水量。雨季流量应在旱季流量的基础上，增加截流雨水量
2城乡排水工程项目规范###2.0.8###2.0.8	城乡排水工程的选址和建设应符合综合防灾专项规划
2城乡排水工程项目规范###2.0.9###2.0.9	城乡排水工程的设计应利于设施的运行维护
2城乡排水工程项目规范###2.0.10###2.0.10	城乡排水工程设施的建设、运行和维护不应危害周围构（建）筑物基础和其他公用设施管线，不污染生活饮用水和地下水，不得影响受纳水体使用功能，不影响河道整治、航运以及蓄排洪功能；其他建设项目也不应影响现有城乡排水工程设施的安全运行。城乡排水工程设施需要与周边居住区、公共建筑保持必要防护距离时，防护要求应通过环境影响评价确定
2城乡排水工程项目规范###2.0.11###2.0.11	工业园区的污、废水应单独收集处理后达标排放。当不具备单独处理排放条件，需接入城乡排水系统时，应符合下列规定	2.0.11.1	不应影响城镇排水管渠和污水处理厂等的正常运行	2.0.11.2	不应影响城镇排水管渠和污水处理厂等的正常运行	2.0.11.3	不应影响处理后出水的再生利用和安全排放	2.0.11.4	不应影响污泥的处理和处置
2城乡排水工程项目规范###2.0.12###2.0.12	敞开式排水工程设施应设置相应的安全防护措施
2城乡排水工程项目规范###2.0.13###2.0.13	与腐蚀性介质接触的管道及其接口、构筑物和附属设施必须采用耐腐蚀材料或者采取相应的防腐蚀措施
2城乡排水工程项目规范###2.0.14###2.0.14	泵站、污水处理和污泥处理处置的供电系统，应按二级负荷设计。重要泵站和重要污水厂的重要部位应按一级负荷设计。当不能满足上述要求时，应设置备用供电设施
2城乡排水工程项目规范###2.0.15###2.0.15	泵站、调蓄池、污水处理和污泥处理处置中存在有毒有害、火灾或爆炸性气体的场所，设计应符合下列规定	2.0.15.1	应设置监测和报警装置，检测仪表必须定期进行检验和标定	2.0.15.2	通风、防护、照明等设备应能在安全位置进行控制	2.0.15.3	应根据人员职业安全需要，设置强制通风系统	2.0.15.4	应根据环评要求，设置臭气处理系统。有火灾或爆炸性气体的场所严禁明火作业，机电设备的配置和使用还应符合国家有关防火的规定
2城乡排水工程项目规范###2.0.16###2.0.16	当将生活饮用水作为再生水和雨水回用的补水时，应采取可靠有效的防回流污染措施
2城乡排水工程项目规范###2.0.17###2.0.17	以再生水或雨水为水源的输配水管网中，低水质标准水不得进入高水质标准水系统，建设应采取下列防止误接、误用、误饮的措施	2.0.17.1	输配水管网中所有组件和附属设施的显著位置应配置“雨水”或“再生水”耐久标识，管道明装时应采用识别色，埋地时应在管道上方设置耐久标志带	2.0.17.2	当设有取水口时，取水口应配置“不得饮用”的耐久标识，并应设锁具或专门开启工具
2城乡排水工程项目规范###2.0.18###2.0.18	城镇雨水利用再生水工程应满足用户对水质、水量、水压的要求，并应保障用水安全
2城乡排水工程项目规范###2.0.19###2.0.19	城乡排水工程中非开挖施工管道、跨越或穿越江河管道等特殊作业，应制定专项施工方案
2城乡排水工程项目规范###2.0.20###2.0.20	构（建）筑物和管道进行基坑开挖、支护和降水时，应确保结构自身及其周边环境的安全。基坑周边、放坡平台的施工荷载应按照设计要求进行控制
2城乡排水工程项目规范###2.0.21###2.0.21	贮水构筑物施工完毕交付安装前，必须进行满水试验。承压构筑物满水试验合格后，尚应进行气密性试验
2城乡排水工程项目规范###2.0.22###2.0.22	城乡排水工程中的起重设备、压力容器、安全阀等特种设备必须检验合格，取得安全认证。运行期间应按国家相关规定进行定期检验
2城乡排水工程项目规范###2.0.23###2.0.23	不得擅自停运城乡排水工程设施
2城乡排水工程项目规范###2.0.24###2.0.24	城乡排水工程设施运行维护应符合下列规定：1 针对易发生起火爆炸、人员窒息中毒、高处坠落等危险的情况应采取相应安全措施。2 使用的易燃、易爆和有毒化学危险品应实施严格管理
2城乡排水工程项目规范###2.0.25###2.0.25	应建立城乡排水工程的应急体系和应急管理，制定相应的安全生产、职业卫生、环境保护、自然灾害等应急预案，并应定期进行演练
2城乡排水工程项目规范###2.0.26###2.0.26	应推进排水管网和污水厂一体化管理
2城乡排水工程项目规范###3.1.1###3.1.1	城镇新建、改建、扩建区域，应因地制宜实施由渗透设施、转输设施、调蓄设施和回用设施等单一设施或多种设施组合而成的源头减排工程
2城乡排水工程项目规范###3.1.2###3.1.2	雨水收集利用应选择污染较轻的屋面、广场等下垫面
2城乡排水工程项目规范###3.1.3###3.1.3	源头减排工程的设施规模应根据场地条件和建设目标合理确定，明确相应的设计降雨量，并应符合下列规定： 1 雨水径流总量控制，应按当地相关规划确定的年径流总量控制率等目标计算工程规模；当降雨小于规划确定的年径流总量控制对应的设计降雨量时，源头减排工程的实施应能保证不直接向市政雨水管渠排放未经控制的雨水。 2 雨水径流污染控制，应根据汇水面积、降雨特征、地表状况、原有排水设施和受纳水体环境容量等因素，经技术经济比较后确定控制目标。 3 雨水径流峰值流量削减，应确保当地区改建时，对于相同的设计重现期，区域建设后的径流量不得超过原有径流量。新建地区的径流量不得高于相关规划要求。 4 雨水资源利用，应根据降雨特征、用水需求和经济效益等确定雨水利用量
2城乡排水工程项目规范###3.1.4###3.1.4	建设用地内平面和竖向设计应考虑雨水径流的控制要求，确保源头减排工程服务范围内的径流能进入相应的设施
2城乡排水工程项目规范###3.1.5###3.1.5	源头减排工程应设置溢流设施，溢流设施的排水能力 和出路应确保排水安全
2城乡排水工程项目规范###3.1.6###3.1.6	源头减排设施的运行维护和管理，应保证其功能正常发挥
2城乡排水工程项目规范###3.2.1###3.2.1	渗透设施的设置不应引起地质灾害、污染地下水、损害构（建）筑物或道路的基础
2城乡排水工程项目规范###3.2.2###3.2.2	严禁在地表污染严重的地区设置渗透设施
2城乡排水工程项目规范###3.3.1###3.3.1	转输设施的设计应保证排水安全，并应发挥对雨水径流净化、滞蓄或渗透功能
2城乡排水工程项目规范###3.3.2###3.3.2	转输设施下游应与其他源头减排设施或排水管渠设施有效衔接
2城乡排水工程项目规范###3.4.1###3.4.1	应充分利用自然洼地、坑塘、景观水体等作为调蓄设施，通过竖向设计营造雨水滞蓄空间
2城乡排水工程项目规范###3.4.2###3.4.2	埋地式调蓄水池，应符合下列规定	3.4.2.1	池体强度应满足地面荷载和土壤承载力的要求	3.4.2.2	如采用模块拼装组合调蓄池，外层应采取防渗措施，且应设混凝土底板
2城乡排水工程项目规范###3.5.1###3.5.1	雨水回用设施应与雨水转输、调蓄设施有效衔接，并应设置处理装置和回用水管网
2城乡排水工程项目规范###3.5.2###3.5.2	应根据雨水回用用途确定水质目标和处理工艺
2城乡排水工程项目规范###4.1.1###4.1.1	雨水管渠应确保雨水管渠设计重现期下雨水的转输和排放，并应考虑对下游雨水管渠和受纳水体的影响。雨水管渠设计重现期应根据汇水地区性质、城乡类型、地形特点和气候特征等因素，经技术经济比较后按表 4.1.1 的规定取值，并明确相应的设计降雨强度，且应符合下列规定：  1 人口密集、内涝易发且经济条件较好的城镇，应采用规定的上限；2 新建地区应按本规定执行，原有地区应结合地区改建、道路建设等校核、更新排水系统，并按本规定执行。 3 中心城区下穿立交道路的雨水管渠设计重现期应按表 4.1.1 中“中心城区地下通道和下沉式广场等”标准，非中心城区下穿立交道路的雨水管渠设计重现期不应小于 10 年
2城乡排水工程项目规范###4.1.2###4.1.2	城镇污水管渠应按远期规划的旱季流量设计，合理选择综合生活污水量变化系数，保证最高日最高时的污水输送能力，并应按满管流复核雨季流量下管道的输送能力
2城乡排水工程项目规范###4.2.1###4.2.1	城镇污水收集、输送应采用管道或暗渠，严禁采用明渠
2城乡排水工程项目规范###4.2.2###4.2.2	排入城乡污水管渠的污、废水水质必须符合国家现行标准的规定
2城乡排水工程项目规范###4.2.3###4.2.3	应防止外来水进入污水管渠
2城乡排水工程项目规范###4.2.4###4.2.4	排水管渠的设计应避免管渠的淤积和堵塞
2城乡排水工程项目规范###4.2.5###4.2.5	排水管渠的结构设计年限不应低于 50 年
2城乡排水工程项目规范###4.2.6###4.2.6	雨水管道系统与合流管道系统之间不得设置连通管
2城乡排水工程项目规范###4.2.7###4.2.7	严禁重力流排水管道采用上跨障碍物的敷设方式
2城乡排水工程项目规范###4.2.8###4.2.8	检查井井盖应当具备防坠落和防盗窃功能，并应采用满足使用环境所需承载力和稳定性良好的井盖与井座
2城乡排水工程项目规范###4.2.9###4.2.9	当工业废水能产生引起爆炸或火灾的气体时，其管道系统中必须设置水封井。水封井位置应设在产生上述废水的排出口处及其干管上每隔适当距离处
2城乡排水工程项目规范###4.2.10###4.2.10	下穿式立交道路排水应设置独立的排水系统，并应防倒灌。当没有条件设置独立排水系统时，应对其接入的下游排水管道排水能力进行校核
2城乡排水工程项目规范###4.2.11###4.2.11	污水管渠、合流污水渠和湿陷土、膨胀土、流砂地区的雨水管渠及其附属构筑物应保证其严密性，必须在安装完成后进行严密性试验
2城乡排水工程项目规范###4.2.12###4.2.12	排水管渠应定期进行检测和评估，并根据评估结果进行养护
2城乡排水工程项目规范###4.2.13###4.2.13	当巡视人员在巡视中发现井盖和雨水箅缺失或损坏后，应立即设置警示标志，并在 6h 内修补恢复；当相关排水管理单位接报井盖和雨水算缺失或损坏信息后，必须在 2h 内安放护栏和警示标志，并应在 6h 内修补恢复
2城乡排水工程项目规范###4.2.14###4.2.14	运行维护人员进入管内检查的管道，其管径不得小于 800mm，流速不得大于 0.5m/s，水深不得大于 0.5m，充满度不得大于 50%；采用潜水检查的管道，其管径不得小于 1200mm，流速不得大于 0.5m/s
2城乡排水工程项目规范###4.2.15###4.2.15	排水管渠清淤疏通产生的污泥应妥善处理，防止二次污染
2城乡排水工程项目规范###4.2.16###4.2.16	发现排水口异常排水应及时上报，并采取适当措施，减少排入水体污染物的数量；同时追溯污染物源头，采取处置措施
2城乡排水工程项目规范###4.3.1###4.3.1	雨水泵站的设计流量，应按泵站进水总管的设计流量计算确定。当立交道路设有盲沟时，其渗流水量应单独计算；污水泵站的设计流量，应按泵站进水总管的旱季设计流量计算确定
2城乡排水工程项目规范###4.3.2###4.3.2	污水泵站和合流污水泵站应设置备用泵
2城乡排水工程项目规范###4.3.3###4.3.3	排水泵站的水泵应满足在最高使用频率时处于高效区运行，在最高工作扬程和最低工作扬程的整个工作范围内应安全稳定运行
2城乡排水工程项目规范###4.3.4###4.3.4	排水泵站室外地坪和出入口、通风口、吊装孔、检修孔等开口部位标高的设计应满足泵站在城镇防洪和内涝防治标准下的安全运行
2城乡排水工程项目规范###5.1.1###5.1.1	城镇排涝除险设施的规模应根据内涝防治设计重现期以及对应的最大允许退水时间确定，内涝防治设计重现期应根据城镇类型、积水影响程度和内河水位变化等因素，经技术经济比较后，按表 5.1.1的规定取值，并明确相应的设计降雨强度，且应符合下列规定： 1 人口密集、内涝易发且经济条件较好的城镇，应采用规定的上2 目前不具备条件的地区应分期达到标准； 3 当地面积水不满足表 5.1.1 要求时，应设置排涝除险设施
2城乡排水工程项目规范###5.1.2###5.1.2	在内涝防治设计重现期下，最大允许退水时间应满足表 5.1.2的要求。人口密集、内涝易发、特别重要且经济条件较好的城区，最大允许退水时间应采用规定的下限。交通枢纽属于中心城区的重要地区，最大允许退水时间应为 0.5h
2城乡排水工程项目规范###5.1.3###5.1.3	对超过内涝防治设计重现期的降雨，应采取避免人员伤亡和灾后迅速恢复城镇正常秩序的应急措施
2城乡排水工程项目规范###5.1.4###5.1.4	排涝除险设施应具有调蓄和排放功能，包括城镇水体、多功能调蓄设施、行泄通道等
2城乡排水工程项目规范###5.1.5###5.1.5	多功能调蓄设施和行泄通道的运行管理，应符合下列规定	5.1.5.1	警示牌应保持明显和完整	5.1.5.2	应设置防涝和非防涝设置防涝和非防涝 2 种运行模式，建立预警预报制度，并应确定启动和关闭预警的条件	5.1.5.3	启动预警进入防涝模式后，应及时疏散人员和车辆，做好交通组织
2城乡排水工程项目规范###5.1.6###5.1.6	应根据城镇规模、城区类型、降雨特点、排水设施配置、保障级别、响应时间等配套设置相应的排水防涝基点、设备和人员，汛前应对城镇排水设施进行全面检查、维护和清疏
2城乡排水工程项目规范###5.2.1###5.2.1	城镇水体应包括河道、湖泊、池塘和湿地等自然或人工水体。城镇内涝防治系统的规划和设计应充分利用现有城镇水体，作为排涝除险设施
2城乡排水工程项目规范###5.2.2###5.2.2	城镇水体的规划、水系修复与治理，应满足城镇总体规划中蓝线和水面率的要求，不应缩减其现有的调蓄容量
2城乡排水工程项目规范###5.2.3###5.2.3	城镇河道应按当地的内涝防治设计标准统一规划，并与防洪标准相协调。城镇内河应具备区域内雨水调蓄、输送和排放的功能
2城乡排水工程项目规范###5.2.4###5.2.4	内河内湖的调蓄规模和调蓄水位确定后，对填占调蓄库容的涉水构筑物必须经过排水防涝影响论证后方可建设
2城乡排水工程项目规范###5.2.5###5.2.5	内河内湖的护岸、护坡设计，应满足调蓄水位变化对结构的要求
2城乡排水工程项目规范###5.3.1###5.3.1	多功能调蓄设施应充分利用城市绿地、广场、运动场和滨河空间等开放空间合理设置
2城乡排水工程项目规范###5.3.2###5.3.2	多功能调蓄设施应结合排水系统、竖向规划和开放空间本身的建设进行设计，并应符合下列规定	5.3.2.1	应设置雨水进出口，并应在进水口设置拦污和消能设施	5.3.2.2	设施排空时间应根据区域内涝防治标准确定，其中利用城市绿地作为多功能调蓄设施的，设施排空时间不应大于绿地中植被的耐淹时间	5.3.2.3	应设置清淤和检修通道	5.3.2.3	应设置疏散通道和警示标志，并应设置预警预报系统
2城乡排水工程项目规范###5.4.1###5.4.1	行泄通道应设置在城镇内涝风险大且通道下游有城镇水体、排水管渠或调蓄设施等受纳空间的地方，应充分利用区域绿地、防护绿地和非交通主干道等设施
2城乡排水工程项目规范###5.4.2###5.4.2	道路作为排涝除险的行泄通道，应符合下列规定	5.4.2.1	达到设计最大积水深度时，周边居民住宅和工商业建筑物的底层不得进水	5.4.2.2	应设置行车方向标识、水位监控系统和警示标志
2城乡排水工程项目规范###6.1.1###6.1.1	城镇污水处理厂位置的选择，应充分考虑管网建设条件和污水再生利用的需求，坚持集中与分散处理相结合的原则合理布局
2城乡排水工程项目规范###6.1.2###6.1.2	污水处理厂设计规模应考虑旱季设计流量和雨季设计流量
2城乡排水工程项目规范###6.1.3###6.1.3	再生水系统的规模应根据再生水用户的水量水质要求、用户分布位置和再生利用经济性合理确定
2城乡排水工程项目规范###6.1.4###6.1.4	污水处理、再生水处理构筑物和设备的数量应满足检修维护要求
2城乡排水工程项目规范###6.1.5###6.1.5	污水处理和再生水处理系统应按相关国家规范的要求建造、运行和管理消毒设施
2城乡排水工程项目规范###6.1.6###6.1.6	污水厂或再生水厂中输送易燃、易爆、有毒、有害物质的管道必须进行强度和严密性试验
2城乡排水工程项目规范###6.2.1###6.2.1	污水处理应根据国家排放标准、污水水质特征、处理后出水用途等科学确定污水处理程度，合理选择处理工艺
2城乡排水工程项目规范###6.2.2###6.2.2	污水采用自然处理时不得降低周围环境的质量，不得污染地下水
2城乡排水工程项目规范###6.3.1###6.3.1	再生水处理工艺应根据水质目标选择，工艺单元的组合形式应进行多方案比较，满足实用、经济、运行稳定的要求
2城乡排水工程项目规范###6.3.2###6.3.2	再生水水质应符合国家现行相关标准的规定。对水质要求不同时，应首先满足用水量大、水质标准低的用户
2城乡排水工程项目规范###6.3.3###6.3.3	城镇再生水水源应保障水源水质和水量的稳定、可靠、安全。严禁以重金属、有毒有害物质超标的污水、医疗机构污水和放射性废水作为再生水水源
2城乡排水工程项目规范###6.3.4###6.3.4	城镇再生水利用工程应设置再生水储存设施，并应做好卫生防护工作，保障再生水水质安全
2城乡排水工程项目规范###6.3.5###6.3.5	城镇再生水工程应设置溢流和事故排放管道。当溢流排入管道或水体时应符合国家排放标准的规定，当事故排放时应采取相关应急措施。再生水清水池的排空管道、溢流管道严禁直接与排水管连通
2城乡排水工程项目规范###6.4.1###6.4.1	厂区的给水系统、再生水系统严禁与处理装置直接连接
2城乡排水工程项目规范###6.4.2###6.4.2	污水处理厂和再生水利用工程应设置水量计量和水质监测设施。水质化验检测设备的配置应满足正常生产条件下质量控制的需要
2城乡排水工程项目规范###7.1.1###7.1.1	城镇污水厂应同步建设污泥处理和处置设施。污泥应进行减量化、稳定化和无害化处理，并在保证安全、环保的前提下实现污泥的资源化利用
2城乡排水工程项目规范###7.1.2###7.1.2	污泥处理和处置设施位置的选择应纳入国家和地方城镇污水处理设施建设规划。污泥处理和处置规划应符合城镇总体规划，结合当地实际与环境卫生、污水收集与处理、土地利用等相关专业规划相协调。污泥处理和处置设施应统一规划，合理布局
2城乡排水工程项目规范###7.1.3###7.1.3	污泥处理和处置设施的规模应以污泥产生量为依据，并应综合考虑排水体制、污水处理水量、水质和工艺、季节变化对污泥产生量的影响，合理确定
2城乡排水工程项目规范###7.1.4###7.1.4	污泥处理和处置设施的能力应满足设施检修维护时的污泥处理和处置要求
2城乡排水工程项目规范###7.1.5###7.1.5	污泥处理和处置应从工艺全流程角度确定各工艺段的处理工艺；整个污泥处理和处置工艺应安全、绿色、低碳、循环和可持续发展
2城乡排水工程项目规范###7.1.6###7.1.6	污泥处理和处置过程中产生的污泥水应返回污水处理构筑物进行处理
2城乡排水工程项目规范###7.1.7###7.1.7	污泥产生、运输、贮存、处理和处置的全过程应当遵守国家相关污染控制标准的规定
2城乡排水工程项目规范###7.2.1###7.2.1	污泥处理工艺应根据污泥性质、处理后的泥质要求、当地经济条件、污泥处置的出路、占地面积等因素合理选择
2城乡排水工程项目规范###7.2.2###7.2.2	厌氧消化池和污泥气贮罐应密封，并能承受污泥气的工作压力，其气密性试验压力不应小于污泥气工作压力的 1.5 倍。厌氧消化池和污泥气贮罐应有防止池（罐）内产生超压和负压的措施
2城乡排水工程项目规范###7.2.3###7.2.3	厌氧消化池溢流和表面排渣管出口不得放在室内，并必须有水封装置。厌氧消化池的出气管上，必须设回火防止器
2城乡排水工程项目规范###7.2.4###7.2.4	污泥气贮罐、污泥气压缩机房、污泥气阀门控制间、污泥气管道层等可能泄漏污泥气的场所，电机、仪表和照明等电器设备均应符合防爆要求，室内应设通风设施和污泥气泄漏报警装置
2城乡排水工程项目规范###7.2.5###7.2.5	污泥气应综合利用，不得擅自向大气排放。污泥气贮罐超压时，应采用污泥气燃烧器燃烧消耗。污泥气贮罐的出气管上，必须设回火防止器
2城乡排水工程项目规范###7.2.6###7.2.6	对以沼气为动力的鼓风机，应严格按照开停机程序进行，每班应加强巡查，并应检查气压、沼气管道和闸阀，发现漏气应及时处理
2城乡排水工程项目规范###7.2.7###7.2.7	当维修污泥气柜时，必须采取安全措施并制定维修方案
2城乡排水工程项目规范###7.2.8###7.2.8	污泥好氧发酵场地应采取防渗和收集处理渗沥液等措施，防止水体和土壤污染
2城乡排水工程项目规范###7.2.9###7.2.9	污泥热干化处理当热交换介质为导热油时，导热油的闪点温度必须大于运行温度
2城乡排水工程项目规范###7.2.10###7.2.10	污泥热干化系统必须设置尾气净化处理设施，并应达标排放
2城乡排水工程项目规范###7.2.11###7.2.11	污泥在焚烧炉内应得到充分燃烧，燃烧后的炉渣热灼减率应控制在5%以内，烟气在不低于850℃的条件下停留时间不应小于2s
2城乡排水工程项目规范###7.2.12###7.2.12	污泥焚烧系统必须设置烟气净化处理设施，并应达标排放
2城乡排水工程项目规范###7.2.13###7.2.13	采用垃圾焚烧等设施协同焚烧污水厂污泥时，在焚烧前应对污泥进行干化预处理，并应控制掺烧比
2城乡排水工程项目规范###7.3.1###7.3.1	污泥的处置方式应根据污泥特性、当地自然环境条件、最终出路等因素综合考虑
2城乡排水工程项目规范###7.3.2###7.3.2	污泥处置的泥质必须符合国家和行业相应泥质标准的规定
3城乡燃气工程项目规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，保证燃气工程建设和运行安全、供气连续稳定，提出燃气工程项目规模、布局、功能、性能和技术措施等基本要求，制定本规范
3城乡燃气工程项目规范###1.0.2###1.0.2	城乡燃气（以下简称“燃气”）工程的规划、建设、运行管理，必须执行本规范及其他有关规范
3城乡燃气工程项目规范###1.0.3###1.0.3	燃气工程的规划、建设、运行管理应遵循安全生产、保障供应、节约资源、保护环境、技术先进、经济合理的原则
3城乡燃气工程项目规范###1.0.4###1.0.4	燃气工程中的安全设施和环保设施应与主体工程同时投入使用
3城乡燃气工程项目规范###1.0.5###1.0.5	燃气工程应在竣工验收合格且调试正常后，方可正式使用
3城乡燃气工程项目规范###1.0.6###1.0.6	当燃气工程采用的技术措施与本规范的规定不一致时，必须采取合规性判定
3城乡燃气工程项目规范###2.0.1###2.0.1	燃气规划应在城市总体规划、镇总体规划、乡规划和村庄规划的指导下进行，并应与其它专项规划相衔接
3城乡燃气工程项目规范###2.0.2###2.0.2	燃气设施的建设应符合燃气规划，纳入城乡规划的燃气设施建设用地，不得擅自改变用途。燃气设施运行、抢修管理站点的规划设置应合理，并应满足供气服务的需求
3城乡燃气工程项目规范###2.0.3###2.0.3	燃气规划应包括气源选择、燃气负荷、燃气供应方式、调峰和应急方式、运营调度系统、燃气设施布局和建设时序、燃气设施建设用地和保护范围、建设规模和投资规模等内容
3城乡燃气工程项目规范###2.0.4###2.0.4	燃气气源的规划应结合资源条件，根据用气市场需求，确定气源的种类和规模。规划中应提出燃气质量的基本要求，并应明确热值的允许变化范围和互换条件
3城乡燃气工程项目规范###2.0.5###2.0.5	燃气供应系统应具备稳定可靠的气源，应配置安全稳定供气的必要设施，应保证合理可行的供气参数，且应符合下列规定：	2.0.5.1	燃气供应系统应采取保证管网不发生超压的措施，并应具备事故工况下能及时切断的功能	2.0.5.2	燃气管道与设备应具有承受设计压力和设计温度下的强度和密封	2.0.5.3	供气压力应稳定，燃具和用气设备前的压力变化应保持在允许的范围内
3城乡燃气工程项目规范###2.0.6###2.0.6	燃气的供应应保证燃气热值稳定，组分变化应满足燃气互换性的要求
3城乡燃气工程项目规范###2.0.7###2.0.7	燃气供应系统应设置储气设施，燃气储存量应根据气源条件、供需平衡、系统调度和应急的要求确定
3城乡燃气工程项目规范###2.0.8###2.0.8	在设计使用年限内，燃气设施应保证在正常使用条件下和正常维护条件下的可靠运行。当达到设计使用年限时或遭遇事故、灾害后，若继续使用，应对其进行合于使用的评估
3城乡燃气工程项目规范###2.0.9###2.0.9	燃气设施建设中材料和设备应满足安全、节能与环保的要求
3城乡燃气工程项目规范###2.0.10###2.0.10	燃气工程建设和燃气设施运行应建立健全合理完善的安全管理制度。燃气设施的运行应配备必需的备品配件、抢修机具和应急装备
3城乡燃气工程项目规范###2.0.11###2.0.11	燃气工程的建设和运行应合理有效地利用资源，采取措施减少污染
3城乡燃气工程项目规范###2.0.12###2.0.12	燃气设施应符合抗震要求
3城乡燃气工程项目规范###2.0.13###2.0.13	重要的燃气设施应有标识。燃气设施的施工、运行维护、抢修等场所及重要的燃气设施应有规范的、明显的安全警示标志
3城乡燃气工程项目规范###2.0.14###2.0.14	燃气供应系统应设置数据采集与监控管理信息化系统。燃气自动化控制系统、基础网络设施、信息系统等网络应实行国家网络安全等级保护制度，密码产品和密码技术的使用和管理应满足国家安全需要
3城乡燃气工程项目规范###2.0.15###2.0.15	燃气输配系统应按最高工作压力进行分级，并应符合表 2.0.15的规定
3城乡燃气工程项目规范###3.0.1###3.0.1	燃气供气系统内所供燃气的基准发热量应根据气源条件和供需双方的约定确定
3城乡燃气工程项目规范###3.0.2###3.0.2	燃气发热量的波动，应在所确定的基准发热量的±5%以内（供气合同另有规定的除外）。燃气组分的波动应符合燃气互换的要求
3城乡燃气工程项目规范###3.0.3###3.0.3	天然气及按天然气质量交付的页岩气、煤层气、煤制天然气、生物质气等的质量指标应符合供气合同的要求。当供气合同无约定时，应符合下列规定： 1 天然气的质量指标应符合表 3.0.3 的规定； 2 在天然气交接点的压力和温度条件下，天然气的烃露点应比最低环境温度低 5℃；天然气中不应有固态、液态或胶状物质。 3.0.4 液化石油气的质量指标应符合表 3.0.4 的规定。 2 每次以 0.1mL 的增量将 0.3mL 溶剂-残留物混合液滴到滤纸上，2min 后在日光下观察，无持久不退的油环为通过
3城乡燃气工程项目规范###3.0.4###3.0.4	液化石油气的质量指标应符合表 3.0.4 的规定
3城乡燃气工程项目规范###3.0.5###3.0.5	人工煤气的质量指标应符合表 3.0.5 的规定
3城乡燃气工程项目规范###3.0.6###3.0.6	燃气应具有当其泄漏到空气中并在发生危险之前，嗅觉正常的人可以感知的警示性臭味（有特殊生产工艺要求的工业用户除外）。燃气中加臭剂的最小量应符合下列规定： 1 无毒燃气泄漏到空气中，达到爆炸下限的 20%时，应能察觉； 2 有毒燃气泄漏到空气中，达到对人体允许的有害浓度时，应能察觉； 3 对于以一氧化碳为有毒成分的燃气，空气中一氧化碳含量的体积分数达到 0.02%时，应能察觉
3城乡燃气工程项目规范###3.0.7###3.0.7	燃气的加臭剂应符合下列规定： 1 加臭剂的气味应明显区别于日常环境中的其他气味，加臭剂和燃气混合在一起后应保持特殊的臭味，且臭味消失缓慢； 2 加臭剂应有在空气中能察觉的含量指标，加臭剂及其燃烧产物不应对人体有毒害，且不应对与其接触的材料和输配系统有腐蚀或损害； 3 加臭剂溶解于水的程度，其质量分数不应大于 2.5%
3城乡燃气工程项目规范###3.0.8###3.0.8	当主气源采用液化石油气与空气混合时，液化石油气的体积分数应高于其爆炸上限的 2 倍，且混合气的露点温度应低于管道外壁温度 5℃。硫化氢含量不应大于 20mg/m3
3城乡燃气工程项目规范###4.1.1###4.1.1	燃气厂站的建设规模，应根据燃气规划，结合气源供气条件和用户需求等因素，合理确定
3城乡燃气工程项目规范###4.1.2###4.1.2	燃气厂站选址应根据供应系统设计的要求及周边环境、地质、交通、供水、供电和通信等条件综合确定
3城乡燃气工程项目规范###4.1.3###4.1.3	燃气厂站内主要建（构）筑物的设计使用年限不应小于 50 年；站内燃气管道的设计使用年限不应小于 30 年。站内大型工艺基础设施和调压计量间、压缩机间、灌瓶间等主要建筑物的结构安全等级不应低于二级的要求
3城乡燃气工程项目规范###4.1.4###4.1.4	燃气厂站的工艺流程应符合安全稳定供气、技术经济合理和系统调度的要求
3城乡燃气工程项目规范###4.1.5###4.1.5	燃气厂站应设置紧急切断，紧急切断装置应人工复位
3城乡燃气工程项目规范###4.1.6###4.1.6	燃气厂站具有燃气泄漏和爆炸危险的场所应设置固定式可燃气体浓度报警装置。报警浓度不应高于相应可燃气体爆炸极限下限的 20%
3城乡燃气工程项目规范###4.1.7###4.1.7	燃气厂站的供电电源应满足正常生产和消防的要求，站内涉及生产安全的设备用电和消防用电应由两回线路供电，或单回路供电并配置备用电源
3城乡燃气工程项目规范###4.1.8###4.1.8	燃气厂站及其建（构）筑物应结合其类型、规模、燃气气质和火灾危险性等因素采取相应的防火防爆措施
3城乡燃气工程项目规范###4.1.9###4.1.9	燃气厂站应根据介质特性和工艺要求制定运行操作维护规程和事故应急预案，并应在明显位置公示应急疏散线路图
3城乡燃气工程项目规范###4.1.10###4.1.10	燃气厂站正常运行过程中，未达到排放标准的工艺废弃物不得直接排放
3城乡燃气工程项目规范###4.1.11###4.1.11	燃气厂站内的建（构）筑物及露天钢质燃气储罐、设备和管道应采取防雷接地措施
3城乡燃气工程项目规范###4.1.12###4.1.12	燃气厂站具有爆炸危险的建（构）筑物内不应存在燃气聚积和滞留的条件，严禁在厂房内直接放散燃气和其他有害气体
3城乡燃气工程项目规范###4.1.13###4.1.13	燃气厂站内具有爆炸危险的建筑物应采取有效的通风措施
3城乡燃气工程项目规范###4.1.14###4.1.14	储存、输送低温介质的储罐、管道和设备，在投入运行前应采取预冷措施
3城乡燃气工程项目规范###4.1.15###4.1.15	燃气厂站危险爆炸区域内可能产生静电危害的储罐、设备和管道应采取静电导消措施
3城乡燃气工程项目规范###4.1.16###4.1.16	人员进入燃气储罐、调压室（箱）、压缩机房、计量室、瓶组气化间、阀室等有可能泄漏燃气的场所前，应按操作规程和应急预案检测可燃气体浓度，确保安全才可进入。人员进入地下燃气调压室、阀门井、检查井内作业前，还应检测其他有害气体及氧气的浓度，作业过程中应有专人监护，并应轮换操作
3城乡燃气工程项目规范###4.2.1###4.2.1	城市中心城区不应建设下列燃气厂站：	4.2.1.1	城市中心城区不应建设五级及以上的液化石油气气化站和混气站、六级及以上的液化石油气储存站、储配站和灌装站	4.2.1.2	城市中心城区不应建设三级及以上的压缩天然气供应站	4.2.1.3	城市中心城区不应建设四级及以上的液化调峰站和液化天然气储配站、三级及以上的液化天然气常规站	4.2.1.4	城市中心城区不应建设六级及以上液化石油气供应站与压缩天然气供应站的合建站
3城乡燃气工程项目规范###4.2.2###4.2.2	下列燃气厂站应建设在城乡的边缘或相对独立的安全地带，并应远离居住区、学校、影剧院、体育馆等人员集聚的场所：	4.2.2.1	三级及以上的液化石油气储存站、储配站和灌装站应建设在城乡的边缘或相对独立的安全地带，并应远离居住区、学校、影剧院、体育馆等人员集聚的场所	4.2.2.2	二级及以上的压缩天然气供应站应建设在城乡的边缘或相对独立的安全地带，并应远离居住区、学校、影剧院、体育馆等人员集聚的场所	4.2.2.3	二级及以上的液化天然气常规站应建设在城乡的边缘或相对独立的安全地带，并应远离居住区、学校、影剧院、体育馆等人员集聚的场所
3城乡燃气工程项目规范###4.2.3###4.2.3	当燃气厂站设有汽车加气站功能时，汽车加气区、加气服务用站房应采用围墙与站内其他设施分隔开
3城乡燃气工程项目规范###4.2.4###4.2.4	燃气厂站内的建（构）筑物与厂站外的建（构）筑物之间的间距应满足防火要求
3城乡燃气工程项目规范###4.2.5###4.2.5	不同介质和相同介质不同状态的燃气储罐应分组布置，组之间、储罐之间及储罐与建（构）筑物之间的间距应满足防火要求
3城乡燃气工程项目规范###4.2.6###4.2.6	燃气厂站出入口设置应满足便于通行和紧急疏散的要求，并应符合表4.2.6的规定
3城乡燃气工程项目规范###4.2.7###4.2.7	燃气厂站边界应设置围墙。液化天然气、液化石油气厂站的生产区应设置高度不低于 2.0m 的不燃性实体围墙
3城乡燃气工程项目规范###4.2.8###4.2.8	燃气厂站设有生产区、辅助区时，应分区布置
3城乡燃气工程项目规范###4.2.9###4.2.9	储存、处理、加工、输送介质相对密度大于或等于 0.75 的燃气厂站生产区内不应设置地下和半地下建（构）筑物。生产区的地下管沟内应填满细砂，排水沟、消防设施应单独处理
3城乡燃气工程项目规范###4.2.10###4.2.10	液化天然气和液化石油气的储罐外壁应采用防止液体外泄的不燃烧实体防护结构或储罐组设置周边封闭的不燃烧实体防护堤
3城乡燃气工程项目规范###4.3.1###4.3.1	设备选型、管道及附件的选材应满足介质特性、功能需求、外部环境、设计压力、设计温度等条件的要求，其压力级别不应小于系统设计压力
3城乡燃气工程项目规范###4.3.2###4.3.2	设备、管道及附件的连接形式应符合介质特性、设计压力、设计温度等条件的要求
3城乡燃气工程项目规范###4.3.3###4.3.3	管道焊接材料应根据被焊件的工作条件、物理性能、化学成分、接头形式等因素确定，应选用抗裂纹能力强、脱渣性好的材料。对焊缝有冲击韧性要求时，应选用冲击韧性好的材料，并应根据焊接工艺评定确定
3城乡燃气工程项目规范###4.3.4###4.3.4	燃气厂站内的燃气容器、设备和管道上严禁采用灰口铸铁阀门及附件。管件应采用机制管件
3城乡燃气工程项目规范###4.3.5###4.3.5	燃气厂站内设备和管道应按工艺和安全的要求设置放散和切断装置。放散装置的设置应保证放散时的安全和卫生
3城乡燃气工程项目规范###4.3.6###4.3.6	进出燃气厂站的燃气管道应设置切断阀门。燃气厂站内外钢质管道之间应设置绝缘装置
3城乡燃气工程项目规范###4.3.7###4.3.7	液化石油气和液化天然气液相管道上相邻两个切断阀之间的封闭管道应设管道安全阀
3城乡燃气工程项目规范###4.3.8###4.3.8	膨胀机、压缩机和泵应具备非正常工作状况的报警和自动停机功能，设备附近应设置手动紧急停车装置
3城乡燃气工程项目规范###4.3.9###4.3.9	燃气调压装置及其出口管道、后序设备的工作温度不应低于其材质本身允许的最低使用温度
3城乡燃气工程项目规范###4.3.10###4.3.10	液化天然气储罐区、气化区、装卸区等可能发生低温燃气泄漏的区域应设置连续检测可燃介质泄漏的低温检测报警装置，并应和相关设备联锁
3城乡燃气工程项目规范###4.3.11###4.3.11	压缩天然气、液化石油气及液化天然气运输车在充装或卸车作业时应停靠在设有固定防撞装置的固定车位处，并应有防止车辆移动的有效措施。装卸系统上应设置防止装卸用管拉脱的联锁保护装置
3城乡燃气工程项目规范###4.3.12###4.3.12	禁止使用软管充装液化石油气及液化天然气槽车
3城乡燃气工程项目规范###4.3.13###4.3.13	燃气厂站内设置在有爆炸危险环境的电气、仪表装置，应具有与该区域爆炸危险等级相对应的防爆性能，并应根据运行介质、工艺特征、运行和通风等条件确定的爆炸危险区域等级和范围采取相应的防爆措施
3城乡燃气工程项目规范###4.3.14###4.3.14	燃气厂站仪表控制系统应设置不间断电源装置
3城乡燃气工程项目规范###4.4.1###4.4.1	液化天然气储罐和钢瓶不应安装或存放在建筑物内
3城乡燃气工程项目规范###4.4.2###4.4.2	燃气储罐应设置压力、温度、罐容或液位显示及报警和安全泄放装置。低压燃气储罐应设置高低位报警装置。液化天然气常压储罐应设置密度监测装置。液化天然气和液化石油气储罐应设置高低液位报警装置；液化天然气和液化石油气储罐的液相管应设置紧急切断阀，并应与储罐液位控制连锁
3城乡燃气工程项目规范###4.4.3###4.4.3	对可能受到土壤冻结影响的低温燃气储罐基础应设置温度检测装置，并应对储罐和液化天然气空温式汽化器基础采取防冻措施
3城乡燃气工程项目规范###4.4.4###4.4.4	当燃气储罐高度超过当地有关限高规定时，应设飞行障碍灯和标志
3城乡燃气工程项目规范###4.4.5###4.4.5	燃气储罐的进出口管道，应采取有效的防沉降和抗震措施，并应设置切断装置
3城乡燃气工程项目规范###4.4.6###4.4.6	燃气储罐的安全阀应根据储存介质的特性选用安全阀。液化石油气储罐安全阀应选用弹簧封闭全启式安全阀，液化天然气储罐安全阀应选用奥氏体不锈钢弹簧封闭全启式安全阀。容积大于或等于 100m3的液化石油气和液化天然气储罐应设置 2 个或 2 个以上安全阀
3城乡燃气工程项目规范###4.4.7###4.4.7	严禁在液化石油气、液化天然气储罐的防护堤内设置气瓶灌装口。液态燃气储罐区防护堤内不应设置其他可燃介质储罐
3城乡燃气工程项目规范###4.4.8###4.4.8	严寒和寒冷地区低压湿式燃气储罐应有防止水封冻结的措施
3城乡燃气工程项目规范###4.4.9###4.4.9	当液化石油气储罐进出口为法兰连接型式，第一道管法兰应采用对焊法兰。液化石油气储罐第一道管法兰、垫片和紧固件应采用带颈对焊法兰、带内环和对中环型的金属缠绕垫片、专用级高强度全螺纹螺柱、Ⅱ型六角螺母的组合
3城乡燃气工程项目规范###4.4.10###4.4.10	低压干式稀油密封储罐应设置防回转装置，防回转装置的接触面应有防止撞击产生火花的措施
3城乡燃气工程项目规范###4.4.11###4.4.11	压缩天然气气瓶灌装后应对气瓶进行检压和检漏；液化天然气、液化石油气气瓶灌装后，应对气瓶进行检斤和检漏。合格的气瓶应贴合格标志；不得使用不合格的气瓶
3城乡燃气工程项目规范###4.4.12###4.4.12	除应急外，不应利用液化天然气或液化石油气运输车作为储存设施直接气化供气或直接灌装气瓶
3城乡燃气工程项目规范###4.4.13###4.4.13	液化石油气气瓶充装后，应对充装重量和气密性进行逐瓶复检，合格的气瓶应贴合格标志
3城乡燃气工程项目规范###5.1.1###5.1.1	燃气主干管道应结合道路，并应按满足燃气可靠供应的原则布置
3城乡燃气工程项目规范###5.1.2###5.1.2	液态燃气管道、高压 A 及高压 A 以上的气态燃气管道不应敷设在居民区、商业和人员密集区域、机场车站及港口、其他危化品生产和储存区域内
3城乡燃气工程项目规范###5.1.3###5.1.3	燃气输配管道的设计使用年限不应小于 30 年。暗埋的用户燃气管道设计使用年限不应小于 50 年
3城乡燃气工程项目规范###5.1.4###5.1.4	燃气管道及附属设施的保护范围应根据燃气输配系统的压力分级和周边环境条件确定。最小保护范围应符合下列规定：	5.1.4.1	低压和中压燃气管道及附属设施，最小保护范围应为外缘周围 0.5m 范围内的区域	5.1.4.2	次高压燃气管道及附属设施，最小保护范围应为外缘周围 1.5m 范围内的区域	5.1.4.3	高压及高压以上燃气管道及附属设施，应为外缘周围 5.0m 范围内的区域
3城乡燃气工程项目规范###5.1.5###5.1.5	燃气管道及附属设施的控制范围应根据燃气输配系统的压力分级和周边环境条件确定。最小控制范围应符合下列规定：	5.1.5.1	低压和中压燃气管道及附属设施，最小控制范围应为外缘周围 0.5m~5.0m范围内的区域	5.1.5.2	次高压燃气管道及附属设施，最小控制范围应为外缘周围 1.5m~15m范围内的区域	5.1.5.3	高压及高压以上燃气管道及附属设施，最小控制范围应为外缘周围  5.0m~50m 范围内的区域
3城乡燃气工程项目规范###5.1.6###5.1.6	在燃气管道及附属设施的保护范围内，严禁从事下列危及燃气管道及附属设施安全的活动： 1 建设建筑物、构筑物或者其他设施； 2 进行爆破、取土等作业； 3 倾倒、排放腐蚀性物质； 4 放置易燃易爆危险物品； 5 种植根系深达管道埋设部位可能损坏管道本体及防腐层的植物； 6 其他危及燃气设施安全的活动
3城乡燃气工程项目规范###5.1.7###5.1.7	在燃气管道及附属设施保护范围内，有关单位从事敷设管道、打桩、顶进、挖掘、钻探等可能影响燃气设施安全活动的，应与燃气运营者共同制定燃气设施保护方案，并应采取安全保护措施
3城乡燃气工程项目规范###5.1.8###5.1.8	在燃气管道及附属设施的控制范围内，从事下列可能危及燃气管道及附属设施安全的活动，应与燃气运营者共同制定燃气设施保护方案，并应采取安全保护措施：  1 建设建筑物、构筑物或者其他设施； 2 进行爆破、取土等作业； 3 倾倒、排放腐蚀性物质； 4 放置易燃易爆危险物品； 5 穿跨越管道的施工作业； 6 其他危及燃气设施安全的活动。在控制范围以外从事上述活动，经评估仍有可能危及燃气管道及附属设施安全时，应与燃气运营者共同制定燃气设施保护方案，并应采取安全保护措施
3城乡燃气工程项目规范###5.1.9###5.1.9	燃气设施的运营单位应配备具有专业知识技能且无间断值班的应急抢险队伍，编制应急抢险预案和配备应急抢险设备器材，并向社会公布无间断值班的报修电话等联系方式
3城乡燃气工程项目规范###5.1.10###5.1.10	燃气设施抢修作业现场，应标识出作业区域，并应在区域边界设置护栏和警示标志
3城乡燃气工程项目规范###5.1.11###5.1.11	燃气设施抢修人员严禁在作业区域内穿脱和摘戴作业防护用具，禁止手机、打火机等火种带入。作业现场应有专人监护，严禁单独操作
3城乡燃气工程项目规范###5.1.12###5.1.12	燃气泄漏原因未查清或泄漏未消除时，应采取安全措施，直至燃气泄漏消除为止
3城乡燃气工程项目规范###5.1.13###5.1.13	管道和设备维修前和修复后，应对周边窨井、地下管线和建（构）筑物等场所的残存燃气进行全面检查
3城乡燃气工程项目规范###5.2.1###5.2.1	燃气管道与附件的材质应根据管道的使用条件确定，其性能应符合敷设条件对强度、韧性等机械性能的要求
3城乡燃气工程项目规范###5.2.2###5.2.2	钢质燃气管道最小公称壁厚不应小于表 5.2.3 的规定
3城乡燃气工程项目规范###5.2.3###5.2.3	聚乙烯管道严禁用于室外明设的燃气管道
3城乡燃气工程项目规范###5.2.4###5.2.4	地下燃气管道不得影响周边建（构）筑物的结构安全，其不得在建筑物和地上大型构筑物（架空的建（构）筑物除外）的下面敷设
3城乡燃气工程项目规范###5.2.5###5.2.5	地下燃气管道的埋设深度应符合燃气管道安全运行的要求。车行道地下燃气管道的最小直埋深度不应小于 0.9m，人行道及田地下燃气管道的最小直埋深度不应小于 0.6m，机动车不可能到达的地方地下燃气管道的最小直埋深度不应小于 0.3m
3城乡燃气工程项目规范###5.2.6###5.2.6	当燃气管道架空敷设时，与铁路、道路、其他管线交叉的垂直净距应满足交通和运行维护的要求，并应采取防止车辆冲撞等外力损害的有效防护措施
3城乡燃气工程项目规范###5.2.7###5.2.7	地下燃气管道不应从排水管（沟）、热力管沟、电缆沟、通行隧道内敷设
3城乡燃气工程项目规范###5.2.8###5.2.8	当燃气管道穿越铁路、公路、河流和主要干道时，应采取不影响交通、水利设施和保证燃气管道安全的防护措施
3城乡燃气工程项目规范###5.2.9###5.2.9	燃气管道河底穿越时，管道至河床的覆土厚度应根据水流冲刷条件及规划河床确定。对于不通航河流，不应小于 0.5m；对于通航的河流，不应小于 1.0m，且应满足疏浚和投锚的深度要求。在燃气管道穿越河流两岸上、下游的位置应设立标志
3城乡燃气工程项目规范###5.2.10###5.2.10	燃气管道上的切断阀门应根据管道敷设周边情况，按检修方便、及时有效控制事故的原则设置
3城乡燃气工程项目规范###5.2.11###5.2.11	埋地钢质燃气管道必须采用外防腐层辅以阴极保护系统的腐蚀控制措施
3城乡燃气工程项目规范###5.2.12###5.2.12	新建管道的阴极保护系统应与管道同时实施，并同时投入使用
3城乡燃气工程项目规范###5.2.13###5.2.13	埋地钢质燃气管道下沟前必须对防腐层进行 100%外观检查，回填前应进行 100%电火花检漏，回填后必须对防腐层完整性进行全线检查，不合格必须返工处理直至合格
3城乡燃气工程项目规范###5.2.14###5.2.14	燃气管道的外防腐层应保持完好，并应定期检测。阴极保护在正常运行时不应间断
3城乡燃气工程项目规范###5.2.15###5.2.15	管道焊口焊接后强度等级不应低于母材。聚乙烯管道的连接不得采用螺纹连接或粘接。连接时，严禁采用明火加热
3城乡燃气工程项目规范###5.2.16###5.2.16	管道安装结束后，必须进行管道清扫、强度试验和严密性试验
3城乡燃气工程项目规范###5.2.17###5.2.17	燃气管道进行强度试验和严密性试验时，所发现的缺陷必须待试验压力降至大气压后进行处理，处理后应重新进行试验
3城乡燃气工程项目规范###5.2.18###5.2.18	燃气管道带压开孔、封堵作业时作业区域内不得有火种
3城乡燃气工程项目规范###5.2.19###5.2.19	对不符合安全使用条件的管道，应及时更新、改造、修复或者停止使用
3城乡燃气工程项目规范###5.2.20###5.2.20	管道沿线应设置管道标志。管道标志毁损或者安全警示不清的，管道企业应当及时修复或者更新
3城乡燃气工程项目规范###5.2.21###5.2.21	废弃的燃气管道及设施应及时拆除；不能立即拆除的，应及时处置，并应设置明显的标识，有效封堵
3城乡燃气工程项目规范###5.2.22###5.2.22	暂时停用的燃气管道应保压并按在用管道进行管理
3城乡燃气工程项目规范###5.3.1###5.3.1	不同压力级别的燃气管道之间应通过压力调节装置连接
3城乡燃气工程项目规范###5.3.2###5.3.2	调压站的选址应符合规划和管网系统布置的要求
3城乡燃气工程项目规范###5.3.3###5.3.3	进口压力为中压以上的区域调压装置应设置在室外独立的区域、单独的建筑物或箱体内
3城乡燃气工程项目规范###5.3.4###5.3.4	独立设置的调压站或露天调压装置的最小保护范围应符合下列规定：	5.3.4.1	独立设置的低压和中压燃气调压站或露天调压装置，有围墙时最小保护范围应为围墙内的区域，无围墙且设在调压室内时最小保护范围应为调压室周围 0.5m 范围内的区域，无围墙且露天设置时最小保护范围应为调压装置外缘周围 1.0m 范围内的区域	5.3.4.2	独立设置的次高压燃气调压站或露天调压装置，有围墙时最小保护范围应为围墙内的区域，无围墙且设在调压室内时最小保护范围应为调压室周围 1.5m 范围内的区域，无围墙且露天设置时最小保护范围应为调压装置外缘周围 3.0m 范围内的区域	5.3.4.3	独立设置的高压及高压以上燃气调压站或露天调压装置，有围墙时最小保护范围应为围墙内的区域，无围墙且设在调压室内时最小保护范围应为调压室周围 3.0m 范围内的区域，无围墙且露天设置时最小保护范围应为调压装置外缘周围 5.0m 范围内的区域
3城乡燃气工程项目规范###5.3.5###5.3.5	独立设置的调压站或露天调压装置的最小控制范围应符合下列规定：	5.3.5.1	独立设置的低压和中压燃气调压站或露天调压装置，有围墙时最小控制范围应为围墙外 3.0m的区域，无围墙且设在调压室内时最小控制范围应为调压室周围 0.5m~5.0m 范围内的区域，无围墙且露天设置时最小控制范围应为调压装置外缘周围 1.0m~6.0m 范围内的区域	5.3.5.2	独立设置的次高压燃气调压站或露天调压装置，有围墙时最小控制范围应为围墙外 5.0m 的区域，无围墙且设在调压室内时最小控制范围应为调压室周围 1.5m~10.0m 范围内的区域，无围墙且露天设置时最小控制范围应为调压装置外缘周围 3.0m~15.0m 范围内的区域	5.3.5.3	独立设置的高压及高压以上燃气调压站或露天调压装置，有围墙时最小控制范围应为围墙外25.0m 的区域，无围墙且设在调压室内时最小控制范围应为调压室周围 3.0m~30.0m 范围内的区域，无围墙且露天设置时最小控制范围应为调压装置外缘周围 5.0m~50.0m 范围内的区域
3城乡燃气工程项目规范###5.3.6###5.3.6	在独立设置的调压站或露天调压装置的最小保护范围内，严禁从事下列危及燃气调压设施安全的活动：	5.3.6.1	在独立设置的调压站或露天调压装置的最小保护范围内，严禁建设建筑物、构筑物或者其他设施	5.3.6.2	在独立设置的调压站或露天调压装置的最小保护范围内，严禁进行爆破、取土等作业	5.3.6.3	在独立设置的调压站或露天调压装置的最小保护范围内，严禁放置易燃易爆危险物品	5.3.6.4	在独立设置的调压站或露天调压装置的最小保护范围内，严禁其他危及燃气设施安全的活动
3城乡燃气工程项目规范###5.3.7###5.3.7	在独立设置的调压站或露天调压装置的最小控制范围内，从事下列可能危及燃气调压设施安全的活动，应与燃气经营者共同制定燃气调压设施保护方案，并应采取安全保护措施：  1 建设建（构）筑物或者其他设施； 2 进行爆破、取土等作业； 3 放置易燃易爆危险物品； 4 其他危及燃气设施安全的活动。在控制范围以外从事上述活动，仍有可能危及燃气管道及附属设施安全时，应采取相应的安全保护措施，并制定燃气设施保护方案，经燃气经营者同意后实施	5.3.7.1	在独立设置的调压站或露天调压装置的最小控制范围内，建设建筑物、构筑物或者其他设施，应与燃气经营者共同制定燃气调压设施保护方案，并应采取安全保护措施	5.3.7.2	在独立设置的调压站或露天调压装置的最小控制范围内，进行爆破、取土等作业，应与燃气经营者共同制定燃气调压设施保护方案，并应采取安全保护措施	5.3.7.3	在独立设置的调压站或露天调压装置的最小控制范围内，放置易燃易爆危险物品，应与燃气经营者共同制定燃气调压设施保护方案，并应采取安全保护措施	5.3.7.4	在独立设置的调压站或露天调压装置的最小控制范围内，其他危及燃气设施安全的活动，应与燃气经营者共同制定燃气调压设施保护方案，并应采取安全保护措施	5.3.7.5	在控制范围以外从事上述活动，仍有可能危及燃气管道及附属设施安全时，应采取相应的安全保护措施，并制定燃气设施保护方案，经燃气经营者同意后实施
3城乡燃气工程项目规范###5.3.8###5.3.8	调压设施范围内禁止未经许可的人员进入。调压设施应设置防侵入设施。在易于出现较高侵入危险的区域，应对站点增加安全巡检次数或者侵入探测设备
3城乡燃气工程项目规范###5.3.9###5.3.9	在边界维护结构上应用明显的标志标出禁止吸烟和动用明火。无人值守的调压设施应清晰地标出应急联系电话号码
3城乡燃气工程项目规范###5.3.10###5.3.10	相对密度大于 0.75 的燃气调压装置，不得设置在地下室、半地下室内和地下单独的箱体内
3城乡燃气工程项目规范###5.3.11###5.3.11	调压站的调压设施区域应有设备安装、维修及放置应急物品的空间和设置出入通道的位置
3城乡燃气工程项目规范###5.3.12###5.3.12	露天设置的中压以上的调压站内设备应防止外部侵入。调压站内露天设置的调压设备等应与边界围护结构保持可防止外部侵入的距离
3城乡燃气工程项目规范###5.3.13###5.3.13	设置调压装置的建筑物和容积大于 1.5m3 的调压箱应具有泄压措施
3城乡燃气工程项目规范###5.3.14###5.3.14	所有调压站、调压箱、专用调压装置的室外或箱体外进口管道上应设置切断阀门。高压及高压以上的调压站、调压箱、专用调压装置的室外或箱体外出口管道上应设置切断阀门。阀门设置的距离应满足应急操作的要求
3城乡燃气工程项目规范###5.3.15###5.3.15	设置调压装置的环境温度应能够保证调压装置正常工作
3城乡燃气工程项目规范###5.3.16###5.3.16	存在相对密度大于 0.75 的可燃气体空间应采用不发火花地面，人能够到达的位置应使用防静电火花的材料覆盖
3城乡燃气工程项目规范###5.3.17###5.3.17	当调压节流效应使燃气的温度可能引起材料失效时，应对燃气采取预加热等措施
3城乡燃气工程项目规范###5.3.18###5.3.18	调压装置的运行噪声在站点的边界应控制在国家现行环境标准允许的范围内
3城乡燃气工程项目规范###5.3.19###5.3.19	燃气调压站的电气、仪表设备应根据爆炸危险区域进行选型和安装，并应设置过电压保护、雷击保护装置
3城乡燃气工程项目规范###5.3.20###5.3.20	调压系统出口压力设定值应能保持下游管道压力在系统允许的范围内。调压装置应设置具有防止燃气出口压力过高的安全保护措施。在调压系统失效时，压力安全保护系统应自动运行并考虑设定容差来避免下游压力超过允许值
3城乡燃气工程项目规范###5.3.21###5.3.21	当站点进行维护时，灭火器材应直接可用并置于易取得的地方
3城乡燃气工程项目规范###5.3.22###5.3.22	当发生出口压力超过下游燃气设施设计压力的事故后，应对超压影响区内的燃气设施进行全面检查，确认安全后方可恢复供气
3城乡燃气工程项目规范###5.4.1###5.4.1	用户燃气管道最高工作压力应符合下列规定： 1 住宅内，明设不应大于 0.2MPa；暗埋、暗封不应大于 0.01 MPa。 2 商业建筑、办公建筑内，明设不应大于 0.4MPa；暗埋、暗封不应大于 0.01 MPa。 3 独立建造的工业建筑和单层工业建筑内，不应大于 0.8MPa；其他工业建筑内，不应大于 0.4MPa
3城乡燃气工程项目规范###5.4.2###5.4.2	使用管道燃气的用户应设置燃气计量装置
3城乡燃气工程项目规范###5.4.3###5.4.3	用户燃气调压器和计量装置，应根据其使用燃气的类别、压力、温度、流量（工作状态、标准状态）和允许的压力降、安装条件及用户要求等因素选择； 用户调压器和计量装置应设置在便于操作、检修、维护管理和更换作业不受影响的地方
3城乡燃气工程项目规范###5.4.4###5.4.4	燃气管道、附件和调压计量装置应结合建筑物的结构合理布置，并应设置在便于安装、检修和不受外力冲击的位置，不得设置在下列场所： 1 卧室、客房等人员居住和休息的房间； 2 避难场所、电梯； 3 空调机房、通风机房、计算机房和变、配电室等设备房间；4 易燃或易爆品的仓库、有腐蚀性介质等场所； 5 电线（缆）、暖气和污水等沟槽以及烟道、进风道和垃圾道等地方
3城乡燃气工程项目规范###5.4.5###5.4.5	引入管、立管及调压计量装置不得设置在卫生间内。调压计量装置不应设置在汽车库、储物间等密闭空间
3城乡燃气工程项目规范###5.4.6###5.4.6	燃气管道穿过建筑物外墙或基础的部位应采取防沉降措施；高层建筑的燃气立管应有承重的支撑和符合管道变形要求的补偿措施
3城乡燃气工程项目规范###5.4.7###5.4.7	燃气管道与燃具的连接应牢固、严密，不应断裂、脱落和漏气
3城乡燃气工程项目规范###5.4.8###5.4.8	管道供气系统阀门的设置部位和设置方式应满足安装、运行、维护和安全的要求。燃气引入管、用户调压器和燃气表前、燃具前、测压点前、放散管起点等部位应设置手动快速切断阀门
3城乡燃气工程项目规范###5.4.9###5.4.9	暗埋的燃气管道不应有机械接头
3城乡燃气工程项目规范###5.4.10###5.4.10	燃气管道的安装不得损坏建筑的承重结构及降低建筑结构的耐火性能
3城乡燃气工程项目规范###6.1.1###6.1.1	燃具和用气设备性能应与使用燃气类别及其特性、安装条件、供气压力和用户要求等相适应
3城乡燃气工程项目规范###6.1.2###6.1.2	选用燃具和用气设备时，应符合下列规定：	6.1.2.1	燃具和用气设备的铭牌上标识的燃气类别和特性应与供应的燃气类别一致	6.1.2.2	燃具应设置熄火保护装置	6.1.2.3	用气设备应设置火焰监控装置
3城乡燃气工程项目规范###6.1.3###6.1.3	同一房间使用的燃具和用气设备增加数量、进行改造或由另一种燃料改用燃气时，应对燃具和用气设备所在的用气环境条件进行复核
3城乡燃气工程项目规范###6.1.4###6.1.4	燃具和用气设备应设置在应设置在通风良好，符合安全使用条件的场所，且应便于维护操作。当商业用户的燃具和用气设备安装在地下室、半地下室和通风不良的场所时，应设置机械通风、燃气泄漏报警和切断等安全装置
3城乡燃气工程项目规范###6.1.5###6.1.5	燃具和用气设备不得设置在燃气管道不得进入的场所
3城乡燃气工程项目规范###6.1.6###6.1.6	商业建筑内的用餐区域不应设置液化石油气气瓶、液化天然气气瓶及压缩天然气气瓶装置
3城乡燃气工程项目规范###6.1.7###6.1.7	燃具与燃气管道的连接软管应易于连接，并应具有气密性、抗拉性、柔软性、阻燃性和耐燃气性、耐老化、耐候性、耐腐蚀性、耐冲击性等；使用年限不应低于燃具的判废年限
3城乡燃气工程项目规范###6.1.8###6.1.8	燃气燃烧所产生的烟气应排出至室外。直接排气式燃具应设置机械排气。热水器和采暖炉应有专用烟道，热水器的烟气不得排入灶具吸油烟机的排气道
3城乡燃气工程项目规范###6.1.9###6.1.9	燃具的排烟不得与使用固体燃料的设备共用一套排烟设施
3城乡燃气工程项目规范###6.1.10###6.1.10	烟气的排烟管、烟道及排烟管口的设置应符合下列规定：	6.1.10.1	竖向烟道应有可靠的防倒烟、串烟措施，当多台设备合用竖向排烟道排放烟气时，应保证互不影响	6.1.10.2	室外排烟口应设置在利于烟气扩散、空气畅通的开放空间	6.1.10.3	燃具的排气烟管应保持畅通，排烟管口应远离室内新风系统进风口	6.1.10.4	烟气的排烟管、烟道及排烟管口应采取防止烟气回流的措施
3城乡燃气工程项目规范###6.1.11###6.1.11	海拔大于 500m 的地区安装排气系统时，应考虑海拔高度对排气量的影响
3城乡燃气工程项目规范###6.2.1###6.2.1	居民用户应选用低压燃具
3城乡燃气工程项目规范###6.2.2###6.2.2	设置在室内的燃气热水器和燃气采暖热水炉，严禁选用直排式；浴室、卫生间内严禁设置采暖热水炉和半密闭式热水器
3城乡燃气工程项目规范###6.2.3###6.2.3	燃具应设置在通风良好，并具有给排气条件且建筑设计功能符合燃气使用要求的厨房、阳台或专用房间内
3城乡燃气工程项目规范###6.2.4###6.2.4	与燃具和用气设备贴邻的墙体、地面、台面等，应为不燃材料。燃具和用气设备与可燃或难燃的墙壁、地板、家具之间应按规定保持足够的间距，或采取其他有效的防护措施
3城乡燃气工程项目规范###6.2.5###6.2.5	高层建筑使用燃气时，应符合下列规定： 1 应采用管道供气方式； 2 建筑高度大于 100m 时，用气场所应设置燃气泄漏报警装置，并应在用户支管或燃气引入管处设置紧急自动切断装置
3城乡燃气工程项目规范###6.2.6###6.2.6	居住建筑内不得使用燃气燃烧直接取暖的设备
3城乡燃气工程项目规范###6.2.7###6.2.7	燃气支管与灶具连软管前应设置具有过流切断等安全功能的装置
3城乡燃气工程项目规范###6.2.8###6.2.8	当瓶装液化石油气用户使用软管时，连软管前应设置带过流切断装置的瓶装液化石油气调压器
3城乡燃气工程项目规范###6.3.1###6.3.1	商业用燃具和用气设备应设置在建筑环境符合燃气使用要求的场所	6.3.1.1	商业用燃具和用气设备应满足正常使用和检修要求	6.3.1.2	商业用燃具和用气设备应通风良好，满足燃烧所需的空气量
3城乡燃气工程项目规范###6.3.2###6.3.2.3	商业用燃具和用气设备的设置应符合下列规定：  1 燃具和用气设备之间及用气设备与墙之间应预留操作和检修的空2 应设置燃气泄漏报警装置
3城乡燃气工程项目规范###6.3.3###6.3.3	工业用气设备的安全设施应符合下列规定： 1 燃气管道上应安装低压和超压报警以及自动切断阀； 2 用气设备的燃气总阀门与燃烧器阀门之间，应设置放散管
3城乡燃气工程项目规范###6.3.4###6.3.4	商业和工业用户阀门设置应符合下列规定： 1 燃气表前应设置阀门； 2 用气场所进口和燃气设备前的管道上应单独设置阀门，并应有启闭标记； 3 当使用鼓风机向燃烧器供给空气进行预混燃烧时，应在用气设备前的燃气管道上加装止回阀
4供热工程项目规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，保障人身和公共安全，保证供热工程质量和供热系统正常运行，节约资源，保护环境，强化政府监管，加强企业管理，依据国家有关法律、法规，制定本规范
4供热工程项目规范###1.0.2###1.0.2	新建、扩建和改建的城乡供热工程的规划、建设、运行管理，必须执行本规范及其他有关强制性规范
4供热工程项目规范###1.0.3###1.0.3	供热系统应包括完善的供热热源、供热管网、热力站等供热设施。供热设施运营单位应建立相应的运行管理制度，确保安、全持、续稳定供热
4供热工程项目规范###1.0.4###1.0.4	供热设施的规划、建设、运行维护过程应遵循安全生产、保障供应、技术先进、经济合理、提高能效、节约资源的原则
4供热工程项目规范###1.0.5###1.0.5	供热系统中的安全设施和环保设施应与主体工程同时设计、同时施工、同时投入使用
4供热工程项目规范###1.0.6###1.0.6	本规范是供热工程的规划、建设、运行管理等过程技术和管理的基本要求。当采用的技术措施与本规范的规定不一致或本规范无相关要求时，必须采取合规性判定
4供热工程项目规范###2.0.1###2.0.1	供热设施应符合城镇总体规划和供热规划的要求，纳入城乡规划的供热设施用地，不得擅自改变用途
4供热工程项目规范###2.0.2###2.0.2	具备热电联产条件的应采用以热电联产为主导的集中供热方式。在集中供热管网覆盖的区域，不得新建分散燃煤供热锅炉
4供热工程项目规范###2.0.3###2.0.3	供热热源应充分利用工业余热、废热资源和地热、太阳能等能源
4供热工程项目规范###2.0.4###2.0.4	供热设施的建设必须满足消防、安全、环保、防洪和抗震设防的要求
4供热工程项目规范###2.0.5###2.0.5	在设计使用年限内，供热设施应保证在正常使用和维护条件下可靠运行，并应采取有效措施防止事故发生、保证人身和公共安全
4供热工程项目规范###2.0.6###2.0.6	供热系统应具有在事故状态下防止次生灾害发生、减少事故影响范围的措施。当供热设施达到设计使用年限或遭遇事故或灾害后，若继续使用，应对其进行安全评估
4供热工程项目规范###2.0.7###2.0.7	供热系统的设备和材料应使用安全、节能、环保产品
4供热工程项目规范###2.0.8###2.0.8	供热设施建设和运行管理过程中应采取减轻废水、废气、固体废弃物和噪声对环境影响的有效措施，达标排放，热污染不应对周边环境和人身健康造成危害
4供热工程项目规范###2.0.9###2.0.9	供热系统应设置水质检测及水处理设施，一级热水管网补给水水质应符合表2.0.9的规定	2.0.9.1	一级热水管网补给水的浊度（FTU）≤5.0 ；硬度（mmol/L） ≤0.60 ；氯离子（mg/L） ≤25；溶解氧（mg/L） ≤0.10 ；铁（mg/L） ≤0.30 ；pH（25℃） 7.0～11.0
4供热工程项目规范###2.0.10###2.0.10	具有中继泵站的供热系统，中继泵、隔压站和与其连锁的设备，生产用电应为二级负荷
4供热工程项目规范###2.0.11###2.0.11	供热系统中，用于热量结算的分界处应安装热量表。锅炉房及热力站应设置自动控制装置和供热量计量装置
4供热工程项目规范###2.0.12###2.0.12	热源厂、中继泵站和热力站应对各种能源消耗量进行计量，且动力用电和照明用电应分别计量，并应满足节能考核的要求
4供热工程项目规范###2.0.13###2.0.13	调度中心、热源厂、中继泵站和热力站应有防止无关人员进入的措施，周边应有全覆盖的视频监视。无人值守热力站，并应有闯入报警系统。视频监视和报警信号应上传至调度中心或热源厂的监控系统
4供热工程项目规范###2.0.14###2.0.14	当供热设施施工影响其他建（构）筑物及地下管线时，施工前应与有关单位进行协商，制定相应的拆移、保护或加固专项施工方案，并应及时实施，不得影响其他建（构）筑物及地下管线的正常使用功能和结构安全
4供热工程项目规范###2.0.15###2.0.15	供热管道和设备施工完成后应进行强度试验和严密性试验。当试验过程中发现渗漏时，严禁带压处理。消除缺陷后，应重新进行试验
4供热工程项目规范###2.0.16###2.0.16	供热设施施工应进行竣工验收，验收合格后方可投入使用。施工应记录并保留完整的设计修改、洽商、质量验收、压力试验、清洗、试运行和竣工测量等文件
4供热工程项目规范###2.0.17###2.0.17	供热运行维护应设立专业的组织机构、制定管理制度，并应配备相应的设施，满足日常运行和应急抢修的需求
4供热工程项目规范###2.0.18###2.0.18	供热相关设施应采取确保生产人员和社会公众安全的措施，并应设置安全警示标志
4供热工程项目规范###2.0.19###2.0.19	供热运营单位应设置并公布 24h 报修服务电话，供热期间抢修人员应 24h值班备勤，抢修人员在接到抢修指令 1h 之内应到达现场。抢修人员到达事故现场后，必须立即设置安全警戒区和警示标志，并应采取安全防护措施
4供热工程项目规范###2.0.20###2.0.20	在有限空间内作业时应采取保证作业人员安全和健康的措施
4供热工程项目规范###2.0.21###2.0.21	抢修作业过程中遇突发情况应立即处置。当出现不能控制或威胁抢修人员安全的事态时，应立即停止现场作业，撤到安全地带，并应根据需要调整安全警戒范围
4供热工程项目规范###3.1.1###3.1.1	热源厂的建设规模，应根据城镇总体规划和供热规划，按核实后的设计热负荷确定
4供热工程项目规范###3.1.2###3.1.2	热源厂的选址应根据周边环境、水文地质、交通、燃料供应、市政设施条件综合确定
4供热工程项目规范###3.1.3###3.1.3	供热厂燃料的选用，应与当地能源供应相适应，并应与经济效益和环境保护相协调。禁止直接使用电热作为集中供热的主要能源形式
4供热工程项目规范###3.1.4###3.1.4	热源厂内主要建（构）筑物的设计使用年限不应小于 50 年
4供热工程项目规范###3.1.5###3.1.5	热源厂应有保证安全、可靠运行的监测、报警、连锁、保护装置
4供热工程项目规范###3.1.6###3.1.6	开发地热用于供热时，不应破坏地下水资源和环境。供热尾水排放温度不应大于 20℃
4供热工程项目规范###3.1.7###3.1.7	地热热源厂的自流井严禁采用地下或半地下井泵房。当地热井水温大于 45℃时，地下或半地下式井泵房必须设置直通室外的安全通道
4供热工程项目规范###3.2.1###3.2.1	热源厂的建（构）筑物之间以及厂内与厂外的建（构）筑物之间的防火间距和通道应满足消防的要求
4供热工程项目规范###3.2.2###3.2.2	供热厂建筑物的火灾危险性分类和耐火等级应符合下列规定：	3.2.2.1	供热厂的锅炉间应属于丁类生产厂房，建筑不应小于二级耐火等级；当为燃煤锅炉间且锅炉的总蒸发量小于等于 4t/h 或热水锅炉总额定热功率小于等于 2.8MW 时，锅炉间建筑不应小于三级耐火等级	3.2.2.2	油的闪点大于 60℃的供热厂的油箱间、油泵间和重油加热器间应属于丙类生产厂房，其建筑均不应小于二级耐火等级	3.2.2.3	供热厂的燃气调压间及气瓶专用房间应属于甲类生产厂房，其建筑不应小于二级耐火等级	3.2.2.4	供热厂的干煤棚、碎煤转运间、运煤走廊应属于丙类生产厂房，其建筑均不应小于二级耐火等级
4供热工程项目规范###3.2.3###3.2.3	电动机、启动机组设备、灯具和导线型式的选择，应与供热厂各个不同的建筑物和构筑物的环境分类相适应
4供热工程项目规范###3.2.4###3.2.4	燃气调压装置应设置在室外独立的区域、单独的建筑物或箱体内。露天设置的燃气调压构筑物应与其他建筑物有足够的安全距离
4供热工程项目规范###3.2.5###3.2.5	燃气增压间、调压间、计量间应各设置至少 1 个安全出口
4供热工程项目规范###3.2.6###3.2.6	供热厂烟囱筒身应设置防雷设施，爬梯应设置安全防护围栏。烟囱应根据当地有关航空管理规定设置飞行障碍灯和标志。烟囱的高度应满足环境影响评价的要求
4供热工程项目规范###3.3.1###3.3.1	锅炉间和燃烧设备间的外墙、楼地面或屋面应有相应的防爆措施，并应有相当于锅炉间或燃烧设备间占地面积 10％的泄压面积，泄压方向不得朝向人员聚集的场所、房间和人行通道，泄压处不得与其相邻。当采用竖井泄爆方式时，竖井的净横断面积应满足泄压面积的要求
4供热工程项目规范###3.3.2###3.3.2	燃油、燃气锅炉间及燃烧设备间与相邻的辅助间之间的隔墙，应为防火墙，隔墙上开设的门应为甲级防火门
4供热工程项目规范###3.3.3###3.3.3	·
4供热工程项目规范###3.3.4###3.3.4	当选用液化石油气以及相对密度大于或等于 0.75 的气体燃料时，锅炉间或燃烧设备间严禁布置在地下、半地下、地下室或半地下室
4供热工程项目规范###3.3.5###3.3.5	锅炉间和燃烧设备间出入口的设置应符合表 3.3.5 的规定。其中至少有 1 个出入口直通室外或安全楼梯，安全楼梯应直接通向地面。当人员出入口数量不少于 2 个时，应分散设置	3.3.5.1	独立或非独立锅炉房（燃烧设备间）出入口 ≥2个，至少有 1 个出入口直通室外或安全楼梯，安全楼梯应直接通向地面。当人员出入口数量不少于 2 个时，应分散设置	3.3.5.2	独立锅炉房（燃烧设备间），但炉前走道总长度小于 12m，且总建筑面积小于 200m2 出入口 ≥1个，其中至少有 1 个出入口直通室外或安全楼梯，安全楼梯应直接通向地面。当人员出入口数量不少于 2 个时，应分散设置	3.3.5.3	多层布置的锅炉房各层出入口≥2个，至少有 1 个出入口直通室外或安全楼梯，安全楼梯应直接通向地面。当人员出入口数量不少于 2 个时，应分散设置
4供热工程项目规范###3.3.6###3.3.6	设在其他建筑物内的燃油或燃气锅炉间、冷热电联供的燃烧设备间，应设置独立的送排风系统，其通风装置应防爆，新风量必须符合下列规定： 1  当设置在首层时，对采用燃油作燃料的，其正常换气次数不应小于 3 次/h，事故换气次数不应小于 6 次/h；对采用燃气作燃料的，其正常换气次数不应小于 6次/h，事故换气次数不应小于 12 次/h。 2  当设置在半地下或半地下室时，其正常换气次数不应小于 6 次/h，事故换气次数不应小于 12 次/h。 3  当设置在地下或地下室时，其换气次数不应小于 12 次/h。 4  送入设备间的新风总量，必须大于设备间 3 次/h 的换气量。 5  送入控制室的新风量，应按最大班操作人员数量计算	3.3.6.2	新风量必须符合下列规定： 1  当设置在首层时，对采用燃油作燃料的，其正常换气次数不应小于 3 次/h，事故换气次数不应小于 6 次/h；对采用燃气作燃料的，其正常换气次数不应小于 6次/h，事故换气次数不应小于 12 次/h。 2  当设置在半地下或半地下室时，其正常换气次数不应小于 6 次/h，事故换气次数不应小于 12 次/h。 3  当设置在地下或地下室时，其换气次数不应小于 12 次/h。 4  送入设备间的新风总量，必须大于设备间 3 次/h 的换气量。 5  送入控制室的新风量，应按最大班操作人员数量计算
4供热工程项目规范###3.4.1###3.4.1	燃油锅炉房室内油箱的总容量，重油不应大于 5m3 ，轻柴油不应大于 1m3，室内油箱应安装在单独的房间内。当锅炉房总蒸发量大于或等于 30t/h，或总热功率大于或等于 21MW 时，室内油箱应采用连续进油的自动控制装置。当锅炉房发生火灾事故时，室内油箱应能够自动停止进油	3.4.1.1	燃油锅炉房室内油箱的总容量，重油不应大于 5m3 ，轻柴油不应大于 1m3，室内油箱应安装在单独的房间内	3.4.1.2	当锅炉房总蒸发量大于或等于 30t/h，或总热功率大于或等于 21MW 时，室内油箱应采用连续进油的自动控制装置	3.4.1.3	当锅炉房发生火灾事故时，室内油箱应能够自动停止进油
4供热工程项目规范###3.4.2###3.4.2	室内油箱应采用闭式油箱。油箱上应装设直通室外的通气管，通气管上应设置阻火器和防雨设施。油箱上不应采用玻璃管式油位表
4供热工程项目规范###3.4.3###3.4.3	燃油锅炉房点火用的液化石油气罐，应存放在专用房间内，不应存放在锅炉房。气罐的总容积应小于l m3
4供热工程项目规范###3.4.4###3.4.4	燃油锅炉房的燃油系统附件严禁采用能被燃油腐蚀或溶解的材料
4供热工程项目规范###3.4.5###3.4.5	重油贮油罐内油被加热后的温度应小于当地大气压力下水沸点 5 ℃，且应小于罐内油品闪点 10 ℃，并应按两者中的较低值确定
4供热工程项目规范###3.4.6###3.4.6	不带安全阀的容积式供油泵，在其出口的阀门前靠近油泵处的管段上，必须装设安全阀
4供热工程项目规范###3.4.7###3.4.7	油泵间和贮存闪点小于等于45℃的易燃油品的地下油库应设机械通风和事故排风装置，易燃油泵间和易燃油库的通风装置应防爆
4供热工程项目规范###3.4.8###3.4.8	燃气冷热电系统中独立设置的站房，当室内燃气管道最高压力大于 0.8MPa且小于或等于 2.5MPa 时，以及建筑物内的站房，当室内燃气管道最高压力大于0.4MPa 且小于或等于 1.6MPa 时，燃气管道及其管路附件的材质和连接应符合下列规定：  1  燃气管道应采用无缝钢管和无缝钢制管件； 2  燃气管道应采用焊接连接，管道与设备、阀门的连接应采用法兰连接或焊接连接； 3  焊接接头应进行 100% 射线检测和超声检测	3.4.8.1	燃气冷热电系统中独立设置的站房，当室内燃气管道最高压力大于 0.8MPa且小于或等于 2.5MPa 时，燃气管道应采用无缝钢管和无缝钢制管件；燃气管道应采用焊接连接，管道与设备、阀门的连接应采用法兰连接或焊接连接；焊接接头应进行 100% 射线检测和超声检测	3.4.8.2	燃气冷热电系统中独立设置的站房，建筑物内的站房，当室内燃气管道最高压力大于0.4MPa 且小于或等于 1.6MPa 时，燃气管道应采用无缝钢管和无缝钢制管件；燃气管道应采用焊接连接，管道与设备、阀门的连接应采用法兰连接或焊接连接；焊接接头应进行 100% 射线检测和超声检测
4供热工程项目规范###3.4.9###3.4.9	热源厂的燃气管道与附件严禁使用铸铁件，阀门应具有耐火性能
4供热工程项目规范###3.4.10###3.4.10	燃气管道不应穿越易燃或易爆品仓库、值班室、配变电室、电缆沟（井）、通风沟、风道、烟道和具有腐蚀性质的场所
4供热工程项目规范###3.4.11###3.4.11	燃用液化石油气的锅炉房、燃烧设备间和有液化石油气管道穿越的室内地面处，严禁设有能通向室外的管沟（井）或地道等设施
4供热工程项目规范###3.4.12###3.4.12	燃气设备或管道所在的房间，送排风系统应独立设置，其通风装置应防爆
4供热工程项目规范###3.4.13###3.4.13	供热管道严禁与输送易挥发、易爆、有害、有腐蚀性介质的管道和输送易燃液体、可燃气体、惰性气体的管道敷设在同一地沟内
4供热工程项目规范###3.4.14###3.4.14	燃油、燃气和煤粉锅炉的烟道在烟气容易集聚的地方应设置泄爆装置。燃油、燃气锅炉不得与使用固体燃料的锅炉共用烟道和烟囱
4供热工程项目规范###3.4.15###3.4.15	在热水系统循环水泵的进、出口母管之间，应装设带止回阀的旁通管。在循环水泵进口母管上，应装设除污器
4供热工程项目规范###3.4.16###3.4.16	蒸汽管道和设备上的安全阀应有通向室外的排汽管；热水管道和设备上的安全阀应有接到安全地点的排水管，并应有足够的截面积和防冻措施确保排放通畅。在排汽管和排水管上不得装设阀门
4供热工程项目规范###3.4.17###3.4.17	蒸汽锅炉应装设指示仪表监测下列安全运行参数：  1  锅筒蒸汽压力；  2  锅筒水位；  3  锅筒进口给水压力；  4  过热器出口蒸汽压力和温度；  5  省煤器、出口水温和水压	3.4.17.1	蒸汽锅炉应装设指示仪表监测锅筒蒸汽压力	3.4.17.2	蒸汽锅炉应装设指示仪表监测锅筒水位	3.4.17.3	蒸汽锅炉应装设指示仪表监测锅筒进口给水压力	3.4.17.4	蒸汽锅炉应装设指示仪表监测过热器出口蒸汽压力、监测过热器出口蒸汽温度	3.4.17.5	蒸汽锅炉应装设指示仪表监测省煤器水温、监测省煤器水压、监测出口水温、监测出口水压
4供热工程项目规范###3.4.18###3.4.18	锅炉受压部件安装前应进行检查，影响锅炉安全使用的受压部件，不得安装
4供热工程项目规范###3.4.19###3.4.19	锅炉水压试验时，试压系统的压力表不应少于 2 只，并应经校验合格。额定工作压力大于或等于 2.5MPa 的锅炉，压力表的准确度等级应不小于 1.6 级；额定工作压力小于 2.5MPa 的锅炉，压力表的准确度等级不应小于 2.5 级，压力表的量程应为试验压力的 1.5 倍～3 倍
4供热工程项目规范###3.4.20###3.4.20	蒸汽锅炉的安全阀应铅垂安装，其排气管的管径应与安全阀排出口同径。排气管路应畅通，并应直通至安全地点，排汽管底部应装有疏水管。省煤器的安全阀应装排水管。在排水管、排汽管和疏水管上，不得装设阀门
4供热工程项目规范###3.4.21###3.4.21	安全阀必须逐个进行严密性试验，蒸汽锅炉安全阀的整定压力应符合表3.4.21 的规定。锅炉上必须有一个安全阀按表 3.4.21 中较低的整定压力进行调整；对有过热器的锅炉，按较低压力进行整定的安全阀必须是过热器上的安全阀
4供热工程项目规范###3.4.22###3.4.22	热水锅炉安全阀的整定压力按下列规定执行。锅炉上必须有一个安全阀按较低的整定压力进行调整。 1  最低值：工作压力的 1.10 倍，且不应小于工作压力加 0.07MPa； 2  最高值：工作压力的 1.12 倍，且不应小于工作压力加 0.10MPa
4供热工程项目规范###3.4.23###3.4.23	锅炉安全阀的整定和校验每年不得少于 1 次，合格后应加锁或铅封
4供热工程项目规范###4.1.1###4.1.1	供热管网、热力站和中继泵站的建设规模应符合城镇发展的要求，管网输配能力应统筹考虑近远期用户热负荷需求
4供热工程项目规范###4.1.2###4.1.2	供热管网、热力站和中继泵站的布局应遵循节约能源、降低投资、减少用地、运行可靠及便于维护的原则，管网布置应根据热负荷分布、热源位置，并结合城镇道路和综合管廊确定
4供热工程项目规范###4.1.3###4.1.3	供热管道及附属设施的布置应满足运行及检修的需要，供热管道及附属设施应与其他建（构）筑物和设施保持安全距离
4供热工程项目规范###4.1.4###4.1.4	供热管网供热介质的种类应满足用户对供热参数的要求。以建筑物供暖、通风、空调及生活热水热负荷为主的供热管网应采用水作为供热介质
4供热工程项目规范###4.1.5###4.1.5	热水管道和蒸汽管道均应保温，保温应满足节能和安全要求	4.1.5.1	在计算直埋、架空及室内供热管道和设备的保温厚度时，保温结构外表面温度不应高于 50℃
4供热工程项目规范###4.1.6###4.1.6	管网构筑物结构设计使用年限不应低于 50 年，安全等级不应低于二级
4供热工程项目规范###4.1.7###4.1.7	供热管网暗挖工程主体结构设计使用年限不应小于 100 年，安全等级不应小于一级，结构防水等级不应低于二级
4供热工程项目规范###4.1.8###4.1.8	供热管道施工应满足人员、设备及设施的安全要求。暗挖工程的竖井提升系统应确保安全使用
4供热工程项目规范###4.1.9###4.1.9	供热管道及附属设施应定期进行巡检，保证供热设施、设备完好
4供热工程项目规范###4.1.10###4.1.10	供热管道废弃后，不得对公共安全造成危害。废弃的架空管道应及时进行拆除；废弃的埋地管道应采取安全保护措施
4供热工程项目规范###4.2.1###4.2.1	蒸汽管道的设计使用年限不应小于 25 年，热水管道的设计使用年限不应小于 30 年
4供热工程项目规范###4.2.2###4.2.2	敷设在综合管廊里的供热管道应进行专项设计，并应以综合管廊总体设计为依据
4供热工程项目规范###4.2.3###4.2.3	供热管道的材料、强度、热补偿能力应满足运行压力、温度及敷设的要求，应进行热补偿设计、强度计算及应力验算
4供热工程项目规范###4.2.4###4.2.4	供热管网应进行水力计算，应满足用户流量及资用压头要求。当水力计算不能满足水力平衡要求时，应采取措施
4供热工程项目规范###4.2.5###4.2.5	供热管网应控制沿程热损失。热水供热管网道介质在设计工况下主要干线的计算温度降不应大于 0.1℃/km	4.2.5.1	热水供热管网道介质在设计工况下主要干线的计算温度降不应大于 0.1℃/km
4供热工程项目规范###4.2.6###4.2.6	当供热管道穿（跨）越铁路、公路、桥梁、堤坝等设施时，应保证各种设施安全。当供热管道跨越水面或河底敷设时，不应妨碍河流通航、泄洪和河道整治
4供热工程项目规范###4.2.7###4.2.7	综合管廊中敷设供热管道时，应保证同舱室其他管线安全运行。供热管道不应与电力电缆同舱室敷设，蒸汽管道应敷设在独立的舱室内
4供热工程项目规范###4.2.8###4.2.8	城市地下综合管廊的供热管道舱室不得与燃气管道舱室连通
4供热工程项目规范###4.2.9###4.2.9	敷设在综合管廊内的蒸汽管道的疏水管和热水管道的泄水管应引至综合管廊外安全空间
4供热工程项目规范###4.2.10###4.2.10	热水管网运行时应保持稳定的压力工况，并应符合下列规定： 1  任何一点的压力不应小于供热介质的汽化压力，当设计温度大于或等于100℃时，应留有 30kPa～50kPa 的富裕压力。 2  任何一点的回水压力不应小于 50kPa，且不应大于直接连接用户系统的允许压力。 3  循环泵与中继泵吸入侧的压力，不应小于吸入口可能达到的最高水温下的饱和蒸汽压力加 50kPa
4供热工程项目规范###4.2.11###4.2.11	当热水管网的循环水泵停止运行时，应保持静态压力，并应符合下列规定： 1  不应使热水管网任何一点的水汽化，应有富裕压力； 2  与热水管网直接连接的用户系统应充满水； 3  不应大于系统中任何一点的允许压力
4供热工程项目规范###4.2.12###4.2.12	管网结构应符合结构稳定性和安全性要求	4.2.12.1	结构设计应进行承载能力验算，并应进行抗倾覆、抗滑移及抗浮验算
4供热工程项目规范###4.2.13###4.2.13	管网结构的设施中的砌体结构管沟及检查室的混凝土和砌体材料强度等级及结构混凝土的碱和氯离子含量应满足使用强度和结构耐久性的要求
4供热工程项目规范###4.2.14###4.2.14	供热管网中，钢筋混凝土结构构件中受力钢筋的保护层厚度应符合结构安全的规定
4供热工程项目规范###4.2.15###4.2.15	地上敷设的供热管道与架空输电线或电气化铁路交叉或平行时，管道的金属部分应接地，且接地电阻不应大于 10?
4供热工程项目规范###4.2.16###4.2.16	供热管沟应防止有害气体进入。供热管沟内不得穿过燃气管道。当供热管沟与燃气管道交叉的垂直净距小于 300mm 时，必须采取可靠措施防止燃气泄漏进入管沟
4供热工程项目规范###4.2.17###4.2.17	室外供热管沟不应直接与建筑物连通。管沟敷设的供热管道进入建筑物或穿过构筑物时，管道穿墙处应封堵严密
4供热工程项目规范###4.2.18###4.2.18	供热管网应减少事故影响范围。热水管网干线应装设分段阀门，供热管道进出综合管廊应在综合管廊外部设置阀门
4供热工程项目规范###4.2.19###4.2.19	蒸汽管网应设置启动疏水和经常疏水装置，直埋蒸汽管道应设置排潮装置
4供热工程项目规范###4.2.20###4.2.20	通行管沟和综合管廊应设逃生口，逃生口间距不应大于 400m
4供热工程项目规范###4.2.21###4.2.21	通行管沟和检查室在人员进入工作时，应具有必要的工作环境。通风和照明应满足人员工作条件，照明灯具应采取相应的防护措施
4供热工程项目规范###4.2.22###4.2.22	供热管网应采取防水击的安全保护措施
4供热工程项目规范###4.2.23###4.2.23	供热施工现场应采取安全提示和安全防护措施，保证车辆和行人安全
4供热工程项目规范###4.2.24###4.2.24	暗挖、盾构法和顶管施工，应对邻近地上、地下建（构）筑物或管线进行施工沉降监测
4供热工程项目规范###4.2.25###4.2.25	直埋敷设的管道接头外护层安装完成后，应进行气密性检验。管道现场安装完成后，应对保温材料裸露处进行密封处理
4供热工程项目规范###4.2.26###4.2.26	管道焊接焊缝应按比例进行无损检测，对于不具备强度试验条件的管道焊缝应进行 100%的 X 射线无损探伤检测
4供热工程项目规范###4.2.27###4.2.27	供热管道安装完成后应进行清扫。当蒸汽管道采用蒸汽吹洗时，必须划定安全区，并应设置警示标志。整个吹洗过程应有专人值守，无关人员不得进入吹洗区
4供热工程项目规范###4.2.28###4.2.28	直埋管道敷设应沿管道长度方向设置管线标识
4供热工程项目规范###4.3.1###4.3.1	热水供热管网可根据需要设置多级循环泵。中继泵站的位置和中继泵的参数、热力站分布式水泵的参数应根据全网水力计算的结果确定
4供热工程项目规范###4.3.2###4.3.2	设有中继泵的供热系统应制定安全运行方案，中继泵与中继泵、中继泵与热源循环泵应连锁控制
4供热工程项目规范###4.3.3###4.3.3	进入地下热力站的一次管线不得穿越配电室，燃气间，防爆层，生产、办公、商业或居住用房，人员密集通道等场所。穿越车库或其他设备间时应采取可靠的保护措施
4供热工程项目规范###4.3.4###4.3.4	供热管网中继泵系统应防止故障时引发水击事故，应在中继泵吸入母管和压出母管之间设置装有止回阀的旁通管
4供热工程项目规范###4.3.5###4.3.5	蒸汽热力站的蒸汽主管和分支管上应装设阀门，当各种负荷需要不同的参数时，应分别设置分支管、减压减温装置和独立安全阀	4.3.5.1	热力站应根据用户用热需求设置热负荷分配、控制及计量装置
4供热工程项目规范###4.3.6###4.3.6	热力站和中继泵站的噪声应符合环保要求
4供热工程项目规范###4.3.7###4.3.7	热力站和中继泵站的室内环境参数应满足人员和设备的要求，无自然通风条件的站房应设置机械通风系统
5道路交通工程项目规范###1.0.1###1.0.1	为规范城乡道路交通工程建设、运营及维护，统一城乡道路交通基本功能和性能要求，保障道路交通安全，节约资源、保护环境，制定本规范
5道路交通工程项目规范###1.0.2###1.0.2	新建、扩建和改建的城乡道路交通工程（包括综合交通枢纽、广场及停车场）的建设、运营、管理、维护等全生命周期的活动应遵守本规范的规定
5道路交通工程项目规范###1.0.3###1.0.3	城乡道路交通工程建设应以社会效益、环境效益与经济效益协调统一为原则，应遵循以人为本、资源节约、环境友好的建设理念
5道路交通工程项目规范###1.0.4###1.0.4	本规范规定了城乡道路交通工程建设的基本要求，当道路交通工程项目采用的技术措施与本规范的规定不一致时，必须采取合规性判定。本规范涉及的通用功能性能要求和通用技术措施，还应执行相关通用技术规范的规定
5道路交通工程项目规范###2.0.1###2.0.1	城市道路交通工程建设应与城市总体规划、控制性详细规划、城市综合交通体系规划、环境保护规划和防灾规划等专项规划相协调，应与周边建、构筑物和各种管线相协调
5道路交通工程项目规范###2.0.2###2.0.2	道路工程的通行能力、承载能力、安全控制要求及抗灾减灾能力应满足人员、车辆通行的预期要求，并应满足交通设施、管线布设、排水、照明、绿化、景观的总体布置要求
5道路交通工程项目规范###2.0.3###2.0.3	道路交通工程应具备人员、车辆通行所需的安全性、舒适性、耐久性、与周边环境的协调性及抵御规定重现期自然灾害的性能
5道路交通工程项目规范###2.0.4###2.0.4	对基本地震动加速度峰值为 0.05g 及以上地区的道路工程构筑物应进行抗震设防
5道路交通工程项目规范###2.0.5###2.0.5	城市道路人行系统应设置适宜残疾人和老年等行动不便者通行的无障碍设施
5道路交通工程项目规范###2.0.6###2.0.6	道路工程建设项目应对施工安全、消防安全、职业健康、环境保护及节能、节地、节水、节材等建立完善的管理制度和切实可行的技术保障措施
5道路交通工程项目规范###2.0.7###2.0.7	道路工程及其附属设施应明确养护目标、建立设施技术档案，并定期实施养护，应制定突发事件及灾害应急预案，应保障道路工程在交付使用后的全寿命周期内其基本功能符合设计指标的要求；当道路工程及其附属设施因结构或设施损坏危及人员和车辆安全时，应立即限制交通并进行修复
5道路交通工程项目规范###2.0.8###2.0.8	道路工程在运营使用过程中不得随意变更使用功能及荷载标准，当确实需要改变道路工程的使用性质或提升荷载等级时，应进行检测、评估和鉴定，必要时还应采取加固等专门的技术措施。道路工程的主要结构及构筑物达到设计工作年限或遭遇重大灾害后，应进行技术鉴定，确定满足使用要求后方可继续使用
5道路交通工程项目规范###2.0.9###2.0.9	道路工程的建设及运营维护应满足对文物、古树名木、水源地等的保护要求
5道路交通工程项目规范###2.0.10###2.0.10	乡村道路应与乡村规划相结合，方便生活，有利生产，安全经济，应保护耕地，保护乡村自然特色
5道路交通工程项目规范###3.1.1###3.1.1	城市道路应按道路在道路网中的地位、交通功能以及对沿线的服务功能等，分为快速路、主干路、次干路和支路四个等级
5道路交通工程项目规范###3.1.2###3.1.2	各级城市道路的设计速度应符合表 3.1.2 的规定，各等级道路设计速度的选用应根据道路功能和交通量，结合地形、沿线土地利用性质等因素综合论证确定
5道路交通工程项目规范###3.1.3###3.1.3	乡村道路设计速度不应大于 40km/h，当采用单车道断面时，设计速度不应大于 15km/h
5道路交通工程项目规范###3.1.4###3.1.4	道路设计车辆的外廓尺寸和运行性能应具有代表性。机动车设计车辆及其外廓尺寸应符合表 3.1.4-1 的规定，非机动车设计车辆及其外廓尺寸应符合表 3.1.4-2 的规定：
5道路交通工程项目规范###3.1.5###3.1.5	道路建筑限界应根据设计车辆确定。道路建筑限界内不得有任何物体侵入。道路建筑限界应符合下列规定：1 道路建筑限界应为道路上净高线和道路两侧侧向净宽边线组成的空间界线（图 3.1.5）。顶角抹角宽度（E）不应大于机动车道或非机动车道的侧向净宽（Wl）。         a)无中间分隔带b)有中间分隔带c) 隧道内图 3.1.5 道路建筑限界（图中各符号的含义详见条文说明） 2 道路最小净高应满足机动车、非机动车和行人的通行要求，并应符合表 3.1.5 的规定。 3 当隧道内不需设置检修道时（图 3.1.5 c），建筑限界道路两侧侧向净宽边线应按侧向净宽 Wl 边线控制
5道路交通工程项目规范###3.1.6###3.1.6	道路应避开泥石流、滑坡、崩塌、地面沉降、塌陷、地震断裂活动带等自然灾害易发区；当不能避开时，必须提出工程和管理措施
5道路交通工程项目规范###3.1.7###3.1.7	路线设计应符合城市道路路网规划，并应根据土地利用、征地拆迁、文物保护、环境景观等因素确定
5道路交通工程项目规范###3.1.8###3.1.8	路线设计应与地形地物、地质水文、地域气候、生态环境、自然景观以及地下管线、行车安全、排水通畅等要求结合，合理确定路线线位和线形技术指标，平面应顺适、纵断面应均衡、横断面应合理
5道路交通工程项目规范###3.1.9###3.1.9	路线应根据各种因素进行总体设计，应协调道路与桥梁、隧道、轨道交通、地下管线、地下空间、综合管廊、城市景观等关系，结合交通组织设计，合理确定路线方案，并应进行对内、对外道路和相邻工程之间的衔接
5道路交通工程项目规范###3.1.10###3.1.10	城市道路上的行人及非机动车交通系统应与道路沿线的居住区、商业区、城市广场、交通枢纽等内部的相关设施合理衔接，构成完整的交通系统
5道路交通工程项目规范###3.2.1###3.2.1	平面设计应处理好直线与平曲线的衔接，合理设置缓和曲线、超高、加宽等。圆曲线的最小半径应保证车辆在曲线部分的安全、舒适要求；当圆曲线范围设超高时，必须设置超高缓和段
5道路交通工程项目规范###3.2.2###3.2.2	道路平面应结合交通组织设计，合理布置交叉口、出入口、分隔带和缘石开口、公共交通停靠站、人行过街设施等
5道路交通工程项目规范###3.2.3###3.2.3	各级道路的停车视距不应小于表 3.2.3 的规定
5道路交通工程项目规范###3.2.4###3.2.4	乡村主要出入口道路应与镇域公路在平面、纵断面线形等方面合理衔接。新建过境道路不得作为乡村内部道路；当原有过境道路作为乡村道路时，应进行合理改造，保证交通安全及排水顺畅
5道路交通工程项目规范###3.3.1###3.3.1	纵断面设计应根据道路等级、设计速度，综合建设条件、交通安全、工程费用与经济效益、节能减排、环保要求等因素，合理确定技术指标，并应与道路两侧建筑和地块高程合理衔接
5道路交通工程项目规范###3.3.2###3.3.2	机动车道和非机动车道的最大纵坡应分别满足所在地区各种气候条件下安全行车、环保等要求；当采用最大纵坡时，应限制其最大坡长；最小纵坡应满足管道和路面排水要求
5道路交通工程项目规范###3.4.1###3.4.1	横断面设计应按道路等级、服务功能、交通特性、交通组织方式，结合各种控制条件，在规划红线宽度范围内合理布设，应分别满足机动车道、非机动车道、人行道、分车带、设施带、绿化带等宽度的规定，并应与轨道交通线路、综合管廊、低影响开发设施、环保设施、地上杆线及地下管线布设等协调
5道路交通工程项目规范###3.4.2###3.4.2	快速路整体式断面必须设中间带分隔，中间带应由中央分隔带及两侧路缘带组成
5道路交通工程项目规范###3.4.3###3.4.3	具有街道功能的道路横断面应优先布置行人、非机动车和公共交通设施，红线范围内的人行道应与街道空间进行一体化、精细化设计
5道路交通工程项目规范###3.4.4###3.4.4	道路应设置安全便捷的行人和非机动交通设施，人行道有效通行宽度不应小于 1.5m；非机动车有效通行宽度单向不应小于 1.5m，双向不应小于 3.0m
5道路交通工程项目规范###3.4.5###3.4.5	设计速度大于 40km/h 的道路，非机动车道与机动车道之间应设置隔离设施
5道路交通工程项目规范###3.4.6###3.4.6	对长度大于 1000m 的隧道，严禁将机动车道与非机动车道或人行道在同一孔内设置；对长度小于或等于 1000m 的隧道，当需设置非机动车道或人行道时，与机动车道之间必须设置隔离设施
5道路交通工程项目规范###3.4.7###3.4.7	乡村道路机动车单车道宽度不应小于 3.5ｍ，当道路断面为单车道时，应根据实际情况设置错车道。当排水边沟、设施带、绿化带等组成要素的布设不能一次到位时，应为远期发展预留宽度
5道路交通工程项目规范###4.0.1###4.0.1	道路与道路或轨道交通线路交叉形式应根据道路网规划、相交道路等级和轨道交通线路性质、交通特性、安全要求及有关技术、经济和环境效益等的分析确定，并应与周围环境相协调，合理确定用地规模
5道路交通工程项目规范###4.0.2###4.0.2	道路交叉口设计应根据相交道路、轨道交通线路的交通组织、几何设计要素、交通工程设施和交通管理方式等进行，满足各交通方式的通行需求
5道路交通工程项目规范###4.0.3###4.0.3	当道路与道路或轨道交通线路交叉符合下列条件时，应设置立体交叉	4.0.3-1	1 城市快速路与所有等级道路交叉	4.0.3-2	2 道路与全封闭运行的城市轨道交通线路交叉	4.0.3-3	3 道路与高速铁路、客运专线、铁路车站、铁路编组站交叉	4.0.3-4	4 行驶有轨或无轨电车的道路与铁路交叉
5道路交通工程项目规范###4.0.4###4.0.4	交叉口范围内跨越道路、轨道交通线路、公路的桥下净空高度应符合其跨越设施的建筑限界要求
5道路交通工程项目规范###4.0.5###4.0.5	道路与道路的平面交叉口，平面交叉口视距三角形范围内，不得有任何妨碍机动车驾驶员视线的障碍物，同时应符合视距三角形停车视距的规定
5道路交通工程项目规范###4.0.6###4.0.6	无人看守或未设置自动信号的铁路道口视距三角形范围内，不得有任何妨碍机动车驾驶员视线的障碍物，机动车驾驶员要求的最小瞭望视距应根据列车设计速度满足最小瞭望视距的规定
5道路交通工程项目规范###4.0.7###4.0.7	交叉口范围设公交停靠站的纵坡不应大于 2%，积雪或冰冻地区不应大于 1.5%，山区地形条件困难时不得大于 4%
5道路交通工程项目规范###4.0.8###4.0.8	在互通式立交匝道出入口处，应设置变速车道。出入口之间应根据出入口间距设置辅助车道或集散车道
5道路交通工程项目规范###4.0.9###4.0.9	当穿越快速路或有封闭要求的道路时，行人与非机动车过街设施必须采用立体交叉的方式
5道路交通工程项目规范###5.0.1###5.0.1	路基路面应根据道路功能、技术等级和交通荷载，结合沿线地形、地质、水文、气候、路用材料等条件进行设计，应使用节能降耗型、截污减排路面设计，合理采用路面材料再生利用技术，选择技术先进、经济合理、安全可靠、方便施工的路基路面结构
5道路交通工程项目规范###5.0.2###5.0.2	路面结构设计应以双轮组单轴载 100kN 为标准轴载，以 BZZ-100表示。对有特殊荷载使用要求的道路，应根据具体车辆选用适当的轴载和计算参数
5道路交通工程项目规范###5.0.3###5.0.3	道路路面结构设计工作年限应根据道路等级及路面类型确定，各种类型路面结构的设计工作年限应符合表 5.0.3 的规定
5道路交通工程项目规范###5.0.4###5.0.4	路基路面应具有足够的强度和稳定性及良好的抗变形能力和耐久性。路面面层应满足平整、耐磨、抗滑与低噪声等表面特性的要求。在不利季节，路基顶面设计回弹模量值，快速路、主干路不应小于30MPa，次干路、支路不应小于 20MPa
5道路交通工程项目规范###5.0.5###5.0.5	路面应具有足够的结构强度，应满足下列要求：1 沥青路面在设计工作年限内路表计算弯沉值不应大于设计弯沉值；对于次干路及以上等级道路，半刚性基层层底拉应力不应大于材料的容许抗拉强度，沥青层剪应力不应大于材料的容许抗剪强度，柔性基层的沥青层层底拉应变不应大于材料的容许拉应变。 2 水泥混凝土路面的面层应以设计工作年限内行车荷载和温度梯度综合作用下不产生疲劳断裂作为设计标准，并以最重荷载和最大温度梯度综合作用下不产生极限断裂作为验算标准；贫混凝土或碾压混凝土应以设计基准期内行车荷载不产生疲劳断裂作为设计标准。 3 水泥混凝土强度的强度应以 28d 龄期的弯拉强度控制，水泥混凝土弯拉强度标准值不应小于表 5.0.5 的规定
5道路交通工程项目规范###5.0.6###5.0.6	路基路面排水设计应根据道路排水总体设计的要求，结合沿线地形、地质、水文、气候等自然条件，设置必要的地表排水和地下排水设施，并应形成合理、完整的排水系统。透水路面应结合降雨强度、路基透水系数、路基强度要求、雨水排放及利用规划，协调设置相关附属设施
5道路交通工程项目规范###5.0.7###5.0.7	路基防护应根据道路功能，查明工程地质、水文地质条件，合理选择岩土的物理力学参数，采取相应防护措施，并应与环境景观相协调
5道路交通工程项目规范###5.0.8###5.0.8	路基支挡结构设计应满足各种设计荷载组合下支挡结构的稳定、坚固和耐久性要求；结构类型选择及设置位置和范围的确定，应安全可靠、经济合理、便于施工养护；结构材料应符合耐久、耐腐蚀的要求
5道路交通工程项目规范###5.0.9###5.0.9	对软土、黄土、膨胀土、红粘土、盐渍土等特殊土地区的路基设计，应查明特殊土的分布范围与地层特征、特殊土的物理、力学和水力特性，以及道路沿线的水文与地质条件，应合理确定特殊地基处理或处治的设计方案，应使其具有良好的抗变形能力和稳定性要求
5道路交通工程项目规范###5.0.10###5.0.10	路基填筑应按不同性质的土进行分类分层压实；路基挖方应自上向下分层开挖，并应设置排水系统；路基高边坡施工应制定专项施工方案
5道路交通工程项目规范###5.0.11###5.0.11	路面施工应满足下列要求：	5.0.11-1	1 路面基层应按设计要求提供坚实平整的支承面	5.0.11-2	2 普通沥青混合料路面施工环境温度不得低于 5℃，并不得在 5级大风、雨天进行施工；沥青混合料分层摊铺，应避免层间污染；待摊铺层表面温度低于 50℃后，方可开放交通	5.0.11-3	3 水泥混凝土路面弯拉强度应达到设计强度，且填缝完成前，不得开放交通	5.0.11-4	4 砌块路面铺砌完成后，必须封闭交通，并应湿润养护，待水泥砂浆达到设计强度后，方可开放交通
5道路交通工程项目规范###6.0.1###6.0.1	桥位选择应符合城乡规划，并应满足城市防洪要求和通航要求
5道路交通工程项目规范###6.0.2###6.0.2	跨越河流、城市道路、公路、城市轨道交通、铁路的跨线桥梁，桥梁建筑限界和桥下净空应根据相交道路、航道性质、功能、等级划分和要求确定
5道路交通工程项目规范###6.0.3###6.0.3	桥位应与燃气输送管道、输油管道，易燃、易爆和有毒气体等危险品工厂、车间、仓库保持安全距离。当桥位上空设有架空高压电线无法避开时，桥梁主体结构最高点与架空电线之间应满足最小垂直距离要求
5道路交通工程项目规范###6.0.4###6.0.4	不得在桥上敷设污水管、压力大于 0.4MPa 的燃气管和其他可燃、有毒或腐蚀性的液体或气体管道。不得在地下通道内敷设电压高于10kV 配电电缆、燃气管和其他可燃、有毒或腐蚀性的液体或气体管道。并应对敷设在桥梁、地道内管线发生故障和事故时次生影响的可控性进行评估
5道路交通工程项目规范###6.0.5###6.0.5	城市桥梁应根据道路等级和结构重要性程度，在项目建设前期确定结构设计工作年限，并应根据环境条件进行耐久性设计。桥梁设计工作年限应符合表 6.0.5 的规定
5道路交通工程项目规范###6.0.6###6.0.6	桥梁设计应根据道路的功能、等级和发展要求等具体情况选用设计荷载。汽车荷载和人群荷载的计算图式、荷载等级及其标准值、加载方法等应符合本规范附录 A 的规定
5道路交通工程项目规范###6.0.7###6.0.7	人行道栏杆的高度不应小于 110cm。当采用竖直杆件做栏杆时，杆件间的净距不应大于 11cm。作用在人行道栏杆扶手上的竖向荷载应为 1.2kN/m，水平向外荷载应为 2.5kN/m，两者应分别计算且不与其他活载迭加
5道路交通工程项目规范###6.0.8###6.0.8	桥梁结构应根据结构上可能同时出现的作用，按承载能力极限状态和正常使用极限状态进行最不利作用组合的计算，并应同时满足构造和施工工艺的要求
5道路交通工程项目规范###6.0.9###6.0.9	当桥梁按承载能力极限状态设计时，根据结构的重要性、结构破坏时可能产生的后果严重性，应采用不低于表 6.0.9 规定的设计安全等级
5道路交通工程项目规范###6.0.10###6.0.10	桥梁应根据结构形式、在城市路网中位置的重要性，进行抗震分类和设防
5道路交通工程项目规范###6.0.11###6.0.11	对技术特别复杂的特大桥梁的地震动参数，应按地震安全性评价确定，其他各类桥梁的地震动参数，应根据国家现行标准的有关规定确定。对基本地震峰值加速度分区 0.30g 及以上地区内的单跨跨径超过 150m 的特大桥应进行地震安全评估，并应进行构造物的专门抗震设计
5道路交通工程项目规范###6.0.12###6.0.12	工程场地类别应根据土层等效剪切波速和场地覆盖层厚度划分
5道路交通工程项目规范###6.0.13###6.0.13	当桥梁采用减震或隔震方法设计时，减震或隔震支座应具有足够的刚度和屈服强度，应满足使用荷载要求。相邻上部结构之间应设置足够的间隙
5道路交通工程项目规范###6.0.14###6.0.14	曲线梁桥结构及支承体系应满足桥梁的受力和变形要求
5道路交通工程项目规范###6.0.15###6.0.15	对位于通航河流或有漂流物的河流中的桥梁墩台及临近车行道、易受汽车撞击的桥墩，应采取防撞措施
5道路交通工程项目规范###6.0.16###6.0.16	桥梁结构应满足抗倾覆安全度，并应避免局部构件失效引起的整体倒塌
5道路交通工程项目规范###6.0.17###6.0.17	桥梁引道及引桥的布设应满足消防、救护、抢险的要求，并应预留抢险通道
5道路交通工程项目规范###6.0.18###6.0.18	桥梁和地道应设置防水措施和排水系统
5道路交通工程项目规范###6.0.19###6.0.19	位于生态环境敏感区和饮用水源保护区的桥梁，应从设计、施工、运营管养等方面采取保护措施
5道路交通工程项目规范###6.0.20###6.0.20	桥梁基础的基坑开挖中，对于有危及施工安全和周围建筑安全风险的应制定施工专项方案和监测方案及应急预案
5道路交通工程项目规范###6.0.21###6.0.21	运输和安装工厂制作的桥梁长大构件影响道路交通时，应制定专项施工方案，并应履行相关审批手续
5道路交通工程项目规范###7.1.1###7.1.1	隧道设计应在勘测、调查资料基础上，根据地形、地质、水文、气象、地震条件、交通量及其构成、施工、运营和维护等综合因素确定建设方案，并应协调与地面、地下建筑和构筑物以及各种管线的关系
5道路交通工程项目规范###7.1.2###7.1.2	隧道总体布置和设备设施配置，应满足日常运营、管理和防灾救援等要求
5道路交通工程项目规范###7.1.3###7.1.3	隧道平纵线形应根据地形地貌、工程地质、水文地质、路线走向、洞口位置、沿线障碍物、施工工法等因素确定，并应满足车辆行驶安全要求
5道路交通工程项目规范###7.1.4###7.1.4	隧道出入口距地面道路交叉口的距离，应满足道口车辆安全通行要求
5道路交通工程项目规范###7.1.5###7.1.5	隧道横断面应根据线路技术标准、建筑限界、设备布置、结构设计、施工工法、防灾和运营养护等要求确定
5道路交通工程项目规范###7.1.6###7.1.6	隧道内不应敷设易燃、易爆、危险品管道
5道路交通工程项目规范###7.1.7###7.1.7	隧道防灾设计应包括交通安全设施、交通监控、灾害报警、通风排烟、安全疏散与救援、防灾供电与应急照明、消防给水与灭火、防淹没、应急通信以及主体结构保护措施等
5道路交通工程项目规范###7.1.8###7.1.8	隧道防火灾应按同一座隧道同一时间发生一处火灾设防
5道路交通工程项目规范###7.1.9###7.1.9	隧道应根据交通量、交通特性、火灾规模、自然环境条件、封闭段长度和线形等综合因素确定防火灾设计方案
5道路交通工程项目规范###7.1.10###7.1.10	主隧道与人行横通道、人行疏散通道、车行横通道的连通处应采取防火分隔措施
5道路交通工程项目规范###7.1.11###7.1.11	隧道不应通行危化品车辆；当需通行时，应在监管和保护状态下通过隧道
5道路交通工程项目规范###7.2.1###7.2.1	隧道主体结构应根据工程特点以及沿线建设条件，通过技术、经济、工期、环境影响等综合评价，选择安全可靠、经济合理的实施方案和结构型式
5道路交通工程项目规范###7.2.2###7.2.2	隧道主体结构设计工作年限不应低于 100 年，并应根据环境条件进行耐久性设计
5道路交通工程项目规范###7.2.3###7.2.3	隧道结构设计、施工方案应满足工程实施的可行性及运营安全要求
5道路交通工程项目规范###7.2.4###7.2.4	隧道结构设计应根据使用条件、荷载特性、结构或构件类型及施工方法，按正常使用阶段和施工阶段分别进行结构强度、刚度和稳定性计算
5道路交通工程项目规范###7.2.5###7.2.5	进行过工程场地地震安全性评价的工程，抗震设防烈度应根据安全性评价结果确定
5道路交通工程项目规范###7.2.6###7.2.6	主体结构的防水等级不应低于二级，应根据环境条件、环境作用等级、设计工作年限、结构特点、施工方法等因素确定防水措施，并应满足结构安全、耐久性和使用要求
5道路交通工程项目规范###7.2.7###7.2.7	隧道应根据地质条件、隧道长度和周边环境等因素选择工法、制定专项施工方案和安全应急预案，并应实施全过程信息化动态管理
5道路交通工程项目规范###7.3.1###7.3.1	隧道通风系统应满足日常运营时隧道内 CO、烟雾等有害物浓度卫生标准和防火灾要求
5道路交通工程项目规范###7.3.2###7.3.2	隧道通风系统应满足隧道洞口、集中排风井等污染空气排放处的环境保护要求
5道路交通工程项目规范###7.3.3###7.3.3	给水系统应满足隧道消防用水及运营管理的要求
5道路交通工程项目规范###7.3.4###7.3.4	隧道应设置独立的排水系统，应排除渗漏水、雨水、清洗水及消防水等
5道路交通工程项目规范###7.3.5###7.3.5	供配电设计应安全、可靠
5道路交通工程项目规范###7.3.6###7.3.6	隧道内的一级负荷应采用双重电源供电，一级负荷中特别重要负荷除由双重电源供电外，尚应增设应急电源
5道路交通工程项目规范###7.3.7###7.3.7	城市隧道应设置照明，其设计标准应与交通流量及设计车速相匹配，满足交通安全及节能要求
5道路交通工程项目规范###7.3.8###7.3.8	隧道应根据规模和管理需要设置运营管理中心；隧道运营管理中心应具备交通监控、环境与设备监控、事件报警与联动控制、应急通信、指挥调度等功能
5道路交通工程项目规范###7.3.9###7.3.9	隧道应根据火灾危险性、封闭段长度等因素确定承重结构体的耐火极限、设置消防和防排烟设施；当采用水消防时，消防给水水源应可靠
5道路交通工程项目规范###8.1.1###8.1.1	公共电汽车设施应根据城市路网形态、土地功能布局、出行结构特征等交通因素，结合道路设计进行设置
5道路交通工程项目规范###8.1.2###8.1.2	公共交通走廊必须设置专用公共交通路权，且公共交通专用车道通过平面交叉口时应延伸至停止线， 并应连续成网
5道路交通工程项目规范###8.1.3###8.1.3	公共交通车站应根据城市综合交通规划、公共交通专项规划等规划要求，并应结合沿线客流集散点及各类交通接驳设施布局设置
5道路交通工程项目规范###8.2.1###8.2.1	快速公共汽车交通系统应由专用车道、车站、车辆、智能公交系统、运营服务、停车场等组成；采用电力驱动的公交车辆时还应配置供电系统
5道路交通工程项目规范###8.2.2###8.2.2	快速公共汽车交通系统应根据路网规划、线路功能、客流量、项目所在区域的综合客运体系、近远期发展等确定。快速公共汽车交通（BRT）系统分级指标应符合表 8.2.2 规定。应依照选择的级别确定相应的车道、车站等系统组成设施的设计标准
5道路交通工程项目规范###8.2.3###8.2.3	专用车道应布置在道路中央或道路两侧，与其他车道应采用物理隔离或车道标线分隔；专用车道宽度不应小于 3.5m
5道路交通工程项目规范###8.2.4###8.2.4	专用道设计应符合道路交通安全规定，应满足发生事故时的安全救援要求
5道路交通工程项目规范###8.2.5###8.2.5	车站应根据客流集散规模，合理安排过街设施和周边行人、非机动车接驳设施
5道路交通工程项目规范###8.2.6###8.2.6	智能公交系统应能提供快速公交车辆的信号优先服务
5道路交通工程项目规范###8.3.1###8.3.1	电车系统设施的设计应满足正常运营状态、非正常运营状态和紧急运营状态下安全运营的需求
5道路交通工程项目规范###8.3.2###8.3.2	有轨电车专用车道应设置专用车道标志、标线或路缘石，设计指标较低路段应设置车道隔离设施。在有轨电车通行的平面交叉路口，应设置有轨电车专用的信号灯、停车线、车道线
5道路交通工程项目规范###8.4.1###8.4.1	对单向机动车道 3 车道及以上的快速路、承担城市交通功能的高速公路、城市公共交通走廊以及单向机动车道 2 车道及以上的除城市快速路以外的其它城市道路，需结合路段公共交通运送速度、单向高峰小时公交客运量、单向高峰小时公交车流量及高峰小时特征等指标合理设置公共交通专用车道
5道路交通工程项目规范###8.4.2###8.4.2	公共交通专用车道应按客流需求及高峰小时特征分为分时段和全时段公共交通专用车道两个等级
5道路交通工程项目规范###8.5.1###8.5.1	公共交通首末站的规模应按线路所配营运的车辆总数确定，根据线路发展的需要，首末站的规模不应小于 1000m2
5道路交通工程项目规范###8.5.2###8.5.2	公共交通首末站应结合道路条件合理组织车辆行驶流线和交通控制方式
5道路交通工程项目规范###8.5.3###8.5.3	停靠站设置的运营线路数或最大停靠车辆数不应大于停靠站的车道通行能力。当主要集散站运营线路或最大停靠车辆数超标时，应分设车站
5道路交通工程项目规范###8.5.4###8.5.4	停靠站应根据线路特征，运营要求、周边环境及车辆等条件确定站台形式、车站布局与位置；停靠站规模应跟据客流规模确定，并应能满足乘客上下车、设置候车及站牌、候车亭等设施需求；公交站台最小长度不应小于 20m
5道路交通工程项目规范###8.5.5###8.5.5	停车场应能为线路营运车辆下线后提供合理的停放空间和必要设施，并应按规定对车辆进行低级保养和重点小修作业
5道路交通工程项目规范###8.5.6###8.5.6	停车场应根据场地条件，同步建设充电桩等充电设施；充电设施规模应根据停放电动公交车辆规模确定
5道路交通工程项目规范###8.5.7###8.5.7	保养厂应能承担营运车辆的高级保养任务及相应的配件加工、修制和修车材料、燃料的储存、发放等
5道路交通工程项目规范###8.5.8###8.5.8	公共交通站（场、厂）的建筑及设备设计应满足建筑防火的要求
5道路交通工程项目规范###8.5.9###8.5.9	停车场办公及生活用建筑面积应为每标准车 10m2~15m2
5道路交通工程项目规范###8.6.1###8.6.1	枢纽总平面布置应符合下列规定：	8.6.1-1	1 航空、铁路（三级及以上）、客运港口枢纽的总平面应以其专属区为核心进行布置，其他枢纽总平面应以主客流优先进行布置	8.6.1-2	2 当枢纽设有维修、加油加气充电等附属设施时，其布设应与公共区适度分离
5道路交通工程项目规范###8.6.2###8.6.2	枢纽机动车和行人的出入口应分别设置，其个数应根据进出车辆及人员的数量进行设置；同时应满足道路开口要求和防灾要求
5道路交通工程项目规范###8.6.3###8.6.3	枢纽交通组织设计应包括高峰期间应急出入口设计及应急交通组织方案设计
5道路交通工程项目规范###9.1.1###9.1.1	城市道路应建设满足雨水设计重现期的排水系统。有积水风险的道路低洼点和下穿道路应按内涝防治标准建设道路雨水系统，自流排放时出水口必须安全可靠
5道路交通工程项目规范###9.1.2###9.1.2	乡村道路排水应利用地形、天然水系和现有的农田水利排灌系统，将防、排、疏结合，合理设置边沟、排水沟、管道等排水设施
5道路交通工程项目规范###9.1.3###9.1.3	城市道路应配套建设满足道路安全使用和节能环保要求的照明系统
5道路交通工程项目规范###9.1.4###9.1.4	道路绿化布置不得侵入道路建筑限界，不得影响交叉口视距三角形，不得遮挡标志、信号灯以及道路照明
5道路交通工程项目规范###9.2.1###9.2.1	城市广场的建设必须与广场周边的人行、车行交通组织相协调，城市广场车行出入口必须满足视距通视条件，视距三角形范围内不得有任何妨碍机动车驾驶员视线的障碍物
5道路交通工程项目规范###9.2.2###9.2.2	在城市规划确定的救灾和应急疏散功能的道路上不得设置路内停车位。设置路内停车位时，应保障道路通行功能，并应根据道路交通运行状况及时动态调整
5道路交通工程项目规范###9.2.3###9.2.3	地铁、公交站点附近的道路设施带应设置自行车停车区，停车容量根据使用需求确定，自行车停车区的布置不得影响车辆和行人的正常通行
5道路交通工程项目规范###9.3.1###9.3.1	城市道路的交通安全和管理设施应与道路土建工程同步设计
5道路交通工程项目规范###9.3.2###9.3.2	城市道路交通安全和管理设施设计应根据道路总体设计和交通组织设计方案进行，应根据道路所处的地形和环境条件采取相应的措施
5道路交通工程项目规范###9.3.3###9.3.3	乡村村口处道路应设置指示牌、路标、交通限速标志牌或减速带，或采用特殊铺装等减速设施。漫水桥、过水路面等路段应设置警示标志
5道路交通工程项目规范###9.3.4###9.3.4	交通标志和标线设计应向交通参与者提供交通路权、通行规则及路径指示等信息
5道路交通工程项目规范###9.3.5###9.3.5	交通标志及其支架不得侵入道路建筑限界，其版面信息不得被其他物体遮挡。防护设施应满足道路建筑限界及停车视距要求
5道路交通工程项目规范###9.3.6###9.3.6	天桥必须设桥下限高的交通标志
5道路交通工程项目规范###9.3.7###9.3.7	交通标志版面和标线的信息应能全天候条件下清晰地识别。隧道内的应急、消防、避险等指示标志，应采用主动发光标志或照明式标志
5道路交通工程项目规范###9.3.8###9.3.8	交通标志结构设计应符合强度、变形和稳定性要求
5道路交通工程项目规范###9.3.9###9.3.9	交通标线材料应具备抗滑、耐磨和环保性能
5道路交通工程项目规范###9.3.10###9.3.10	当快速路中央带及路侧不能提供足够安全距离时，必须设置防撞护栏。快速路及各级道路隧道内主线分流端、匝道出口端部应设置相应的防撞设施
5道路交通工程项目规范###9.3.11###9.3.11	特大桥、大桥、高架桥和高路堤段应设置安全防护设施
5道路交通工程项目规范###9.3.12###9.3.12	主干路及以下等级城市地下道路机动车道与非机动车道或人行道采用同孔共板布置时，应设置隔离护栏
5道路交通工程项目规范###9.3.13###9.3.13	人行道与一侧地面存在高差，行人跌落会发生危险时，应设置人行护栏
5道路交通工程项目规范###9.3.14###9.3.14	跨越城市轨道交通线、铁路干线、高速公路、一级公路、城市快速路的桥梁人行道外侧应设置防落物网
5道路交通工程项目规范###9.3.15###9.3.15	对有撞击危险的天桥墩、柱，应采取防撞措施
5道路交通工程项目规范###9.3.16###9.3.16	防撞设施应根据道路等级、道路设施类型、所处部位和环境进行设置，并应符合相应的防撞等级和技术指标的要求。邻近干线铁路、水库、油库、电站等需要特殊防护的路段，应提高设施防撞等级
5道路交通工程项目规范###9.3.17###9.3.17	交通流交叉及合流处易发生危险或影响交通有序高效通行时应设置交通信号灯。交通信号灯及其支架不得侵入道路建筑限界。交通信号灯应能被道路使用者清晰识别，其视认范围内不应存在盲区
5道路交通工程项目规范###9.3.18###9.3.18	城市中、长、特长隧道、特大桥梁和城市快速路应建设交通监控系统。交通监控系统配置应按道路性质和监控系统特性划分等级，具备相应的信息采集、分析处理、信息发布和交通控制管理，以及与其他信息系统进行信息交换和资源共享的功能
6城市轨道交通工程项目规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，做到以人为本、技术成熟、经济适用，依据有关法律、法规，制定本规范
6城市轨道交通工程项目规范###1.0.2###1.0.2	城市轨道交通工程的规划、勘察、可行性研究和预可行性研究、测量、设计、施工、验收和运行维护等，必须执行本规范
6城市轨道交通工程项目规范###1.0.3###1.0.3	本规范是国家对工程建设控制性底线要求，具有法规性强制效力，必须严格遵守
6城市轨道交通工程项目规范###1.0.4###1.0.4	城市轨道交通的规划建设和基础设施运行维护应满足安全、卫生与健康、环境保护、资源节约、公共安全、公共利益和社会管理要求
6城市轨道交通工程项目规范###1.0.5###1.0.5	当本规范规定与国家法律、行政法规或更严格的强制性标准规定不一致时，应执行国家法律、行政法规和更严格的强制性标准的规定
6城市轨道交通工程项目规范###1.0.6###1.0.6	当城市轨道交通工程项目采用的技术措施与本规范规定不一致时或性能要求不一致时，或本规范无相关要求时，必须采取合规性判定
6城市轨道交通工程项目规范###1.0.7###1.0.7	城市轨道交通工程的规划、勘察、可行性研究和预可行性研究、测量、设计、施工、验收和运行维护等，除应符合本规范外，尚应符合国家现行有关规范的规定
6城市轨道交通工程项目规范###2.1.1###2.1.1	城市轨道交通的建设应以网络化运营需求为目标，开展网络体系规划；应做到资源系统规划、网络化统筹配置、共享和方便使用
6城市轨道交通工程项目规范###2.1.2###2.1.2	城市轨道交通钢轮钢轨系统的轨道，包括有轨电车轨道，应采用 1435mm标准轨距
6城市轨道交通工程项目规范###2.1.3###2.1.3	正线运营线路应采用双线、右侧行车制
6城市轨道交通工程项目规范###2.1.4###2.1.4	城市轨道交通规划和建设应按照实现承运客流需求选择高运量、大运量、中运量、低运量系统，选择制式和设计编组；应按照效率目标，确定运行速度；应按照出行时间、舒适度和换乘方便确定服务水平。在选择 A 型车、B型车、C 型车和 L 型车，以及有轨电车、单轨车或市域车车型时，应符合国家标准
6城市轨道交通工程项目规范###2.1.5###2.1.5	城市轨道交通工程设计使用年限应以建成通车年为基准年，之后应分为初期 3 年、近期 10 年、远期 25 年，在设计使用年限内，应满足客流预测需求，并确保正常使用时的安全性、可靠性、可用性、可维护性的要求，应留有不小于 10%的运能储备
6城市轨道交通工程项目规范###2.1.6###2.1.6	线路上列车的最高运行速度应满足下列规定：1 不应大于线路设计允许的最高速度；且车辆设计最高速度应符合线路设计最高运行速度。 2 有轨电车在道路上与其他交通方式混合运行时，设计允许最高速度不应超过道路交通法规规定的最高行驶速度。 3 在站台计算长度范围内，当不设站台屏蔽门时，越站列车实际运行速度不应大于 40km/h。 4 列车通过站台、曲线线路、道岔区、车辆段场或其他特殊地段应规定限5 列车故障或事故状态下，在正线上的推进运行速度不应大于 30km/h～35km/h
6城市轨道交通工程项目规范###2.1.7###2.1.7	除有轨电车外的城市轨道交通列车应设置安全防护系统；有轨电车工程应采取避免或减少司机瞭望视和觉障碍的措施，专有路权段应设置路面边界防护标识或安全防护措施
6城市轨道交通工程项目规范###2.1.8###2.1.8	一条线路、一座换乘车站及其相邻区间的防火设计应按同一时间发生一次火灾设计确定
6城市轨道交通工程项目规范###2.1.9###2.1.9	车辆和机电设备应满足电磁兼容要求，投入使用前，应经过电磁兼容测试并验收合格
6城市轨道交通工程项目规范###2.1.10###2.1.10	供乘客自行操作的设备，应易于识别，并应设在便于操作的位置；当乘客使用或操作不当时，不应导致危及乘客安全和设备正常工作的事件发生
6城市轨道交通工程项目规范###2.1.11###2.1.11	城市轨道交通的接地系统，应确保人身安全和设备正常使用。乘客身体接触到的设备，金属接触部分应可靠接地和有漏电保护措施
6城市轨道交通工程项目规范###2.1.12###2.1.12	城市轨道交通场所内部空气环境、照度、室内环境污染物等控制设备设施应与工程同期建设
6城市轨道交通工程项目规范###2.1.13###2.1.13	城市轨道交通工程应具有消防安全能力，应配备必要的消防设施，应具备乘客和相关人员安全疏散及方便救援的条件
6城市轨道交通工程项目规范###2.1.14###2.1.14	城市轨道交通工程应采取有效的防震、防淹、防雪、防滑、防风雨、防雷等防止自然灾害侵害的措施
6城市轨道交通工程项目规范###2.1.15###2.1.15	城市轨道交通的基础网络设施、信息系统等网络应实行国家网络安全等级保护制度。密码产品和密码技术的使用和管理应符合国家密码管理主管部门的规定
6城市轨道交通工程项目规范###2.1.16###2.1.16	全封闭运行的城市轨道交通车站应设置公共厕所
6城市轨道交通工程项目规范###2.1.17###2.1.17	无障碍设施工程设计应列入城市轨道交通工程总设计
6城市轨道交通工程项目规范###2.1.18###2.1.18	城市轨道交通的建设和运营应确保相邻建（构）筑物的安全，应采取稳妥可靠的通行人员安全措施和施工人员职业健康安全措施，必要时应进行拆迁或采取安全保护措施。人口稠密区域项目施工时应根据安全、环保与防灾要求设置施工围蔽、降噪、防火与疏散等措施
6城市轨道交通工程项目规范###2.1.19###2.1.19	城市轨道交通建设应满足文物保护、自然保护区、风景名胜区和其他需要特殊保护地区的保护要求
6城市轨道交通工程项目规范###2.1.20###2.1.20	城市轨道交通工程应建立完善的工程风险监测体系和管控体系，对工程风险的警情必须及时报送和处置
6城市轨道交通工程项目规范###2.1.21###2.1.21	应按照下列规定设置轨道交通地下和地上工程安全保护区的范围：	2.1.21.1	出入口、风亭、冷却塔、变电所和无障碍电梯等附属设施结构外边线外侧 10m 内应设置轨道交通地下和地上工程安全保护区	2.1.21.2	地面车站和地面线路、高架车站和高架线路结构、车辆基地用地范围外边线外侧 30m 内应设置轨道交通地下和地上工程安全保护区	2.1.21.3	地下车站与隧道结构外边线外侧 50m 内应设置轨道交通地下和地上工程安全保护区	2.1.21.4	轨道交通过河湖、过河隧道和桥梁结构外边线外侧 100m 内应设置轨道交通地下和地上工程安全保护区
6城市轨道交通工程项目规范###2.1.22###2.1.22	未经批准不得在轨道交通安全保护区内进行下列作业： 1 新建、改建或拆除建筑物、构筑物。 2 敷设管线、挖掘、爆破、地基处理或打井。 3 挖沙、疏浚河道。 4 其他大面积增加或减少荷载的活动
6城市轨道交通工程项目规范###2.1.23###2.1.23	城市轨道交通应设置公共安全保护区，以及阻挡外界人、物进入的禁入区域及防范设施。公共安全应按照区域和部位设防
6城市轨道交通工程项目规范###2.1.24###2.1.24	与列车运行有关的系统联调，应在完成行车相关区段轨道系统、供电系统初验、冷滑试验和热滑试验合格后进行
6城市轨道交通工程项目规范###2.1.25###2.1.25	城市轨道交通建成后应同时具备以下条件方可投入载客运营： 1 不载客试运行的时间不少于 3 个月； 2 验收合格
6城市轨道交通工程项目规范###2.1.26###2.1.26	城市轨道交通的设施及设备应进行有效的维护，应确保其处于安全、可靠和正常的状态
6城市轨道交通工程项目规范###2.1.27###2.1.27	在发生故障、事故或灾难的情况下，应迅速采取有效的措施或依据应急预案进行处置
6城市轨道交通工程项目规范###2.1.28###2.1.28	既有城市轨道交通系统设备和设施设计、技术环境变化时或遭遇重大灾害后，当需要继续使用时，应进行技术鉴定，并应根据技术鉴定结论进行处理
6城市轨道交通工程项目规范###2.1.29###2.1.29	轨道交通项目应明确车站出入口数量、用地控制及与周边用地、建筑、道路结合等相关要求，且车站出入口路段应满足客流出入和道路功能要求
6城市轨道交通工程项目规范###2.1.30###2.1.30	城市轨道交通工程设计应根据远景线网规划，协调与其他线路的关系，预留续建工程的连接条件
6城市轨道交通工程项目规范###2.1.31###2.1.31	城市轨道交通的地下工程应兼顾人防要求
6城市轨道交通工程项目规范###2.2.1###2.2.1	城市轨道交通规划应明确城市轨道交通的功能定位、与其他交通方式的关系、发展模式和不同规划期的发展目标，提出线网规划布局以及线路和设施等用地的规划控制要求
6城市轨道交通工程项目规范###2.2.2###2.2.2	交通需求分析应根据城市 5 年内的交通调查数据，分析应针对城市规划远期和远景年的规划范围，并对客流预测进行风险分析，包括为运输能力设计的弹性余量分析
6城市轨道交通工程项目规范###2.2.3###2.2.3	选择大运量轨道交通系统的线路远期高峰小时单向客流量应大于 2.5 万人次/h；选择中运量轨道交通系统的线路远期高峰小时单向客流量应大于 1 万人次/h
6城市轨道交通工程项目规范###2.2.4###2.2.4	线路的敷设和封闭方式应根据线路功能定位和运能需求，以及沿线的城市土地利用规划、自然条件、环境保护要求综合确定
6城市轨道交通工程项目规范###2.2.5###2.2.5	城市轨道交通车站应与集约型公共交通及步行、自行车交通便捷衔接，其项目、规模应与需求相适应，应与城市轨道交通统一规划、同期建设。新建及改扩建车站应设置非机动车停放车位或设施
6城市轨道交通工程项目规范###2.2.6###2.2.6	城市轨道交通安全设施必须与城市轨道交通工程统一规划、统一设计、同步建设
6城市轨道交通工程项目规范###2.2.7###2.2.7	城市轨道交通规划应与城市景观相协调，应满足旅游规划、风景名胜区规划的需求
6城市轨道交通工程项目规范###2.2.8###2.2.8	城市轨道交通线网规划应提出远景线网框架方案
6城市轨道交通工程项目规范###2.2.9###2.2.9	城市轨道交通线网规划应根据建设和运营的要求，确定规划线路、车站和车辆基地的规划用地界线、规划控制区和控制保护地界，明确主变电所和控制中心等设施的用地控制要求
6城市轨道交通工程项目规范###2.2.10###2.2.10	城市轨道交通规划控制保护地界应与用地范围重叠的道路、地下管线和综合管廊、地下空间开发、其它大型市政工程统筹规划，同期建设或预留建设条件
6城市轨道交通工程项目规范###2.2.11###2.2.11	城市轨道交通外部电源规划应纳入城市电力设施规划
6城市轨道交通工程项目规范###2.2.12###2.2.12	城市轨道交通线网布局应符合下列要求： 1 线路走向应符合主导客流方向，应与服务水平一致。始发站早高峰发车首站不应出现乘客满载率超过 70%的列车。 2 主要换乘站应结合城市各级功能中心区统筹布局。 3 轨道交通综合交通枢纽应与铁路客运站、机场、长途客运站、城市公交枢纽等重要交通枢纽紧密衔接，统一规划。 4 城市轨道交通规划线路和设施不得超出城市规划用地及范围
6城市轨道交通工程项目规范###2.2.13###2.2.13	系统制式选择应综合分析线路功能、需求特征、技术标准、敷设条件、工程造价、互连互通、资源共享等要素，高峰小时最大断面车厢站席密度不应大于 6 人/m2
6城市轨道交通工程项目规范###2.2.14###2.2.14	城市轨道交通车站周边 300m 范围内的建设项目应与车站统筹规划
6城市轨道交通工程项目规范###2.2.15###2.2.15	车站出入口、风亭、集中冷站、通信信号设施、供电设施、给排水设施和其它设施应划定用地控制界线和控制范围
6城市轨道交通工程项目规范###2.3.1###2.3.1	城市轨道交通采用直流牵引供电并以走行轨作为回流导体的系统工程，应将走行轨回流网、主体建筑结构、沿线埋地金属管线及设备设施列为重点防护对象并建立整体性防护系统，采取杂散电流防护的技术措施
6城市轨道交通工程项目规范###2.3.2###2.3.2	杂散电流防护应列为城市轨道交通工程设计的组成部分，并应在工程可行性研究阶段或初步设计阶段进行技术、经济、环保、安全性比较论证与评估
6城市轨道交通工程项目规范###2.3.3###2.3.3	杂散电流防护应与城市轨道交通的其他工程相互协调，其他工程的设计及施工，不得影响、减小和降低杂散电流防护措施性能及要求
6城市轨道交通工程项目规范###2.3.4###2.3.4	走行轨回流网应与沿线金属结构、金属管线、设备设施及大地保持绝缘，应采取限制杂散电流向轨道交通外部扩散的措施
6城市轨道交通工程项目规范###2.3.5###2.3.5	走行轨回流网应保持回流通路畅通，其纵向电阻值应小于 0.01Ω/km
6城市轨道交通工程项目规范###2.3.6###2.3.6	杂散电流防护指标应符合下列规定： 1  钢筋混凝土结构极化电位正向偏移平均值应小于 0.5V。 2  结构钢筋对地电位高峰小时平均值应取 0.1V，或 1h 内 10%峰值的平均值应取 0.5V；对城市轨道交通线路周围的金属结构和金属管线未采取阴极防护的区域，结构钢筋对地电位高峰小时平均值应取 0.2V。 3  防护措施应确保沿线结构钢筋处于－1.5V～0.5V 保护电位的范围内
6城市轨道交通工程项目规范###2.3.7###2.3.7	埋地金属管线穿越道床时应采取杂散电流防护措施，敷设在隧道中的电缆、水管等金属管线结构，不得直接接触地下水流、积水、潮湿墙壁、土壤以及含盐沉积物
6城市轨道交通工程项目规范###2.4.1###2.4.1	城市轨道交通建设应符合城市与区域环境保护、能源发展等相关规划，应通过技术经济分析，合理规划线路走向和线位布局，综合比选确定节能环保的系统制式、敷设方式及线路埋深
6城市轨道交通工程项目规范###2.4.2###2.4.2	城市轨道交通规划应对各功能用地统筹布局，合理确定主变电所、车辆段、停车场、控制中心等的线网共享方案
6城市轨道交通工程项目规范###2.4.3###2.4.3	城市轨道交通线路综合优化节能设计应根据线位选择、敷设方式、客流、地质、地形条件确定
6城市轨道交通工程项目规范###2.4.4###2.4.4	城市轨道交通设计应采取降低、减少对生态环境影响的措施，对浅埋、高架及地面线路应采取降低噪声、减少振动、隔离和规避措施
6城市轨道交通工程项目规范###2.4.5###2.4.5	城市轨道交通设计应根据线网规划，合理预留续建工程的连接条件，避免重复建设造成资源浪费
6城市轨道交通工程项目规范###2.4.6###2.4.6	需要配套建设的环境保护设施，应与城市轨道交通同步设计、同期施工、同时投入使用
6城市轨道交通工程项目规范###2.4.7###2.4.7	机电设备应选用紧凑、高效、节能环保产品
6城市轨道交通工程项目规范###2.4.8###2.4.8	城市轨道交通应当采取防止在建设和运营过程中产生的废气、废水、废渣、粉尘、恶臭气体、放射性物质以及噪声、振动、光辐射、电磁辐射等对环境的污染和危害的空间、位置和工程措施
6城市轨道交通工程项目规范###2.4.9###2.4.9	城市轨道交通试运行期间，建设单位应对环境保护设施运行情况和城市轨道交通对环境的影响进行检测，并根据需要采取必要的环保补救措施
6城市轨道交通工程项目规范###2.4.10###2.4.10	城市轨道交通系统能源消耗计算基本指标应为车公里能耗（度/车公里）和乘客人公里能耗（度/人公里）。建设项目能耗计算应选用单位投资（亿元）能耗指标
6城市轨道交通工程项目规范###2.4.11###2.4.11	车辆基地与停车场含油废水必须进行厂区内污水处理，并应达到国家和地方污水排放标准后排放
6城市轨道交通工程项目规范###2.5.1###2.5.1	城市轨道交通应针对国家各类应急预案进行空间和设施疏散通道安排，包括，规定应急场地、疏散通道、救援通道、应急指挥场地，应急通信、公告设施和设备等应急专用设施，以及专用设备、救治药品和医疗器械等物资储备专用空间等物质环境和条件
6城市轨道交通工程项目规范###2.5.2###2.5.2	城市轨道交通机构突发大客流事件响应预案的客流集散空间、运输运力配置应与工程能力协调
6城市轨道交通工程项目规范###2.5.3###2.5.3	城市轨道交通应急设施应具备以下功能或能力： 1 应急情况下的乘客安全滞留空间和疏散能力，区间线路轨道中心或道岔区旁侧乘客紧急疏散通道或安全滞留的空间； 2 出入口改为疏散方式（自动检票机阻挡装置应处于释放状态）； 3 应急疏散场地、疏散通道、疏散指挥岗位位置； 4 通讯指挥系统和事件响应机构通信； 5 疏散信息、救援标志、疏散照明设置； 6 面向社会的授权信息发布和媒体协调响应
6城市轨道交通工程项目规范###3.0.1###3.0.1	城市轨道交通应根据不同车辆类型和运行工况，确定相应的车辆限界、设备限界和建筑限界
6城市轨道交通工程项目规范###3.0.2###3.0.2	车辆在规定的运行工况下不得超出相应车辆限界，轨行区土建工程和机电设备的设置应符合相应的限界要求。列车（车辆）在各种运行状态下，不应发生列车（车辆）与列车（车辆）、列车（车辆）与轨行区内任何固定的或可移动物体之间的接触（接轨网与受电弓、接触轨与集电靴除外）
6城市轨道交通工程项目规范###3.0.3###3.0.3	隧道及永久建（构）筑物含施工误差的断面尺寸不得侵入建筑限界
6城市轨道交通工程项目规范###3.0.4###3.0.4	城市轨道交通线路单线断面建筑限界应满足表 3.0.4 的规定
6城市轨道交通工程项目规范###3.0.5###3.0.5	城市轨道交通当非顶部授电并无安装设备时，建筑限界上部和侧面与距设备限界的最小安全间隙应符合表 3.0.5-1 规定；当车辆存在低于运行面以下部分时，且无安装设备，建筑限界下部距设备限界的最小安全间隙应符合表3.0.5-2 规定：
6城市轨道交通工程项目规范###3.0.6###3.0.6	建筑限界宽度应符合下列规定：	3.0.6	1 对双线区间，当两线间无建（构）筑物时，两条线设备限界之间的安全间隙应符合表 3.0.6 规定：	3.0.6	2 当无建（构）筑物或设备时，隧道结构与设备限界之间的距离不应小于100mm，市域快轨不应小于 200mm；当有建（构）筑物或设备时，建（构）筑物或设备与设备限界之间的安全间隙不应小于 50mm	3.0.6	3 当采用接触轨受电时，受流器接触工作或切除应满足受流器带电体与轨旁设备之间电气安全距离的要求	3.0.6	4 当地面线外侧设置防护栏杆、接触网支柱等构筑物时，应保证与设备限界之间有足够的设备安装空间	3.0.6	5 人防隔断门、防淹门的建筑限界与设备限界在宽度方向的安全间隙不应小于 100mm，市域快轨不应小于 200mm	3.0.6	6 车辆基地建筑限界在作业区域应扩展设备装拆、设备舱开启与关闭等占用空间包络范围
6城市轨道交通工程项目规范###3.0.7###3.0.7	车站计算站台长度范围内直线站台边缘与车厢地板面高度处车辆轮廓线的水平间隙应符合表 3.0.7 的规定，曲线站台边缘与车厢地板面高度处车辆轮廓线的水平间隙相比直线站台不应大于 80mm
6城市轨道交通工程项目规范###3.0.8###3.0.8	在任何工况下，车站站台面的高度均不得高于车辆客室地板面的高度，车站站台面与车辆客室地板面间的高差应符合表 3.0.8 的规定
6城市轨道交通工程项目规范###3.0.9###3.0.9	直线车站的站台屏蔽门与车辆车体轮廓最宽处的间隙应符合表 3.0.9 的规定
6城市轨道交通工程项目规范###3.0.10###3.0.10	区间内的纵向疏散平台应在设备限界外侧设置，纵向疏散平台边沿距设备限界的水平横向间隙应不大于 30mm，直线地段和曲线地段纵向疏散平台高度应统一，应按曲线地段任何状态下不高于车厢地板面确定。建筑限界应包容通道所必需的净空尺寸
6城市轨道交通工程项目规范###3.0.11###3.0.11	车辆基地库内检修高平台及安全栅栏距车辆轮廓之间的水平横向间隙应限定在 80mm～120mm，低平台应采用车站停站站台限界
6城市轨道交通工程项目规范###3.0.12###3.0.12	线路上运行的其它车辆均不应超出运行线路的车辆限界
6城市轨道交通工程项目规范###4.1.1###4.1.1	车辆及其内部设施应采用不燃材料或低烟、无卤的阻燃材料
6城市轨道交通工程项目规范###4.1.2###4.1.2	应根据线路运营需求来选择和设计车辆耐振、减振、抗冲击能力，减小振动对车辆及环境的有害影响
6城市轨道交通工程项目规范###4.1.3###4.1.3	应采取降噪隔噪工程措施，减小车辆噪声并降低噪声对环境及乘客的有害影响
6城市轨道交通工程项目规范###4.2.1###4.2.1	运营在隧道或高架线上，在道中心（或中心水沟）设置逃生和救援通道的钢轮钢轨系统，A 型车编组列车端部应设置应急疏散专用端门及下车设施，端门的宽度不应小于 600mm，高度不应小于 1800mm
6城市轨道交通工程项目规范###4.2.2###4.2.2	车门有效净高度不应低于 1.80m；自地板面计算，立席处净空不低于2.1m
6城市轨道交通工程项目规范###4.2.3###4.2.3	客室侧门应具备下列功能：	4.2.3.1	1 客室侧门能单独开闭和锁闭；在站台设有屏蔽门时，能与屏蔽门联动开闭	4.2.3.2	2 列车运行时客室侧门能可靠锁闭	4.2.3.3	3 客室侧门能对单个车门进行隔离	4.2.3.4	4 客室侧门在列车收到开门信号时才能正常打开	4.2.3.5	5 客室侧门在紧急情况下，能手动解锁开门
6城市轨道交通工程项目规范###4.3.1###4.3.1	列车应具有既独立又相互协调配合的电气、摩擦制动系统，并应保证车辆在各种运行状态下所需的制动力
6城市轨道交通工程项目规范###4.3.2###4.3.2	当电气制动出现故障丧失制动能力时，摩擦制动系统应自动投入使用，并应保证所需的制动力；列车应具备停放制动功能，并应保证列车在超员载荷工况下停在最大坡道时不发生溜车
6城市轨道交通工程项目规范###4.3.3###4.3.3	与道路交通混合运行的列车（车辆）还应具备：	4.3.3.1	1与道路交通混合运行的列车（车辆）还应具备 独立于轮轨黏着制动功能之外的制动系统	4.3.3.2	2 与道路交通混合运行的列车（车辆）还应具备用于黏着制动系统的撒砂装置
6城市轨道交通工程项目规范###4.3.4###4.3.4	当客室侧门未全部关闭时，列车不应正常启动，但可通过隔离功能使列车可以在规定的限速模式下运行
6城市轨道交通工程项目规范###4.3.5###4.3.5	列车应具备下列故障运行及救援的能力：1 在超员载荷工况下，当列车丧失 1/4 动力时，应维持运行到终点。 2 在超员载荷工况下，当列车丧失 1/2 动力时，应具有在正线最大坡道上起动和运行到最近车站的能力。 3 一列空载列车应在正线最大坡道上推送（拖拽）一列无动力的超员载荷工况的列车起动并运行至最近车站的能力
6城市轨道交通工程项目规范###4.3.6###4.3.6	当牵引指令与制动指令同时有效时，列车应施加制动或紧急制动
6城市轨道交通工程项目规范###4.3.7###4.3.7	有人驾驶列车应设置独立的紧急制动按钮，在牵引制动主手柄上应设置警惕按钮
6城市轨道交通工程项目规范###4.3.8###4.3.8	当列车一个辅助逆变器丧失供电能力时，剩余辅助逆变器的容量应满足列车除空调制冷之外的各种负载供电要求
6城市轨道交通工程项目规范###4.4.1###4.4.1	车辆应设置蓄电池，其容量应满足紧急状态下车门控制、应急照明、外部照明、车载安全设备、广播、通信、信号、应急通风等系统的供电要求。用于地下运行的车辆，蓄电池容量应保证供电时间不小于 45min；用于地面或高架线路运行的车辆，蓄电池容量应保证供电时间不小于 30min。用于无人驾驶的车辆应同时满足具有休眠唤醒功能模块的供电要求
6城市轨道交通工程项目规范###4.4.2###4.4.2	车辆内所有电气设备应有可靠的保护接地措施
6城市轨道交通工程项目规范###4.4.3###4.4.3	客室及司机室应根据需要设置通风、空调和供暖设施，并应符合下列要求：	4.4.3.1	1 当仅设有机械通风装置时，客室内人均供风量不应少于 20m3/h（按定员载荷计）	4.4.3.2	2 当采用空调系统时，客室内人均新风量不应少于 10m3/h（按定员载荷计）；司机室人均新风量不应少于 30 m3/h	4.4.3.3	3 列车应设紧急通风装置	4.4.3.4	4 供暖系统应确保消防安全，采用电加热器时应有超温保护功能，电加热器不应对乘客造成伤害	4.4.3.5	5 对于有人驾驶的列车，冬季运行时应维持司机室温度不低于 14℃
6城市轨道交通工程项目规范###4.4.4###4.4.4	车辆至少应设置一处供轮椅停放的位置，并应设扶手和轮椅固定装置；在车辆及车站站台的相应位置应有明显的指示标志
6城市轨道交通工程项目规范###4.4.5###4.4.5	车辆应具备下列通信设施和功能：	4.4.5.1	1 车辆应具备广播报站和应急广播服务	4.4.5.2	2 车辆应具备司机与车站控制室、控制中心的通话设备	4.4.5.3	3车辆应具备乘客与司机直接联系的通话设备	4.4.5.4	4 在无人驾驶模式中，车辆应具备乘客与控制中心联系的通信系统	4.4.5.5	5 车辆应具备紧急通信优先
6城市轨道交通工程项目规范###4.5.1###4.5.1	车辆应设有应急照明。在正常供电中断时，启用应急照明，其照度应满足客室内距地板面 1 m 处不低于 30 lx 的要求
6城市轨道交通工程项目规范###4.5.2###4.5.2	列车应设置报警系统，客室内应设置乘客紧急报警装置；应设置乘客与控制中心、控制室或乘务人员的通信联络装置，值守人员与乘客通话应具有最高优先权
6城市轨道交通工程项目规范###4.5.3###4.5.3	列车应具有下列安全装置和功能：	4.5.3.1	1 列车应具有自动火灾报警装置	4.5.3.2	2 列车应具有自动防护（ATP）或自动驾驶（ATO）以及保证行车安全的通讯联络装置	4.5.3.3	3 列车应具有设置于司机操纵台的紧急停车操纵装置	4.5.3.4	4 列车应具有司机室内的乘降门开闭状态显示和车载信号显示	4.5.3.5	5 列车应具有监视客室及司机室状态的视频监视装置	4.5.3.6	6 列车应具有司机室前端进行远近光变换的前照灯。列车尾端外壁设有显示距离足够的红色防护灯	4.5.3.7	7 列车应具有鸣笛装置
6城市轨道交通工程项目规范###4.5.4###4.5.4	车辆上应具备下列应急设施或功能要求：	4.5.4.1	1 地下运行的固定编组列车，各车辆之间应贯通	4.5.4.2	2 单轨列车的客室车门应配备缓降装置；列车应能实施纵向救援和横向救援	4.5.4.3	3 无人驾驶的列车应配备人工操控列车的相关设备	4.5.4.4	4 车辆上应具备紧急制动装置、带电高压设备、消防设备等安全和危险设备的警告标志
6城市轨道交通工程项目规范###5.1.1###5.1.1	土建工程应提供满足轨道交通预期通行能力、承载能力、安全控制、乘降疏导和应急疏散、车辆与机电设备系统安全运行和维护以及抗灾减灾、人防等基本要求的建筑、结构、线路、路基等建筑物和设施
6城市轨道交通工程项目规范###5.1.2###5.1.2	城市轨道交通应根据线路沿线的工程地质、水文地质、气候条件、地形环境、荷载特性、施工工艺等要求，通过技术经济综合评价，选择安全可靠、经济合理的结构形式
6城市轨道交通工程项目规范###5.1.3###5.1.3	主体结构工程以及因结构损坏或大修对运营安全有严重影响的结构工程设计使用年限不应小于 100 年，其他结构工程的设计使用年限不应小于 50 年
6城市轨道交通工程项目规范###5.1.4###5.1.4	当高架区间上跨城市道路、公路、铁路时，应满足相关工程的限界要求，并预留一定的余量；当高架区间上跨通航水域时，其桥下净空应根据航道等级确定，并满足政府主管部门的批复要求
6城市轨道交通工程项目规范###5.1.5###5.1.5	当城市轨道交通采用直流牵引供电并以走行轨组成回流网时，轨道和结构工程应采取限制泄漏电流产生及杂散电流腐蚀的措施
6城市轨道交通工程项目规范###5.1.6###5.1.6	轨道交通出入口、风亭、冷却塔等设施与周边建构筑物结合建设时，应满足其正常运行和维护的条件
6城市轨道交通工程项目规范###5.2.1###5.2.1	线路选线时，运量等级和速度目标应根据功能定位、预测客流量和线路性质确定
6城市轨道交通工程项目规范###5.2.2###5.2.2	线路工程选线应规避不良工程地质、水文地质地段，应符合施工安全、环境保护及资源保护等要求
6城市轨道交通工程项目规范###5.2.3###5.2.3	全封闭运行的城市轨道交通线路与道路相交时，应采用立体交叉方式；部分封闭运行的城市轨道交通线路，当不可避免与道路采取平面交叉时，应经过交通组织和通过能力校核计算，并设置安全防护措施
6城市轨道交通工程项目规范###5.2.4###5.2.4	全封闭运行的城市轨道交通，正线（含支线）之间的接轨点应选择在车站，在进站方向应设置平行进路；当车辆基地的出入线与正线的接轨点不选择在车站时，应经过行车组织和通过能力核算，并设置相应的安全防护措施
6城市轨道交通工程项目规范###5.2.5###5.2.5	正线线路的平面曲线和纵向坡度设置应保证列车运行安全，应与列车的性能参数相匹配，应与设计的列车运行速度相适应，并应满足运营和救援的要求
6城市轨道交通工程项目规范###5.2.6###5.2.6	线路的辅助线路设置应满足运营及救援的要求
6城市轨道交通工程项目规范###5.2.7###5.2.7	当采用全自动驾驶运行模式时，车辆基地无人驾驶区域、出入线、正线和折返线等应实现全自动驾驶运行
6城市轨道交通工程项目规范###5.3.1###5.3.1	轨道结构应具有足够的强度、稳定性、耐久性和适当的弹性，应保证列车运行平稳、安全，并应结合其他措施满足减振、降噪的要求
6城市轨道交通工程项目规范###5.3.2###5.3.2	钢轮－钢轨系统钢轨的断面、轨底坡、硬度应与车轮踏面相匹配，并应保证对运行列车具有足够的安全强度、支撑刚度和良好的导向作用
6城市轨道交通工程项目规范###5.3.3###5.3.3	钢轮－钢轨系统正线曲线段轨道超高应根据列车运行速度设置，允许未被平衡的横向加速度不应超过 0.4m/s2，且最大超高应满足列车静止状态下的横向稳定要求。车站内曲线超高不应超过 15mm，允许未被平衡的横向加速度不应超过 0.3m/s2	5.3.3.1	钢轮－钢轨系统正线曲线段轨道超高应根据列车运行速度设置	5.3.3.2	钢轮－钢轨系统允许未被平衡的横向加速度不应超过 0.4m/s2，且最大超高应满足列车静止状态下的横向稳定要求	5.3.3.3	钢轮－钢轨系统车站内曲线超高不应超过 15mm，允许未被平衡的横向加速度不应超过 0.3m/s2
6城市轨道交通工程项目规范###5.3.4###5.3.4	轨道尽端应设置车挡。钢轮－钢轨系统正线、配线及试车线、牵出线等轨道终端车挡应能承受列车以 25km/h 速度撞击时的冲击荷载
6城市轨道交通工程项目规范###5.3.5###5.3.5	轨道道岔结构应安全可靠，道岔型号选择应与列车通过运行速度相适应
6城市轨道交通工程项目规范###5.3.6###5.3.6	无砟轨道结构的混凝土强度等级，隧道内和 U 形结构地段不应低于C35，高架线和地面线地段的不应低于 C40
6城市轨道交通工程项目规范###5.3.7###5.3.7	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，轨道应符合下列规定：	5.3.7.1	城市轨道交通系统采用直流牵引供电并以走行轨组成回流网，应采取有效措施减少回流网的纵向电阻	5.3.7.2	城市轨道交通系统采用直流牵引供电并以走行轨组成回流网，回流走行轨与周围结构之间应有良好的绝缘水平	5.3.7.3	城市轨道交通系统采用直流牵引供电并以走行轨组成回流网，回流走行轨应按牵引供电区间设置分断点，应以绝缘式轨隙连接方式使回流走行轨在分断点处彼此隔离
6城市轨道交通工程项目规范###5.3.8###5.3.8	采取减振工程措施时，不应削弱轨道结构的强度、稳定性及平顺性
6城市轨道交通工程项目规范###5.3.9###5.3.9	高架线路跨越铁路、河流、重要路口地段及竖曲线与缓和曲线重叠地段应采取防脱轨措施
6城市轨道交通工程项目规范###5.3.10###5.3.10	路基工程应具有足够的承载力、稳定性和耐久性，并应满足防洪、防涝的要求
6城市轨道交通工程项目规范###5.3.11###5.3.11	路基工程工后沉降量应符合下列要求：	5.3.11.1	有砟轨道线路的沉降量不应大于 200mm，路桥过渡段不应大于 100mm，沉降速率不应大于 50mm/年	5.3.11.2	无砟轨道线路路基工后不均匀沉降量，不应超过扣件允许的调高量	5.3.11.3	无砟轨道线路的路桥或路隧交界处不均匀沉降不应大于 10mm，过渡段沉降造成的路基和桥梁或隧道的折角不应大于 1/1000
6城市轨道交通工程项目规范###5.4.1###5.4.1	车站应满足预测客流要求、应保证乘降安全、疏导迅速，车站布置应紧凑、便于管理，并应具有良好的通风、照明、卫生、防灾等设施，为乘客提供安全的候车、乘车环境
6城市轨道交通工程项目规范###5.4.2###5.4.2	线路之间的换乘方式应综合考虑建设条件、换乘客流、便捷性等因素，合理换乘平均步行时间或距离应小于 3min 或 200m
6城市轨道交通工程项目规范###5.4.3###5.4.3	地下车站的出入口、风亭（井）、电梯和消防专用通道的出入口等附属建筑，地上车站、地上区间、地下区间敞口段（含车辆基地出入线）、区间风井及风亭等与周边建筑物、储罐（区）、地下油管等的防火间距应符合现行国家标准的规定
6城市轨道交通工程项目规范###5.4.4###5.4.4	除有轨电车系统外，车站站台和乘降区的宽度应满足下列规定：	5.4.4.1	岛式站台车站的乘降区（侧站台）不应小于 2.5m，站台宽度不应小于 8m	5.4.4.2	侧式站台车站，平行于线路方向设置楼扶梯时站台乘降区（侧站台）宽度不应小于 2.5m，垂直于侧站台设置楼扶梯时乘降区（侧站台）宽度不应小于3.5m
6城市轨道交通工程项目规范###5.4.5###5.4.5	当采用有轨电车系统时，岛式站台的宽度不应小于 5m，侧式站台的宽度不应小于 3m
6城市轨道交通工程项目规范###5.4.6###5.4.6	车站楼梯和通道的宽度应符合下列规定：	5.4.6.1	天桥和通道宽度不应小于 2.4m	5.4.6.2	单向公共区人行楼梯宽度不应小于 1.8m	5.4.6.3	双向公共区人行楼梯宽度不应小于 2.4m	5.4.6.4	消防专用楼梯宽度不应小于 1.2m	5.4.6.5	站台至轨行区的工作梯（兼疏散梯）宽度不应小于 1.1m	5.4.6.5	区间风井疏散梯宽度不应小于 1.8m
6城市轨道交通工程项目规范###5.4.7###5.4.7	车站付费区与非付费区之间的隔离栅栏上应设开向疏散方向的栅栏门，检票口和栅栏门的总通过能力应满足站台疏散至站厅的乘客不滞留在付费区
6城市轨道交通工程项目规范###5.4.8###5.4.8	城市轨道交通车站检票口应至少设置一处无障碍专用检票通道，通道净宽不应小于 900mm
6城市轨道交通工程项目规范###5.4.9###5.4.9	当车站不设站台门时，站台边缘应设安全带和醒目的安全线；当车站设置安全门时，自站台边缘起向内 1m 范围内的站台地面装饰层下应进行绝缘处理
6城市轨道交通工程项目规范###5.4.10###5.4.10	跨座式单轨系统车站站台应设站台门，高架车站及区间轨行区底部应封闭
6城市轨道交通工程项目规范###5.4.11###5.4.11	地下车站的风亭（井）的设置应能防止气流短路，并应符合环境保护要求
6城市轨道交通工程项目规范###5.4.12###5.4.12	车站内应设置导向、事故疏散等标志标识，区间隧道应设疏散标志
6城市轨道交通工程项目规范###5.4.13###5.4.13	车站内应设盲道
6城市轨道交通工程项目规范###5.5.1###5.5.1	结构净空尺寸应满足建筑限界、使用功能及施工工艺等要求，并应考虑施工误差、结构变形和后期沉降的影响
6城市轨道交通工程项目规范###5.5.2###5.5.2	结构工程的材料应根据结构类型、受力条件、使用要求和所处环境等选用，并应满足结构对材料的安全性、耐久性、可靠性、经济性和可维护性的要求
6城市轨道交通工程项目规范###5.5.3###5.5.3	当地下区间下穿河流、湖泊等水域时，应按规划航道的要求和预测冲淤深度控制区间隧道埋深;当出现结构损坏、水体可能危及两端其他区段安全时，应在下穿水域的两端设置防淹门或采取其他防水淹措施
6城市轨道交通工程项目规范###5.5.4###5.5.4	当高架结构墩柱有可能受机动车、船舶等撞击时，应设防止墩柱受撞击的保护措施
6城市轨道交通工程项目规范###5.5.5###5.5.5	进行过工程场地地震安全性评价的工程，抗震设防烈度应根据安全性评价结果确定
6城市轨道交通工程项目规范###5.5.6###5.5.6	结构工程应按相关部门批准的地质灾害评价结论，采取相应的措施，确保结构安全
6城市轨道交通工程项目规范###5.5.7###5.5.7	地下结构的防水措施应根据气候条件、工程地质和水文地质状况、结构特点、施工方法、使用要求等因素确定，应保证结构的安全性、耐久性和正常使用要求
6城市轨道交通工程项目规范###5.5.8###5.5.8	地下车站主体、出入口和机电设备集中区段的结构防水等级应为一级；区间隧道、联络通道、风井等附属结构的防水等级应为二级。高架结构桥面应设柔性防水层，并应设置顺畅的排水系统
6城市轨道交通工程项目规范###5.5.9###5.5.9	对有战时防护功能要求的地下结构，应在规定的设防部位按批准的人防抗力等级进行结构验算，并应设置相应的防护设施，满足平战转换要求；当与既有线路连通或上跨、下穿既有线路时，尚应保证不降低各自的防护能力
6城市轨道交通工程项目规范###5.6.1###5.6.1	车辆基地用地应满足设计远期运营需求，并不得占用规划绿地、林地和非建设用地
6城市轨道交通工程项目规范###5.6.2###5.6.2	车辆基地选址应靠近正线，且具备良好的出入段条件
6城市轨道交通工程项目规范###5.6.3###5.6.3	每条轨道交通线路应至少设置一处车辆段
6城市轨道交通工程项目规范###5.6.4###5.6.4	车辆基地应满足行车、维修和应急抢修需要
6城市轨道交通工程项目规范###5.6.5###5.6.5	车辆基地应有完善的运输和消防道路，并应有不少于 2 个与外界道路相连通的出入口；总平面布置、房屋建筑和材料、设备的选用等应满足工艺和消防要求
6城市轨道交通工程项目规范###5.6.6###5.6.6	车辆基地应具备良好的排水系统，基地布局应满足防洪、防淹要求，其场坪高程应按 100 年一遇洪水频率设计
6城市轨道交通工程项目规范###6.1.1###6.1.1	牵引供电系统，应急照明，通信、信号、线网清分系统、线路中央计算机系统、车站自动售检票、屏蔽门、消防用电设备，与防烟、排烟和事故通风有关的用电设备应为一级负荷
6城市轨道交通工程项目规范###6.1.2###6.1.2	供电系统应具有完备的继电保护和自动装置
6城市轨道交通工程项目规范###6.1.3###6.1.3	供电系统注入公共电网系统的谐波含量值，不应超过允许范围
6城市轨道交通工程项目规范###6.1.4###6.1.4	供电系统应具有电力远程监控功能
6城市轨道交通工程项目规范###6.1.5###6.1.5	各变电所的两路进线电源中，每路进线电源的容量应满足变电所全部一、二级负荷的供电要求
6城市轨道交通工程项目规范###6.1.6###6.1.6	地面变电所应避开易燃、易爆、有腐蚀性气体等影响电气设备安全运行的场所
6城市轨道交通工程项目规范###6.1.7###6.1.7	当变电所配电装置的长度大于 6m 时，其柜（屏）后通道应设 2 个出口；当低压配电装置的 2 个出口间的距离超过 15m 时，应增加通道出口
6城市轨道交通工程项目规范###6.1.8###6.1.8	在地下使用的电气设备及材料，应选用低损耗、低噪声、防潮、无自爆、低烟、无卤、阻燃或耐火的定型产品
6城市轨道交通工程项目规范###6.1.9###6.1.9	接触网应满足下列要求：  1 接触网应可靠地向列车馈电，并应满足列车最高行驶速度的要求。 2 接触网应适当分段，并应满足行车和检修的要求。 3 接触网应设置过电压保护装置。所有与大地不绝缘的裸露导体应接至接地极，不应直接接至或通过电压限制装置接至回流回路。 4 架空接触网应具备防止由于接触线断线而扩大事故的措施	6.1.9.4	架空接触网应具备防止由于接触线断线而扩大事故的措施
6城市轨道交通工程项目规范###6.1.10###6.1.10	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，供电系统应符合下列规定：	6.1.10.1	城市轨道交通系统采用直流牵引供电并以走行轨组成回流网，直流牵引供电系统应为不接地系统，牵引网应采用双导线制，正极、负极均不应接地	6.1.10.2	城市轨道交通系统采用直流牵引供电并以走行轨组成回流网，接地系统和回流回路之间不应直接连接	6.1.10.3	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，回流网的所有导体应对地、对结构绝缘，并应保证电气和机械性能可靠，其相互之间的连接必须牢固，相关连接件应做到不使用专用工具不能移	6.1.10.4	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，电气安全、接地安全和杂散电流防护安全应综合设计、彼此协调	6.1.10.5	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，牵引变电所不应越区为两条线路同时供电，其电气设备必须绝缘安装，且设备的基础槽钢应与结构钢筋绝缘	6.1.10.6	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，连接牵引变电所与回流走行轨之间的回流电缆应至少有 2 个回路，并且当有 1 个回路的电缆发生故障时应满足回流的要求	6.1.10.7	采用直流牵引供电并以走行轨组成回流网的城市轨道交通系统，回流走行轨应按牵引区间设置回流分断点，轨道采用绝缘式轨隙连接方式实现彼此间的相连和电气分隔	6.1.10.8	回流走行轨与地之间的电压应满足下列要求：1） 正线应小于或等于 DC90V；2） 车辆基地应小于或等于 DC60V；3） 当瞬时超过时应具有安全可靠的防护措施
6城市轨道交通工程项目规范###6.1.11###6.1.11	动力与照明应满足下列要求：	6.1.11.1	通信、信号、火灾自动报警系统及地下车站和区间隧道的应急照明应具备应急电源	6.1.11.2	照明灯具应采用节能光源	6.1.11.3	车站应具有总等电位联结或辅助等电位联结
6城市轨道交通工程项目规范###6.2.1###6.2.1	通信系统应安全、可靠。在正常情况下应为运营管理、行车指挥、设备监控、防灾报警等传送语音、数据、图像等信息。在非正常或紧急情况下，应作为抢险救灾的通信手段
6城市轨道交通工程项目规范###6.2.2###6.2.2	通信系统应符合下列规定：	6.2.2.1	通信系统的传输系统应满足通信各子系统和其他系统信息传输的要求	6.2.2.2	无线通信系统应为控制中心调度员、车站值班员等固定用户与列车司机、防灾、维修、公安等移动用户之间提供通信手段，满足行车指挥及紧急抢险的需要，并应具有选呼、组呼、全呼、紧急呼叫、呼叫优先级权限等调度通信、存储及监测等功能	6.2.2.3	闭路电视监视系统应为控制中心调度员、车站值班员、列车司机等提供列车运行、防灾救灾以及乘客疏导等视觉信息	6.2.2.4	公务电话系统应满足城市轨道交通各部门间进行公务通话及业务联系，并应纳入公用网。公务电话系统设备应具备综合业务数字网络的交换能力	6.2.2.5	专用电话系统应保证控制中心调度员及车站、车辆基地的值班员之间实现行车指挥和运营管理；调度电话系统应具有单呼、组呼、全呼等调度功能	6.2.2.6	广播系统应保证控制中心调度员和车站值班员向乘客通告列车运行以及安全、向导等服务信息，向工作人员发布作业命令和通知。防灾广播应优先于行车广播	6.2.2.7	时钟系统应为工作人员、乘客及相关系统设备提供统一的标准时间信息
6城市轨道交通工程项目规范###6.2.3###6.2.3	通信电源应具有集中监控管理功能，并应保证通信设备不间断、无瞬变地供电；通信电源的后备供电时间不应少于 2h；通信接地系统应保证人身和通信设备的安全，并应保证通信设备的正常工作
6城市轨道交通工程项目规范###6.2.4###6.2.4	隧道内的通信主干电缆、光缆应采用阻燃、低烟、无卤、防腐蚀、防鼠咬的防护层，并应符合防护杂散电流腐蚀的要求
6城市轨道交通工程项目规范###6.2.5###6.2.5	光缆引入室内时，应做绝缘接头，室内室外金属护层及金属加强芯应断开，并彼此绝缘
6城市轨道交通工程项目规范###6.3.1###6.3.1	信号系统应具有行车指挥与列车运行监视、控制和安全防护功能，具有道岔、信号机、区段联锁功能，具有降级运用的能力。涉及行车安全的系统、设备应符合“故障——安全”原则
6城市轨道交通工程项目规范###6.3.2###6.3.2.1	线路全封闭的城市轨道交通应配备和运用列车自动防护系统	6.3.2.2	线路部分封闭的城市轨道交通系统，列车运行安全防护应根据行车间隔、列车运行速度、线路封闭状态等运营条件，采取相应的技术
6城市轨道交通工程项目规范###6.3.3###6.3.3	城市轨道交通应配置行车指挥系统。行车指挥调度区段内的区间、车站应能实现集中监视。当行车指挥系统具有自动控制功能时，尚应具有人工控制功能
6城市轨道交通工程项目规范###6.3.4###6.3.4	使用在车站站台或车控室设置的紧急停车按钮，可对车站区域范围内的列车实施紧急制动	6.3.4	城市轨道交通应配置联锁系统。联锁系统必须符合“故障-安全”原则
6城市轨道交通工程项目规范###6.3.5###6.3.5	列车安全防护系统应满足行车密度、行车速度和行车交路等需求。当线路全封闭的城市轨道交通列车采用无安全防护功能的人工驾驶模式时，应有授权，并对授权及相关操作予以表征	6.3.5	列车自动防护系统应以导致列车停车为最高安全准则
6城市轨道交通工程项目规范###6.3.6###6.3.6	列车自动防护系统必须符合“故障-安全”原则，应与下列工程措施配套: 1 列车定位与距离检测，控制列车间隔; 2 监督列车运行速度，发送超速信息和实现列车超速防护功能；3 为列车门、站台屏蔽门的开闭提供必要条件并监控和发送状态信息
6城市轨道交通工程项目规范###6.3.7###6.3.7	联锁设备应保证道岔、信号机和区段的联锁关系正确。当联锁条件不符时，不得开通进路。敌对进路必须相互照查，不得同时开通
6城市轨道交通工程项目规范###6.3.8###6.3.8	列车自动运行系统应具有列车自动牵引、惰行、制动、区间停车和车站定点停车、车站通过及折返作业等控制功能。控制过程应满足控制精度、舒适度和节能等要求
6城市轨道交通工程项目规范###6.3.9###6.3.9	当列车配置列车自动防护设备、车内信号装置时，应以车内信号为主体信号；当列车未配置列车自动防护设备或列车自动防护设备失效或未配置车内信号装置时，所设地面信号应为主体信号。当地面的主体信号显示熄灭时，应视为禁止信号
6城市轨道交通工程项目规范###6.3.10###6.3.10	无人驾驶系统应符合下列规定： 1 无人驾驶系统的建设应与线路、站场配置及运行管理模式相互协调。无人驾驶系统应能实现信号、通信、防灾报警等机电系统设备及车辆的协同控2 控制中心或车站有人值班室应能监控无人驾驶列车的运行状态，应能实现列车停车及车门、站台屏蔽门的应急控制
6城市轨道交通工程项目规范###6.3.11###6.3.11	当部分封闭的城市轨道交通设专用线路时，其与城市道路交通相交的平交路口应设置城市轨道交通列车优先信号；未设专用线路时，在平交路口处，城市轨道交通的列车应遵守道路交通的信号显示行车
6城市轨道交通工程项目规范###6.3.12###6.3.12	车辆基地信号系统应符合下列规定：	6.3.12.1	车辆基地信号系统的用于有人驾驶系统的车辆基地，应设进、出车辆基地的信号机；进出车辆基地的信号机、调车信号机应以显示禁止信号为定位；车辆基地信号系统、设备的配置应满足列车进出车辆基地和在车辆基地内进行列车作业或调车作业的需求	6.3.12.2	用于无人驾驶系统的车辆基地，其信号系统、设备的配置，应与无人驾驶系统在车辆基地的功能及车辆基地内无人或有人驾驶区域的范围相适应	6.3.12.3	车辆基地应纳入信号系统的监视范围	6.3.12.4	车辆基地信号系统的试车线信号系统的地面设备及其布置，应满足系统双向试车的需要
6城市轨道交通工程项目规范###6.3.13###6.3.13	信号系统设备应具有独立安全认证机构出具的、符合“故障——安全”原则的证明及相关说明
6城市轨道交通工程项目规范###6.3.14###6.3.14	信号系统设备投入运用前，建设单位应提出技术性安全报告。信号系统的技术文件应对功能的安全性要求、量化的安全目标等进行描述
6城市轨道交通工程项目规范###6.4.1###6.4.1	城市轨道交通的内部空气环境应控制采用通风、空调与供暖方式，并应符合下列规定：	6.4.1.1	城市轨道交通的内部空气环境应控制采用通风、空调与供暖方式，列车正常运行时，应保证内部空气环境在规定标准范围内	6.4.1.2	城市轨道交通当列车阻塞在隧道内时，应能对阻塞处进行有效的通风	6.4.1.3	城市轨道交通当列车在隧道发生火灾事故时，应能对事故发生处进行有效的排烟、通风	6.4.1.4	城市轨道交通当车站公共区和设备及管理用房内发生火灾事故时，应能进行有效的排烟、通风
6城市轨道交通工程项目规范###6.4.2###6.4.2	车站新（排）风井、集中空调系统的卫生质量应符合下列要求：	6.4.2.1	车站的新风井应设置在室外空气清洁的地点	6.4.2.2	车站的新、排风井合建时，新风井开口应低于排风井开口	6.4.2.3	车站的各系统的新风吸入口应设防护网和初效过滤器	6.4.2.4	车站的空调系统的冷却水、冷凝水中不得检出噬肺军团菌
6城市轨道交通工程项目规范###6.4.3###6.4.3	城市轨道交通的内部空气环境应优先采用自然通风（含活塞通风）方式进行控制
6城市轨道交通工程项目规范###6.4.4###6.4.4	城市轨道交通应在车站公共区、地下车站付费区内及列车内设置空气质量，包括温度、湿度、CO2、可吸入颗粒物浓度等监控和记录设施设备
6城市轨道交通工程项目规范###6.4.5###6.4.5	隧道内夏季的空气计算温度应符合下列规定：	6.4.5.1	隧道内夏季的空气计算温度当列车车厢不设置空调时，不应高于 33℃	6.4.5.2	隧道内夏季的空气计算温度当列车车厢设置空调，车站不设置全封闭站台门时，不得高于 35℃	6.4.5.3	隧道内夏季的空气计算温度当列车车厢设置空调，车站设置全封闭站台门时，不得高于 40℃
6城市轨道交通工程项目规范###6.4.6###6.4.6	隧道内冬季的最低空气温度不应低于 5℃，不应高于当地地层的自然温度
6城市轨道交通工程项目规范###6.4.7###6.4.7	地下车站夏季站内空气计算温度和相对湿度应符合下列规定：	6.4.7.1	地下车站夏季站内采用通风方式时，站内的空气计算温度不应高于室外空气计算温度 5℃，且不应超过 30℃	6.4.7.2	地下车站夏季站内采用空调时，站厅的空气计算温度应比空调室外计算干球温度低2℃～3℃，且不应超过 30℃	6.4.7.3	地下车站夏季站内采用空调时，站台的空气计算温度比站厅的空气计算温度低1℃～2℃，相对湿度应在 40%～70%之间
6城市轨道交通工程项目规范###6.4.8###6.4.8	地下车站冬季站内最低空气温度不应低于 12℃
6城市轨道交通工程项目规范###6.4.9###6.4.9	通风、空调与供暖系统的负荷应按预测的远期客流量和最大通过能力确定
6城市轨道交通工程项目规范###6.4.10###6.4.10	通风、空调与供暖方式的设置和设备配置应符合节能要求，并应充分利用自然冷源和热源
6城市轨道交通工程项目规范###6.4.11###6.4.11	区间隧道通风系统的进风应直接采自大气，排风应直接排出地面
6城市轨道交通工程项目规范###6.4.12###6.4.12	当采用通风方式，系统为开式运行时，每个乘客每小时需供应的新鲜空气量不应少于 30m3；当系统为闭式运行时，每个乘客每小时需供应的新鲜空气量不应少于 12.6m3，且新鲜空气供应量均不应少于总送风量的 10%
6城市轨道交通工程项目规范###6.4.13###6.4.13	当采用空调时，每个乘客每小时需供应的新鲜空气量不应少于 12.6m3，且新鲜空气供应量不应少于总送风量的 10%
6城市轨道交通工程项目规范###6.4.14###6.4.14	地下车站公共区内的二氧化碳（CO2）日平均浓度应小于 1.5‰，空气中可吸入颗粒物的日平均浓度应小于 0.25mg/m3
6城市轨道交通工程项目规范###6.4.15###6.4.15	地下车站设备与管理用房内的二氧化碳（CO2）日平均浓度应小于1.5‰，空气中可吸入颗粒物的日平均浓度应小于 0.25mg/m3
6城市轨道交通工程项目规范###6.4.16###6.4.16	高架线和地面线站厅内的空气计算温度应符合下列规定： 1 当采用通风方式时，夏季计算温度不应超过室外计算温度 3℃，且不应超过 35℃。 2 当采用空调时，夏季计算温度应为 29℃～30℃，相对湿度不应大于70％
6城市轨道交通工程项目规范###6.4.17###6.4.17	当高架线和地面线站厅设置供暖时，站厅内的空气设计温度应为12℃
6城市轨道交通工程项目规范###6.4.18###6.4.18	供暖地区的高架线和地面线车站管理用房应设供暖，室内空气设计温度应为 18℃
6城市轨道交通工程项目规范###6.4.19###6.4.19	高架线和地面线车站设备用房应根据工艺要求设置通风、空调与供暖，设计温度按工艺要求确定
6城市轨道交通工程项目规范###6.4.20###6.4.20	地下车站和隧道应设置防烟、排烟与事故通风系统
6城市轨道交通工程项目规范###6.4.21###6.4.21	列车阻塞在隧道时的送风量，应保证隧道断面的气流速度不小于2m/s，且不应高于 11m/s，并应控制列车顶部最不利点的隧道空气温度不超过45℃
6城市轨道交通工程项目规范###6.5.1###6.5.1	城市轨道交通工程的给水系统应满足生产、生活和消防用水对水量、水压和水质的要求
6城市轨道交通工程项目规范###6.5.2###6.5.2	给水管不得穿过变电所、通信信号机房、车站控制室和配电室等房间
6城市轨道交通工程项目规范###6.5.3###6.5.3	地下车站及地下区间隧道排水泵站（房）的设置应符合下列规定：	6.5.3.1	地下车站及地下区间隧道的区间隧道线路实际坡度最低点应设排水泵站	6.5.3.2	地下车站及地下区间隧道当出入线洞口的雨水不能按重力流方式排至洞外地面时，应在洞口内适当位置设排雨水泵站	6.5.3.3	地下车站及地下区间隧道的露天出入口及敞开风口应设排雨水泵房，并应满足当地防洪排涝要求
6城市轨道交通工程项目规范###6.5.4###6.5.4	地面车站、高架车站及车辆基地运用库、检修库、高层建筑屋面排水管道的排水设计重现期应按当地 10 年一遇的暴雨强度计算，设计降雨历时应按5min 计算；屋面雨水工程与溢流设施的总排水能力不应小于 50 年重现期的雨水量；高架区间、敞开出入口、敞开风井及隧道洞口的雨水泵站、排水沟及排水管渠的排水能力，应按当地 50 年一遇的暴雨强度计算，设计降雨历时应按计算确定
6城市轨道交通工程项目规范###6.6.1###6.6.1	环境与设备监控系统应具备下列功能： 1 车站及区间设备的监控。 2 执行防灾和阻塞模式。 3 环境监控与节能运行管理。 4 车站环境和设备的管理。 5 系统维修
6城市轨道交通工程项目规范###6.6.2###6.6.2	车站及区间设备的监控应具备下列功能： 1 中央和车站两级监控管理。 2 环境与设备监控系统控制指令应能分别从中央工作站、车站工作站和车站紧急控制盘人工发布或由程序自动判定执行。 3 注册和操作权限设定
6城市轨道交通工程项目规范###6.6.3###6.6.3	执行防灾和阻塞模式应具备下列功能： 1  接收车站自动或手动火灾模式指令，执行车站防烟、排烟模式。 2  接收列车区间停车位置、火灾部位信息，执行隧道防排烟模式。 3  接收列车区间阻塞信息，执行阻塞通风模式。 4 监控车站逃生指示系统和应急照明系统。 5 监视各排水泵房危险水位。 6 监视雨水易倒灌通道和低洼位置的积水位。 7 监视排水泵故障自动巡检状态
6城市轨道交通工程项目规范###6.6.4###6.6.4	环境监控与节能运行管理应具备下列功能：     1 通过对环境参数的检测，对能耗进行统计分析。 2 控制通风、空调设备优化运行，提高整体环境的舒适度及降低能源消耗
6城市轨道交通工程项目规范###6.6.5###6.6.5	车站环境和设备的管理应具备下列功能： 1 对车站环境参数进行统计。 2 对设备的运行状况进行统计，优化设备运行；形成维护管理趋势预告，提高设备管理效率
6城市轨道交通工程项目规范###6.6.6###6.6.6	系统维修应具备下列功能： 1  监视全线环境与设备监控系统的设备运行状态，对系统设备进行集中监控和管理。 2  对全线环境与设备监控系统软件进行维护、组态、运行参数的定义、系统数据库的形成及用户操作界面的修改等。 3  通过对硬件设备故障的判断，保证对系统进行实时监控及维护
6城市轨道交通工程项目规范###6.6.7###6.6.7	防排烟系统与正常通风系统合用的车站设备，应由环境与设备监控系统统一监控。环境与设备监控系统和火灾自动报警系统之间应设置可靠的通信接口，由火灾自动报警系统发布火灾模式指令，环境与设备监控系统优先执行相应的火灾控制程序
6城市轨道交通工程项目规范###6.6.8###6.6.8	在地下区间发生火灾或列车阻塞停车时，隧道通风、排烟系统应由控制中心发布模式控制命令，车站环境与设备监控系统接收命令并执行
6城市轨道交通工程项目规范###6.6.9###6.6.9	车站控制室应设置综合后备控制盘，盘面应以火灾工况操作为主，操作程序应简单、直接；作为环境与设备监控系统火灾工况自动控制的后备措施，其操作权限高于车站和中央工作站
6城市轨道交通工程项目规范###6.6.10###6.6.10	环境与设备监控系统应选择具备可靠性、容错性、可维护性、适应城市轨道交通使用环境的工业级标准设备；环境与设备监控系统对事故通风与排烟系统的监控应有冗余设置
6城市轨道交通工程项目规范###6.6.11###6.6.11	环境与设备监控系统软件应为标准、开放和通用软件，并具备实时多任务功能
6城市轨道交通工程项目规范###6.7.1###6.7.1	控制中心应具有对全线的列车运行、电力供给、环境状况及车站设备、票务运行等全过程进行集中监控、统一调度指挥和管理的功能
6城市轨道交通工程项目规范###6.7.2###6.7.2	应根据城市轨道交通规划线网的规模和建设时序，设置 1 个或多个运营控制中心，对列车运行进行统一调度指挥。每个运营控制中心可控制一条或数条线路
6城市轨道交通工程项目规范###6.7.3###6.7.3	控制中心应具备行车调度、电力调度、环境与设备调度、防灾指挥、客运管理、乘客信息管理、设备维修及信息管理等运营调度和指挥功能，并应对城市轨道交通系统运营的全过程进行集中监控和管理
6城市轨道交通工程项目规范###6.7.4###6.7.4	控制中心应兼作防灾和应急指挥中心，并应具备防灾和应急指挥的功能。运营控制中心的综合监控系统应具备火灾工况，区间火灾防排烟模式控制、车站火灾消防应急广播、车站火灾场景的视频监控和乘客信息系统的火灾信息发布功能
6城市轨道交通工程项目规范###6.7.5###6.7.5	控制中心应设置火灾自动报警、环境与设备监控、火灾事故广播、自动灭火、水消防、防排烟等消防系统。多线路中央控制室应设置自动灭火系统
6城市轨道交通工程项目规范###6.7.6###6.7.6	控制中心的综合监控系统应实现重要控制对象的远程手动控制功能。车站控制室综合后备盘上应集中设置对集成和互联系统的手动后备控制
6城市轨道交通工程项目规范###6.8.1###6.8.1	车站控制室应设置紧急控制按钮，并应与火灾自动报警系统实现联动；当车站处于紧急状态或设备失电时，自动检票机阻挡装置应处于释放状态
6城市轨道交通工程项目规范###6.8.2###6.8.2	自动售检票系统的防雷接地与交流工频接地、直流工作接地、安全保护接地应共用综合接地体，接地装置的接地电阻值应按接入设备中要求的最小值确定，其接地测试值不应大于 1Ω
6城市轨道交通工程项目规范###6.9.1###6.9.1	自动扶梯、电梯的配置及数量应满足最大预测客流量的需要
6城市轨道交通工程项目规范###6.9.2###6.9.2	自动扶梯、电梯运行强度应满足连续运行时间每天不少于 20h，每周不少于 140h 的需要
6城市轨道交通工程项目规范###6.9.3###6.9.3	自动扶梯应符合下列规定：	6.9.3.1	自动扶梯应采用重载荷公共交通型扶梯，在运行的任何 3h 间隔内，其载荷达 100%制动载荷的持续时间不少于 1h	6.9.3.2	自动扶梯应有明确的运行方向指示	6.9.3.3	自动扶梯应配备紧急停止开关	6.9.3.4	自动扶梯均应设置附加制动器	6.9.3.5	自动扶梯主驱动链的静力计算的安全系数不应小于 8，当采用链条传动时，链至少为双排，当采用三角传动皮带，不应少于 3 根	6.9.3.6	自动扶梯的传输设备应采用阻燃材料	6.9.3.7	自动扶梯应全程纳入视频监视范围	6.9.3.8	当自动扶梯名义速度为 0.5m/s 时，上、下水平梯级数量不得少于 3 块	6.9.3.9	当自动扶梯名义速度等于 0.65m/s 时，上水平梯级数量不得少于 4 块，下水平梯级数量不得少于 3 块	6.9.3.10	当自动扶梯额定速度大于 0.65m/s 时，上水平梯级数量不得少于 5 块，下水平梯级数量不得少于 4 块	6.9.3.11	当自动扶梯扶手带外缘与任何障碍物之间距离小于 400mm 时，自动扶梯在与楼板交叉处以及各交叉设置的自动扶梯之间，应在扶手带上方设置无锐利边缘的垂直防护挡板，其高度不应小于 0.3m，且至少延伸至扶手带下缘 25mm 处
6城市轨道交通工程项目规范###6.9.4###6.9.4	电梯应满足下列要求	6.9.4.1	电梯的配置应方便残障乘客的使用	6.9.4.2	电梯的操作装置应易于识别、便于操作	6.9.4.3	当车站发生火灾时，电梯接收到消防指令后应能自动运行到设定层，并打开电梯门	6.9.4.4	电梯轿厢内应设有专用通信设备，保证内部乘客与外界的通信联络	6.9.4.5	电梯轿厢内应设视频监视装置	6.9.4.6	电梯应具备停电紧急救援功能	6.9.4.5	电梯井道内不应布置与电梯无关的管线
6城市轨道交通工程项目规范###6.10.1###6.10.1	站台屏蔽门的安装和运行应保证乘客顺利通过，应满足列车停靠在站台任意位置时车上乘客的应急疏散需要
6城市轨道交通工程项目规范###6.10.2###6.10.2	站台屏蔽门的结构应能承受人的挤压和活塞风载荷的作用
6城市轨道交通工程项目规范###6.10.3###6.10.3	在正常工作模式时，站台屏蔽门应由司机或信号系统监控，并应保证站台屏蔽门关闭不到位时，列车不能启动或进站
6城市轨道交通工程项目规范###6.10.4###6.10.4	站台屏蔽门应具有在站台侧或轨道侧手动打开或关闭每一扇滑动门的功能
6城市轨道交通工程项目规范###6.10.5###6.10.5	站台屏蔽门应设置应急门；站台屏蔽门两端应设置供工作人员使用的专用工作门。应急门和工作门不受站台屏蔽门系统的控制
6城市轨道交通工程项目规范###6.10.6###6.10.6	站台门系统应按一级负荷供电，并设置备用电源
6城市轨道交通工程项目规范###6.10.7###6.10.7	驱动电源的输出回路数应保证对应一节车厢的其中一个回路电源故障时，该节车厢其余滑动门能够正常工作
6城市轨道交通工程项目规范###6.10.8###6.10.8	站台屏蔽门应具有障碍物探测功能
6城市轨道交通工程项目规范###6.10.9###6.10.9	地下车站站台屏蔽门系统的绝缘材料、密封材料和电线电缆等应采用无卤、低烟的阻燃材料；地面和高架车站站台门系统的绝缘材料、密封材料和电线电缆等应采用低卤、低烟的阻燃材料，且不含有放射性成分的产品
6城市轨道交通工程项目规范###6.11.1###6.11.1	乘客信息系统应适应城市轨道交通网络化运营的需要，应实时提供正确的乘客乘车信息和服务信息，城市轨道交通设施、设备、装备、服务、故障、安全和应急指导等公开信息
6城市轨道交通工程项目规范###6.11.2###6.11.2	城市轨道交通系统应包括以下规范的信息设施设备：	6.11.2.1	城市轨道交通系统应包括全国统一的客运服务标志	6.11.2.2	城市轨道交通系统应包括完善的事故疏散和安全标志	6.11.2.3	城市轨道交通系统应包括车站发车时间、到达时间、车站等运营服务信息的电子显示屏等运营服务设施
6城市轨道交通工程项目规范###6.11.3###6.11.3	乘客信息系统应能在紧急情况下，显示辅助引导信息
6城市轨道交通工程项目规范###6.11.4###6.11.4	乘客信息系统设备应符合中国国家人体健康安全和环保标准
6城市轨道交通工程项目规范###6.11.5###6.11.5	乘客信息系统的数据线与电源线不应共用电缆，并不应敷设在同一根金属套管内
6城市轨道交通工程项目规范###6.12.1###6.12.1	城市轨道交通公共安全技术防范系统工程应与新建的城市轨道交通工程整体项目同步规划、建设、检验和验收。已投入运营的城市轨道交通安防设施应在城市轨道交通系统改、扩建时同步进行改、扩建
6城市轨道交通工程项目规范###6.12.2###6.12.2	城市轨道交通公共安全防范系统的建设应与城市轨道交通系统相协调，不应影响城市轨道交通的公共开放性。应满足高峰时段的使用需求
6城市轨道交通工程项目规范###6.12.3###6.12.3	城市轨道交通公共安全防范系统工程设计应综合运用公共安全技术资源，配合安全政策、防范程序、防范行动，协调运用威慑、阻止、探测、延迟和反应策略
6城市轨道交通工程项目规范###6.12.4###6.12.4	城市轨道交通公共安全防范系统工程应采用技术防范、实体防范和人力防范等多重措施，构建一体化公共安全防范系统。技术防范、实体防范应相互配合，并应能支撑人力防范
6城市轨道交通工程项目规范###6.12.5###6.12.5	城市轨道交通公共安全防范系统工程设计应合理布设安防设施，包括安全检查设备设置位置和空间，监控系统位置和空间，危险品处理设施，以及相关用房等
6城市轨道交通工程项目规范###6.12.6###6.12.6	城市轨道交通技术防范系统设计应设置视频监控系统、入侵报警系统、安全检查及探测系统、出入口控制系统、电子巡查系统和安防集成平台
6城市轨道交通工程项目规范###6.12.7###6.12.7	城市轨道交通公共安全技术防范系统中的各子系统应集成为一个整体，由独立的安防集成平台统一进行管理
6城市轨道交通工程项目规范###6.12.8###6.12.8	城市轨道交通安全防范系统的基础网络设施、信息系统等网络应符合国家网络安全等级保护制度
6城市轨道交通工程项目规范###6.12.9###6.12.9	城市轨道交通涉及安全的重要设施的通道门、系统和设备及管理用房门应设置电子锁等出入口控制装置。车站控制室综合后备控制盘（IBP）上应设置出入口控制系统紧急开门控制按钮
6城市轨道交通工程项目规范###6.12.10###6.12.10	出入口控制系统应实现与火灾自动报警系统的联动控制。电子锁应满足防冲撞和消防疏散的要求，并应具备断电自动释放功能，设备及管理用房门电子锁还应具备手动机械解锁功能。紧急开门控制按钮应具备手动、自动切换功能	6.12.10.1	出入口控制系统应实现与火灾自动报警系统的联动控制	6.12.10.2	电子锁应满足防冲撞和消防疏散的要求，并应具备断电自动释放功能，设备及管理用房门电子锁还应具备手动机械解锁功能	6.12.10.3	紧急开门控制按钮应具备手动、自动切换功能
6城市轨道交通工程项目规范###6.12.11###6.12.11	在地下至高架的地面开口过渡地段、隧道出入口，通风、燃气、通信、通讯设施等，必须设有空间隔挡的安全防范措施
6城市轨道交通工程项目规范###7.1.1###7.1.1	车站站厅与站台公共区应划分一个防火分区，并应控制站厅公共区建筑面积，当超过 5000m2 时应在站厅进行防火分隔
6城市轨道交通工程项目规范###7.1.2###7.1.2	站厅公共区每个防火分隔区直通地面的出入口不应少于 2 个，且满足站厅公共区任一点至出入通道口的走行距离不应超过 50m
6城市轨道交通工程项目规范###7.1.3###7.1.3	载客运营的地下区间应设纵向疏散平台，地下区间的道床面应平整、连续、无障碍，地上区间应有供乘客疏散的设施
6城市轨道交通工程项目规范###7.1.4###7.1.4	排烟的风井与新风井、车站出入口和消防专用出入口之间的水平距离或高差应能有效防止烟气倒灌
6城市轨道交通工程项目规范###7.1.5###7.1.5	当地下车站出入口通道及地下换乘通道的长度超过 100m 时，应采取能满足消防疏散要求的措施
6城市轨道交通工程项目规范###7.1.6###7.1.6	载客运营的地下区间当采用单洞单线时，相邻两条联络通道之间的距离不应大于 600m；当采用单洞双线时，应设耐火极限不小于 3.00h 纵向防火墙分隔上、下行区间，防火墙上的相邻门洞间距不应大于 300m
6城市轨道交通工程项目规范###7.1.7###7.1.7	当地下车站站厅公共区位于站台层下方，或高架车站站厅公共区位于站台层上方时，车站下层至上层的公共区楼扶梯间两侧应设置耐火极限 2.00h 的防火隔墙，梯洞口应设耐火极限 3.00h 的防火卷帘
6城市轨道交通工程项目规范###7.1.8###7.1.8	地下车站应设专供消防人员灭火救援的专用通道，且应符合下列规定： 1 专用通道应设在每线车站控制室和消防泵房所在的防火分区内，并应从地面通至地下各层和区间;2 当站厅被分隔成不能贯通的两个站厅时，在另一端设备管理用房所在防火分区内应增设一个消防专用通道，并能从地面通至地下各层和区间
6城市轨道交通工程项目规范###7.1.9###7.1.9	站台层、站厅付费区的乘客疏散区以及用于乘客疏散的通道内严禁设置商铺和非地铁营运用房
6城市轨道交通工程项目规范###7.2.1###7.2.1	除地上区间外，城市轨道交通工程应设置室内、外消防给水系统
6城市轨道交通工程项目规范###7.2.2###7.2.2	地下车站及其相连的地下区间、长度大于 500m 的独立地下区间以及长度大于 30m 的人行通道应设置室内消火栓
6城市轨道交通工程项目规范###7.2.3###7.2.3	下列场所应设置自动喷水灭火系统：	7.2.3.1	1建筑面积大于6000m2的地下、半地下和上盖设置了其他功能建筑的停车库、列检库、停车列检库、运用库、联合检修库应设置自动喷水灭火系统；	7.2.3.2	2 可燃物品的仓库和难燃物品的高架仓库或高层仓库应设置自动喷水灭火系统
6城市轨道交通工程项目规范###7.2.4###7.2.4	下列场所应设置自动灭火系统：	7.2.4	1 地下车站的环控电控室、通信设备室及电源室、信号设备室及电源室、公网机房、综合监控设备室降压变电所、牵引变电所、站台门控制室、蓄电池室、自动售检票设备室应设置自动灭火系统	7.2.4	2 地下变电所的变压器室、控制室、补偿装置室、配电装置室、蓄电池室、接地电阻室、站用变电室应设置自动灭火系统	7.2.4	3 控制中心的综合监控设备室、通信机房、信号机房、自动售检票机房、计算机数据中心、电源室等无人值守的重要电气用房应设置自动灭火系统
6城市轨道交通工程项目规范###7.2.5###7.2.5	地下车站和全封闭连续长度超过 300m 的载客运营区间应设置防排烟与事故通风系统
6城市轨道交通工程项目规范###7.2.6###7.2.6	采用纵向排烟的载客区间隧道，排烟方向应与乘客疏散方向相逆
6城市轨道交通工程项目规范###7.2.7###7.2.7	车站、地下区间、区间变电所及系统设备用房、主变电所、控制中心、车辆基地应设置火灾自动报警系统
6城市轨道交通工程项目规范###7.2.8###7.2.8	下列场所应设置火灾探测器：	7.2.8.1	1 地下车站的站厅层公共区、站台层公共区、换乘公共区、各种设备机房、库房、值班室、办公室、走廊、配电室、电缆隧道或夹层应设置火灾探测器	7.2.8.2	2 地下车站设备管理区大于 20m 内走道、长度超过 60m 的出入口通道应设置火灾探测器	7.2.8.3	3 主变电所的设备间、停车库、列检库、停车列检库、运用库、联合检修库、物资总库、综合楼、信号楼、变电所和其它设备间应设置火灾探测器
6城市轨道交通工程项目规范###7.2.9###7.2.9	消防联动控制系统应实现消火栓系统、自动灭火系统、防烟排烟系统，以及消防电源及应急照明、疏散指示、防火卷帘/防火门、电动挡烟垂帘、消防广播、售检票机、屏蔽门、门禁等系统在火灾情况下的消防联动控制
6城市轨道交通工程项目规范###7.2.10###7.2.10	城市轨道交通工程应设置消防专用电话、防灾调度电话、消防无线通信、电视监视及消防应急广播，防灾调度电话系统应在控制中心设调度电话总机，并应在车站及车辆基地设分机
6城市轨道交通工程项目规范###7.2.11###7.2.11	城市轨道交通公务电话交换机应具有火警时能自动转换到市话网”119”的功能，同时应配备在发生灾害时供救援人员进行地上、地下联络的无线通信设施
6城市轨道交通工程项目规范###7.2.12###7.2.12	下列部位应设置应急疏散照明：	7.2.12.1	1 车站站厅、站台、自动扶梯及楼梯应设置应急疏散照明	7.2.12.2	2 车站附属用房内走道等疏散通道应设置应急疏散照明	7.2.12.3	3 区间隧道应设置应急疏散照明
6城市轨道交通工程项目规范###7.2.13###7.2.13	应急照明应有应急电源提供专用回路供电，并应按公共区与设备管理区分回路供电;备用照明和疏散照明不应由同一分支回路供电
7园林工程项目规范###1.0.1###1.0.1	为落实国家生态文明建设，保障城市生态和公共安全，增强城市可持续发展能力，保证园林工程建设质量，满足人民群众游憩活动的需要，节约资源，强化政府监管，依据国家有关法律、法规，制定本规范
7园林工程项目规范###1.0.2###1.0.2	新建、扩建和改建的园林工程设计、建设和运维管理，必须遵守本规范
7园林工程项目规范###1.0.3###1.0.3	公园绿地、防护绿地、附属绿地、区域绿地等各类绿地、广场用地及其他城市绿色空间实施的建设工程统称为园林工程。园林工程项目包括综合公园、社区公园与游园、植物园、动物园、其他专类公园、郊野型公园、广场、防护绿地、附属绿地、居住区绿化、道路绿化、立体绿化、绿道、生态保育与修复等
7园林工程项目规范###1.0.4###1.0.4	园林工程的设计、建设、运维管理应遵循维护城市生态系统，满足公众使用需求，节约资源、保护环境的原则
7园林工程项目规范###1.0.5###1.0.5	园林工程建设和运行过程中，必须做好相关设施的建设和管理，满足安全生产、职业卫生健康安全、消防安全和安全保卫的要求
7园林工程项目规范###1.0.6###1.0.6	本规范是园林工程项目的设计、建设、运维管理等过程技术和管理的基本要求；当园林工程项目采用的技术措施与本规范的规定不一致或本规范无相关要求时，必须采取合规性判定
7园林工程项目规范###1.0.7###1.0.7	本规范的内容不适用于战争、自然灾害等不可抗条件下对园林工程的要求
7园林工程项目规范###1.0.8###1.0.8	园林工程的设计、建设、运维管理，除应遵守本规范外，尙应遵守国家现行有关规范的规定
7园林工程项目规范###2.0.1###2.0.1	城市绿地系统应科学规划，应保护自然生态、景观文化资源，并应与自然山体、河湖水系、农田林网、交通和公用设施廊道等结合布局
7园林工程项目规范###2.0.2###2.0.2	城市绿地系统布局应协调公园绿地、广场、防护绿地、附属绿地和区域绿地等绿地和广场，优化城市空间结构，并应符合下列原则： 1 应尊重城市地理地貌特征，与市域绿色生态空间有机贯通；?2 应因地制宜，保护和展现自然山水和历史人文资源；?3 应与城市规模、布局结构和景观风貌特征相适应
7园林工程项目规范###2.0.3###2.0.3	园林工程应符合城市绿地系统规划，实现公园绿地、防护绿地、附属绿地、区域绿地等各类绿地和广场用地的功能，并应符合下列规定： 1 公园绿地应为公众提供安全、舒适的游憩空间，并应兼具生态、美化等功2 广场应以游憩、纪念和避险等为主要功能； 3 防护绿地应以卫生、隔离、安全或生态防护为主要功能； 4 附属绿地应满足和提高其服务主体的生态、景观、游憩等功能； 5 区域绿地应承担保护和改善生态环境，保持水土、涵养水源，保护生物多样性等功能； 6 绿道应串联城乡游憩、休闲等绿色开敞空间，并应具有保护自然资源和人文价值，实现游憩、休闲、健身等功能
7园林工程项目规范###2.0.4###2.0.4	公园绿地应具有一定规模，应遵循分级配置、均衡布局，突出特色的原则构建公园体系，实施综合公园、社区公园、游园及各类专类公园工程，并应符合下列规定： 1 新建城区应均衡布局公园，老旧城区应结合城市更新增加公园面积和数量，优化布局，服务半径覆盖率应大于 80%； 2 应按服务半径分级配置综合公园、社区公园、游园； 3 应合理配置儿童公园、植物园、体育健身公园等多种类型的专类公园； 4 公园分级控制指标应与规划人均城市建设用地指标相匹配，并应符合表2.0.4的规定
7园林工程项目规范###2.0.5###2.0.5	公园选址应符合下列规定： 1 基址不应存在安全、污染隐患； 2 应方便市民日常游憩使用； 3 应至少设置一个出入口与城市道路相衔接； 4 应充分利用城市的自然山水环境、历史文化资源以及城市生态修复区域； 5 应充分结合城市通风、防风功能； 6 利用山地建设的公园应包括必要的用于休闲活动的平坦区域； 7 历史名园和遗址公园应遵循相关保护规划要求，公园范围应包括保护设施及保护区域、必要的展示和游憩空间； 8 儿童公园应选址在地势较平坦、安静、避开污染源、与居住区交通联系便捷的区域，并应配备儿童科普教育内容和游戏设施
7园林工程项目规范###2.0.6###2.0.6	广场应根据游人规模确定活动场地面积，不应设置与游憩、服务及广场管理无关的建筑。广场用地选址应符合下列规定：	2.0.6.1	1 广场应有利于展现城市的景观风貌和文化特色	2.0.6.2	2 广场应至少与一条城市道路相邻	2.0.6.3	3 与城市快速路、主干道相邻的广场应设置交通隔离设施
7园林工程项目规范###2.0.7###2.0.7	防护绿地应根据防护对象、气候条件、影响范围等因素设置，应具有一定规模和宽度，并应符合下列规定：	2.0.7.1	1 粪便处理厂、垃圾处理厂、净水厂、污水处理厂、殡葬设施等市政设施周围应设置防护绿地	2.0.7.2	2 生产、存储、经营易燃、易爆品的工厂、仓库、市场，产生烟、雾、粉尘及有害气体等工业企业周围应设置防护绿地	2.0.7.3	3 河流、湖泊、海洋等水体及高速公路、快速路、铁路旁应设置防护绿地	2.0.7.4	4 城市山体周边、边坡陡坡、宕口修复地等应设置防护绿地
7园林工程项目规范###2.0.8###2.0.8	附属绿地应结合所属建设用地类型和使用功能确定绿地布局，实施游园、居住区绿化、庭院绿化、道路绿化、立体绿化、绿道等工程
7园林工程项目规范###2.0.9###2.0.9	区域绿地应保护原有地貌、水系，实施郊野型公园、防护绿地、绿道、生态保育与修复等工程，并应符合下列规定： 1 应保护河湖、湿地、滞洪或泛洪区及行洪通道不被填埋或侵占； 2 应保护区域内原土，保护生物多样性； 3 应保护区域内文化资源
7园林工程项目规范###2.0.10###2.0.10	公园绿化用地比例应大于陆地面积的 65% ，广场绿化用地比例应大于陆地面积的 35%
7园林工程项目规范###2.0.11###2.0.11	公园内总建筑面积不应超过建筑占地面积的 1.5 倍
7园林工程项目规范###2.0.12###2.0.12	公园应以城市综合防灾要求、公园的安全条件和资源价值保护要求为依据，确定其应急避险功能定位、场地规模和位置
7园林工程项目规范###2.0.13###2.0.13	公园应按其性质与规模设置游憩设施、管理设施和服务设施，并应符合下列规定:	2.0.13.1	1 公园基本设施包括休息座椅、活动场地、避雨棚、标识系统、垃圾箱、照明灯具、厕所、安保监控，小型公园设施应与周边已有的市政设施综合考虑、集约设置	2.0.13.2	2 10 hm2 以上的公园还应设置停车场、管理办公、广播、雨水控制利用设施	2.0.13.3	3 20hm2 以上的公园还应设置信息服务、垃圾中转站	2.0.13.4	4 50hm2 以上的公园还应设置医疗救助设施、绿色垃圾处理设施
7园林工程项目规范###2.0.14###2.0.14	公园应设置标志标识，并应符合下列规定：	2.0.14.1	1 公园应设置包括主要出入口、厕所位置信息的导向标志	2.0.14.2	2 具有应急避险功能的公园应设置应急避险场地和设施的导向标志	2.0.14.3	3 公园主要景点、服务中心和各类公共设施周边，应设置位置标识、无障碍标识和应急处理标识	2.0.14.4	4 公园应设置必要的警示、提示标志及安全警示线等
7园林工程项目规范###2.0.15###2.0.15	园林工程项目应保护基址内具有文化价值的建（构）筑物和历史遗迹遗存，保护古树名木及其后备资源
7园林工程项目规范###2.0.16###2.0.16	园林绿地范围内的古树名木应原地保留
7园林工程项目规范###2.0.17###2.0.17	承担蓄滞洪功能并与水体相邻用地开展的园林工程，不应在行洪通道内建设妨碍行洪的建（构）筑物和设施，不应影响河势稳定
7园林工程项目规范###3.1.1###3.1.1	园林工程应因地制宜梳山理水，应充分结合现状基址竖向塑造地形
7园林工程项目规范###3.1.2###3.1.2	地形的高程设置应利于雨水就地消纳和相邻用地排水，应与相邻用地标高相协调
7园林工程项目规范###3.1.3###3.1.3	地形改造应保持水土稳定，土山堆置应做承载力计算，高度应与堆置范围相适应。土山应按照自然安息角设置自然坡度，当坡度超过土壤的自然安息角时，应采取护坡、挡墙、固土或防冲刷措施
7园林工程项目规范###3.1.4###3.1.4	人工堆叠假山应符合抗风、抗震强度要求，应以安全为前提进行总体造型和结构设计，并应符合下列规定：	3.1.4.1	1 人工堆叠假山结构应达到当地抗震设防等级要求	3.1.4.2	2 人工堆叠假山临路的岩石、山洞洞顶和洞壁的岩面应圆润，不得带锐角	3.1.4.3	3 人工堆叠假山允许人进出的山洞，应有采光、通风、排水措施，并确保通行安全
7园林工程项目规范###3.1.5###3.1.5	公园应保护区域自然肌理，满足雨水自然下渗；不应进行大范围地下开发
7园林工程项目规范###3.1.6###3.1.6	无防护设施的园桥、汀步及临水平台附近 2.0m 范围以内常水位水深应小于 0.7m
7园林工程项目规范###3.1.7###3.1.7	地形改造填挖土方应避让基地内的古树名木，并应留足树冠投影外 3m以上的保护范围，应有良好的排水条件，且不应随意更改树木根茎处的地形标高
7园林工程项目规范###3.1.8###3.1.8	原址土壤和地形填充土不应含有对环境、人和动植物安全有害的污染物或放射性物质
7园林工程项目规范###3.2.1###3.2.1	园路、场地规模应符合使用需求，并应符合下列规定：	3.2.1.1	1 园路应具有引导游览和方便游人集散的功能	3.2.1.2	2 售票公园门区集散场地面积下限指标应以游人容量为依据，应按 500 ㎡/万人计算	3.2.1.3	3 通行养护管理机械或消防车的园路宽度应与机具、车辆相适应	3.2.1.4	4 通行机动车园路最小平曲线半径应大于 12m
7园林工程项目规范###3.2.2###3.2.2	承担游憩功能的园林绿地应满足各类人群游憩需求，主出入口、主要园路、主要游览和服务建筑应满足无障碍要求，并与城市道路无障碍设施连接
7园林工程项目规范###3.2.3###3.2.3	不应在有地质灾害和山体稳定性隐患的自然岩壁、陡峭边坡附近设置园路、游憩场地
7园林工程项目规范###3.2.4###3.2.4	园路横坡应小于 4.0%，积雪或冰冻地区园路、透水路面横坡应小于 2%；纵、横坡坡度不应同时为零
7园林工程项目规范###3.2.5###3.2.5	硬质铺装场地应有利于组织场地排水，地表排水坡度不得低于 0.3%
7园林工程项目规范###3.2.6###3.2.6	园路场地应优先采用透水、透气型铺装材料及可再生材料。透水铺装除满足荷载、透水、防滑等使用功能和耐久性要求外，尚应符合下列规定：	3.2.6.1	1 当土壤透水能力有限时，应在透水铺装的透基层内设置排水管或排水板	3.2.6.2	2 当透水铺装设置在地下室顶板上时，顶板覆土厚度不应小于 600mm，并应设置排水层	3.2.6.3	3 湿陷性黄土与冰冻地区的铺装材料应根据实际情况确定
7园林工程项目规范###3.3.1###3.3.1	植物种植应尊重自然环境，适地适树；应优先选用乡土植物和引种驯化后在当地适生的植物，并应结合场地环境，保护自然生态资源和历史人文资源
7园林工程项目规范###3.3.2###3.3.2	儿童活动场内应种植萌发力强、直立生长的中高型灌木或乔木，并应采用通透式种植，严禁配置有毒、有刺等易对儿童造成伤害的植物
7园林工程项目规范###3.3.3###3.3.3	防护绿地的植物配置应选择具有抗污染能力的树种
7园林工程项目规范###3.3.4###3.3.4	严禁使用带有严重病虫害的植物材料。非检疫对象的病虫害危害程度或危害痕迹不得超过树体的 5％～10％；园林植物病虫害防治应采用生物防治、生物农药及高效低毒农药，不得污染水源，严禁使用剧毒、高毒农药，水生植物不应使用农药
7园林工程项目规范###3.3.5###3.3.5	树木与架空电力线路导线之间最小垂直距离应符合表 3.3.5 的规定
7园林工程项目规范###3.3.6###3.3.6	植物种植不应影响建筑的采光、通风、日照等基本条件，植物生长过程不应影响建筑结构；植物与其他设施的最小水平距离应符合表 3.3.6 的规定
7园林工程项目规范###3.3.7###3.3.7	除有设施空间绿化等特殊隔离地带，植物栽植土壤有效土层下不得有不透水层
7园林工程项目规范###3.3.8###3.3.8	地下空间顶面绿化栽植基层应有良好的防水排灌系统，覆土应保障灌木自然生长，栽植乔木的覆土不得小于 1.5m
7园林工程项目规范###3.3.9###3.3.9	建（构）筑屋顶种植树木定植点与屋顶防护围栏的安全距离应大于树高，高于 2m 的树木应采用防风固定措施
7园林工程项目规范###3.3.10###3.3.10	土壤有害重金属含量和植物病虫害不得影响植物正常生长，并应符合下列规定： 1 植物栽植前应进行土壤检测，包括土壤有害重金属检测和植物病虫害检测；  2 土壤质量不良时，应更换栽植土或进行土壤改良
7园林工程项目规范###3.3.11###3.3.11	园林工程栽植土和肥料不得污染水源
7园林工程项目规范###3.4.1###3.4.1	园林建（构）筑具有休憩、景观、服务和管理等单一或复合功能，并应满足使用安全
7园林工程项目规范###3.4.2###3.4.2	厕所和休息座椅的规模、数量应以确定的游人容量为依据，并应符合以下规定：	3.4.2.1	1 面积大于或等于 10hm2的公园，应按游人容量的 2%设置厕所厕位，小于 10hm2者按游人容量的 1.5%设置；服务半径不应超过 250m，厕所应设无障碍厕位	3.4.2.2	2 休息座椅的容纳量应按游人容量的 20%～30%设置；休息座椅旁应设置轮椅停留位置，其数量不小于休息座椅的 10%	3.4.2.3	3 儿童游憩区或其附近应设儿童专用厕所或厕位
7园林工程项目规范###3.4.3###3.4.3	种植藤本的花架及廊结构应满足植物远期生长的荷载要求；藤本植物网架网孔应采用防止儿童攀登的构造
7园林工程项目规范###3.4.4###3.4.4	通游船的桥梁，其桥底与常水位之间的净空高度应大于 1.50m
7园林工程项目规范###3.5.1###3.5.1	儿童活动设施不应有尖角或硬刺
7园林工程项目规范###3.5.2###3.5.2	防护护栏设置应符合下列规定：	3.5.2	1 防护护栏高度应从可踩踏面起计算不低于 1.05m；防护护栏设置在临空高度 24m 及以上时，防护护栏高度不应低于 1.10m	3.5.2	2 防护护栏应采用防止儿童攀登的构造，当采用垂直杆件作栏杆时，其杆间净距不应大于 0.11m
7园林工程项目规范###3.5.3###3.5.3	水体岸高或近岸水深时应在岸边设置防护设施，应包括下列范围：	3.5.3.1	1 近岸 2.0m 范围内常水位水深大于（含）0.7m 人工驳岸岸边应设置防护设施	3.5.3.2	2 驳岸顶与常水位的垂直距离大于（含）0.5m，水体岸边应设置防护设施	3.5.3.3	3 天然淤泥底水体岸边应设置防护设施
7园林工程项目规范###3.5.4###3.5.4	高度大于 2m 的挡土墙和护坡，其上缘与建筑物的水平净距不应小于 3m，下缘与建筑物的水平净距不应小于 2m
7园林工程项目规范###3.5.5###3.5.5	非全身性接触的娱乐性景观用水应达到地表水 III 类标准，非直接接触的观赏性景观用水应达到地表水 IV 类标准，与游人接触的喷泉不应使用再生水
7园林工程项目规范###3.5.6###3.5.6	灌溉用水管线及设施上，应设置防止误饮、误接的明显标志
7园林工程项目规范###3.5.7###3.5.7	位于空旷处、水陆交界处或周边无高层建筑物等存在雷击隐患的古树名木以及高大的树木应安装避雷设施
7园林工程项目规范###4.0.1###4.0.1	综合公园应具有休闲游憩、运动康体、文化科普、儿童游憩、园务管理等功能，并具有相应的分区、场地和设施。
7园林工程项目规范###4.0.2###4.0.2	改建、扩建的综合公园面积不应小于 5hm2，新建综合公园面积不应小于10hm2
7园林工程项目规范###4.0.3###4.0.3	综合公园的建筑、园路及铺装场地用地比例应符合表 4.0.3 的规定：
7园林工程项目规范###4.0.4###4.0.4	综合公园出入口和园路应分级设置，并符合下列规定：	4.0.4.1	1 应包括主、次出入口，面积大于 20hm2 的综合公园应设养护管理专用出入	4.0.4.2	2 主园路应与主出入口相衔接，并形成环路	4.0.4.3	3 主园路应顺畅衔接游人大量集中场所
7园林工程项目规范###4.0.5###4.0.5	综合公园不应在出入口广场和建筑轮廓线以外的区域进行地下空间开发
7园林工程项目规范###5.0.1###5.0.1	社区公园和游园应具有休闲游憩基本功能，并应设置相应的场地和设施
7园林工程项目规范###5.0.2###5.0.2	社区公园面积应大于 1hm2，用地比例应符合表 5.0.2 的规定：
7园林工程项目规范###5.0.3###5.0.3	游园用地最小宽度应大于 12m，用地比例应符合表 5.0.3 的规定：
7园林工程项目规范###5.0.4###5.0.4	社区公园应设置满足儿童及老年人日常游憩需要的设施；面积大于 5hm2的社区公园应设环行健身步道和儿童游乐设施
7园林工程项目规范###5.0.5###5.0.5	社区公园和游园不应在建筑以外的区域进行地下空间开发
7园林工程项目规范###5.0.6###5.0.6	社区公园和游园单个出入口宽度不应小于 1.8m
7园林工程项目规范###5.0.7###5.0.7	社区公园园路应符合无障碍建设要求，路面铺装应采用防滑材料
7园林工程项目规范###6.0.1###6.0.1	植物园应创造适于多种植物生长的环境条件，兼具本地乡土植物种植资源保护的功能，应具有体现本园特点的科普展览区、引种驯化和植物应用示范功能
7园林工程项目规范###6.0.2###6.0.2	植物园的用地比例应符合表 6.0.2 的规定：
7园林工程项目规范###6.0.3###6.0.3	植物园应设科普展示、植物信息管理、生产管理设施，面积大于 40hm2的植物园还应设科研试验、引种生产、标本管理设施
7园林工程项目规范###6.0.4###6.0.4	植物园选址除应符合一般公园选址要求之外，还应符合下列规定： 1 自然水源充足，且水质良好； 2 应选择地形地貌丰富多样的区域，适宜多种植物生长； 3 土壤土质应肥沃疏松，排水良好，有机质丰富； 4 应有一定面积的本土原生植被
7园林工程项目规范###6.0.5###6.0.5	植物园应注重收集和展示本植物区系内的乡土植物资源，迁地保护珍稀濒危植物和经济植物，并应满足物种多样性的要求
7园林工程项目规范###6.0.6###6.0.6	引种植物应具有原生地记录，物候记录、生物学特性记载和栽培技术资料；国外引种的植物应经过检疫苗圃、检疫温室进行隔离检疫
7园林工程项目规范###6.0.7###6.0.7	温室覆盖材料应选择安全耐久、透光性能强、不易结露的材料；温室给排水系统应符合下列规定：	6.0.7.1	1 展览温室内绿化浇灌水应优先采用经过处理的雨水水源，对含有较高可溶性盐分的水源，应设置去离子装置降低可溶盐的含量	6.0.7.2	2 用于展览温室的浇灌、加湿、降温的水源应进行消毒灭菌，消毒灭菌应采用紫外线、臭氧等方法	6.0.7.3	3 寒冷地区的温室浇灌水应设置加热系统，将浇灌水加热至不低于冬季最低	6.0.7.4	4 在易结露地区展览温室建筑内的明露给排水管网应采取防结露措施	6.0.7.5	5 隔离检疫温室的排水应单独收集，经消毒杀菌设施处理后排放
7园林工程项目规范###6.0.8###6.0.8	植物园各植物展示区和代表性植物应设解说标志
7园林工程项目规范###7.0.1###7.0.1	动物园通过饲养、展示、繁育、保护野生动物，为公众提供科普教育和休闲游览服务。动物园应有适合动物生活的环境，供游人参观、休息、科普的设施，安全、卫生隔离的设施和绿化带，以及后勤保障设施
7园林工程项目规范###7.0.2###7.0.2	动物园选址应与易燃易爆物品生产存储场所、屠宰场等保持安全距离
7园林工程项目规范###7.0.3###7.0.3	动物园内不应有高压输配电架空线、大型市政管线和市政设施通过
7园林工程项目规范###7.0.4###7.0.4	动物园应提供适合动物正常生活的面积和环境；应根据驯养的动物种类确定动物生活区、展示区和动物医院；面积大于 20hm2 的动物园应设置动物保障设施建筑
7园林工程项目规范###7.0.5###7.0.5	动物园动物展示区的设置应符合下列规定： 1 应符合动物、游人、饲养人员安全要求； 2 应保证动物基本福利要求； 3 应满足游人观赏要求； 4 应满足动物饲养管理要求； 5 应满足科普教育要求； 6 丰容设施应按动物的生理特征和自然行为特点设置； 7 展区景观应充分利用自然条件，保护展区原有植被或种植植物，并反映动物自然生态环境的信息
7园林工程项目规范###7.0.6###7.0.6	动物园应设动物展馆、动物保障设施和安全卫生隔障设施，面积大于20hm2 的动物园还应设科普教育展馆和售票房
7园林工程项目规范###7.0.7###7.0.7	动物园的建筑、园路与铺装用地比例应符合表 7.0.7 的规定
7园林工程项目规范###7.0.8###7.0.8	动物展馆必须满足动物的生活习性要求，同时还应满足游人观赏视觉和人身安全要求以及管理人员人身安全及操作方便的要求
7园林工程项目规范###7.0.9###7.0.9	动物外舍和散养区种植设计应符合下列规定： 1 遵循生境相似性原则，应选择亲缘关系相近或形态相似的植物，模拟动物原生境，营造适合动物生活、展示的植物空间； 2 植物造景应结合浸入式展示或散养展示要求体现特色； 3 动物笼舍外侧与游人参观道之间的隔离带种植不应遮挡游人视线，并满足卫生防护隔离的要求； 4 动物活动区域内应选择对动物无毒无害且便于维护的种类； 5 壕沟内不应种植乔木或密植灌木； 6 动物外舍和散养区的乔木应设置免受动物破坏的保护措施； 7 动物笼舍内种植的乔木不应成为动物逃逸的支点
7园林工程项目规范###7.0.10###7.0.10	对易发生疫情的动物展区、动物园的检疫场、隔离场和动物医院的污水应进行消毒处理
7园林工程项目规范###7.0.11###7.0.11	应按不同的动物种类，设置相应的安全防护设施，防止动物逾越、逃逸、伤人
7园林工程项目规范###7.0.12###7.0.12	应设置适当的隔离措施，防止游人对展示动物造成伤害。游人隔离带最小宽度不应小于成人与展示动物最长肢体之和的长度，最小隔离宽度不应小于1.5m
7园林工程项目规范###7.0.13###7.0.13	对于对动物有害的生物应设置安全防御设施，保证展示动物的安全，防止有害生物侵袭
7园林工程项目规范###7.0.14###7.0.14	安全防护设施的整体稳定性、主体结构及附属构件的强度、连接构件的强度等必须满足展示动物的跳跃、奔跑、攀爬、飞翔、推拉、拍打、撞击能力产生的最大荷载作用的要求，隔障结构必须能够耐受四倍以上动物体重力量的冲击破坏
7园林工程项目规范###7.0.15###7.0.15	限制动物活动范围的脉冲电子围栏系统、动物医院手术室、动物繁殖场、动物育幼育雏室以及笼舍内因动物季节性要求设置的采暖、空调的用电设备应按一级负荷供电
7园林工程项目规范###7.0.16###7.0.16	动物展示区应设解说标志
7园林工程项目规范###8.0.1###8.0.1	郊野型公园应遵循保护优先、合理利用原则，在保护自然、文化资源的基础上开展适宜的自然体验和休闲游憩活动
7园林工程项目规范###8.0.2###8.0.2	郊野型公园选址应有利于保护自然山水地貌和生物多样性，具有便利的公共交通条件；用地面积应大于 5hm2
7园林工程项目规范###8.0.3###8.0.3	郊野型公园在游人活动集中区应配备必要的休闲游憩、户外科普教育设施、医疗救助和安保设施
7园林工程项目规范###8.0.4###8.0.4	郊野型公园的湿地区域水体应与城市和区域水系统保护利用相协调，有稳定的水源补给保证，并应符合下列规定： 1 湿地水系布局应尊重和保护天然湿地水系格局及形态，应满足防洪排涝、供水排水、生态保护、科普教育等功能； 2 承担城市防洪排涝功能的湿地，高程控制点应按照设计泄洪流量、设计洪水位和设计排涝流量确定； 3 植物生境营造应恢复 50%以上的当地湿地典型群落，不应选用外来入侵物种
7园林工程项目规范###8.0.5###8.0.5	郊野型公园应提供野生动物栖息环境
7园林工程项目规范###8.0.6###8.0.6	郊野型公园养护应采取低扰动的管理方式；对于有保护性动物和候鸟栖息的郊野型公园的管理，应实行游览时间和季节的控制
7园林工程项目规范###9.0.1###9.0.1	道路绿化应实现道路附属绿地功能，应以创造安全、舒适、优美、卫生的交通环境为主要目的，并应符合下列规定： 1 应维护道路交通功能，避免影响交通安全； 2 应提供满足植物健康生长的立地条件与生长空间； 3 应体现城市景观特色风貌
7园林工程项目规范###9.0.2###9.0.2	新建道路应设置道路附属绿地，道路绿地率应按照规划道路红线宽度确定
7园林工程项目规范###9.0.3###9.0.3	新建道路机动车和非机动车分车绿带净宽度不得小于 1.5m
7园林工程项目规范###9.0.4###9.0.4	道路绿化应保证视距内视线通透和行车安全，符合停车视距、会车视距、交叉口停车视距的要求，当平曲线处视线不符合规定时，植物种植形式与品种选择不得妨碍交通视线
7园林工程项目规范###9.0.5###9.0.5	道路绿化应选择适应道路环境条件、生长稳定、观赏价值高和环境效益好的植物种类，并应符合下列规定:	9.0.5.1	1 道路两侧分车绿带宽度大于或等于 1.5m 应种植乔木为主	9.0.5.2	2 城市快速路与主干路分车绿带应种植用于阻挡相向行驶车辆眩光的植物或植物群落，应选用距相邻机动车道路面高度 0.6m 至 1.5m 之间的范围内枝叶茂密的植物种类
7园林工程项目规范###9.0.6###9.0.6	道路行道树应选择冠大荫浓、生长健壮、适应城市道路环境条件的树种，并应符合下列规定:	9.0.6.1	1 道路行道树分枝点高度应不影响车行与人行交通	9.0.6.2	2 道路行道树定植株距应根据树种壮年期冠幅确定
7园林工程项目规范###9.0.7###9.0.7	道路绿化应与市政设施相统筹，协调处理与道路照明、交通设施、地上杆线、地下管线的关系，并符合下列规定：	9.0.7.1	1 在分车绿带和行道树上方设置架空线时，应保证架空线下有不小于 9m 的树木生长空间，架空线下种植的乔木应选择树冠开展或耐修剪植物种类	9.0.7.2	2 新建或改建道路行道树绿带下方不应敷设影响植物健康生长的管线	9.0.7.3	3 未经净化处理的车行道径流雨水不应直接排入道路绿带
7园林工程项目规范###10.0.1###10.0.1	绿道应串联城乡绿色开敞空间，应以游憩、休闲、健身为主，兼具绿色出行功能
7园林工程项目规范###10.0.2###10.0.2	绿道应与周边环境相协调，符合所通行用地的功能，与道路、排水防涝、水系保护和其它园林工程，以及环境治理、防灾避险等相关工程相协调
7园林工程项目规范###10.0.3###10.0.3	绿道工程应保护生态环境，并符合下列规定： 1 应保护山体、河流、湖泊、湿地，禁止破坏沿线地形地貌； 2 应保护天然植被、公益林地，保留、利用建设范围的原有树木； 3 应避开生态敏感区，避免对动植物生境造成干扰
7园林工程项目规范###10.0.4###10.0.4	绿道工程应保障安全，并应符合下列规定： 1 应避开泥石流、滑坡、崩塌、地面沉降、塌陷、地震断裂带等自然灾害易发区和不良地质地带；不能避开时，必须实施防护工程； 2 绿道驿站建筑工程应按工程所在地区抗震标准设防； 3 沿河、滨水绿道应符合工程所在地防洪标准
7园林工程项目规范###10.0.5###10.0.5	绿道不应与高速公路和一级公路、铁路、城市快速路、城市轨道交通平面相交
7园林工程项目规范###10.0.6###10.0.6	绿道穿越地形险要区域和水域，应设置安全护栏或安全防护绿带及警示标识，并符合下列规定：	10.0.6.1	1 安全护栏有效的高度不应低于 1.1m	10.0.6.2	2 安全防护绿带的宽度不应小于 1.5m
7园林工程项目规范###10.0.7###10.0.7	绿道游径与机动车道之间应设置有效隔离的设施或标识，包括隔离绿带、隔离墩、护栏和交通标线，并应符合下列规定:	10.0.7.1	1 隔离绿带宽度不应小于 1m。当绿道游径与机动车道隔离宽度小于 1m 时，应设隔离墩或护栏作安全隔离	10.0.7.2	2 在无法设置硬质隔离的路段，绿道游径与机动车道之间应设置交通标线，禁止机动车压行绿道游径	10.0.7.3	3 当运行车速为 50km/h 的机动车道路不具备隔离绿带、隔离墩、护栏等隔离设施的设置条件时，绿道游径不得共板设置	10.0.7.4	4 在宽度大于 3m 的绿道游径入口处，应设置阻车桩
7园林工程项目规范###10.0.8###10.0.8	绿道连接线应保障游客使用安全，并符合下列规定：	10.0.8	1 绿道连接线不应直接借道国道、省道等干线公路及快速路等道路	10.0.8	2 绿道连接线兼具绿道游径连接和城市交通功能，应利用道路交通标志标线、绿道标识设施、安全隔离设施等进行交通有效组织和功能衔接
7园林工程项目规范###10.0.9###10.0.9	绿道交通接驳点应根据人流集散设置，并符合下列规定：	10.0.9.1	1 绿道交通接驳点应有满足自行车、残疾人用车停放场地和设施	10.0.9.2	2 不同交通换乘应留出必要的安全集散空间，应配套设置减速带及标识设施
7园林工程项目规范###10.0.10###10.0.10	绿道应按需设置驿站，并配备必要的停车、环境卫生、安全保障、游憩健身等设施
7园林工程项目规范###10.0.11###10.0.11	绿道游径应结合现状地形，避免大填大挖，保证使用安全。游径宽度应符合表10.0.11规定
7园林工程项目规范###10.0.12###10.0.12	绿道标识应具有引导与警示功能，明显区别于道路交通及其它标识
7园林工程项目规范###10.0.13###10.0.13	绿道路面应优先采用可渗透、可再生材料。透水铺装应满足荷载、透水、防滑等使用功能和耐久性要求
7园林工程项目规范###11.0.1###11.0.1	防护绿地应具有卫生、隔离、安全、生态等功能，并选用具有相应防护功能的植物和种植形式
7园林工程项目规范###11.0.2###11.0.2	市政公用设施防护绿地最小宽度应符合表 11.0.2 规定
7园林工程项目规范###11.0.3###11.0.3	防护绿地应优先选择抗污染、适应性强、低维护的乡土树种，并优先采用以乔木为主体的复层植物配置结构
7园林工程项目规范###12.0.1###12.0.1	生态保育应实现对自然区域的生态保护和培育，并应符合下列规定： 1 应保护自然生境类型、保护生物多样性、保护生态系统完整性和生态系统服务功能； 2 严格控制引种植物种类，禁止种植入侵植物； 3 不应建设与生态保育无关的设施，环境监测、科学研究设施的建设不应对现状产生损害； 4 应限制与生态保育无关的活动
7园林工程项目规范###12.0.2###12.0.2	应有一定规模的本地区乡土植物、适生植物生产繁育基地
7园林工程项目规范###12.0.3###12.0.3	生态修复应实现对生态脆弱区、生态退化区的生态抚育与恢复功能，并应符合下列规定： 1 应逐步恢复受损生态系统功能，着重抚育与恢复生境类型； 2 应种植地带性乡土植物，禁止种植入侵植物； 3 不得建设与生态修复、保育无关的设施，环境监测、科学研究设施的建设不得对现状产生损害； 4 应限制和生态修复、生态保护无关的活动
7园林工程项目规范###12.0.4###12.0.4	生态修复应对遭受污染、破坏的山体、水体和废弃地实现恢复自然生机，并符合下列规定： 1 应开展生态评估，对地质、土壤、植被等生态现状摸底调查和安全评估； 2 应排除地质灾害隐患，恢复受损山体、水体的自然形态； 3 应改良有污染的土壤，治理水体污染并提升自净能力； 4 应实施植被重建，改善植物生长，修复自然生态
8市容环卫工程项目规范###1.0.2###1.0.2	为加强城乡市容环境卫生管理， 规范市容环境卫生工程项目的规划、 设计、施工、运行管理，维护公共卫生安全及公众权益、保护环境、集约利用资源，有效发挥市容环境卫生工程项目的基本功能，实现城乡市容环境卫生整洁，制定本规范	1.0.2	市容环境卫生工程项目的规划、设计、施工、运行管理，市容环境卫生的清洁维护管理，必须遵守本规范
8市容环卫工程项目规范###1.0.3###1.0.3	市容环境卫生工程项目的规划、设计、施工、运行管理应遵循服务保障、安全生产、保护环境的原则
8市容环卫工程项目规范###1.0.4###1.0.4	本规范是市容环卫工程项目的规划、设计、施工、运行管理等过程中技术和管理的基本要求。当市容环卫工程项目采用的技术措施与本规范规定的措施不一致或本规范无相关要求时，必须按功能和性能的要求进行合规性判定
8市容环卫工程项目规范###2.0.1###2.0.1	城乡市容环境卫生设施布局时应考虑周边环境、交通人流、市政配套设施的影响，并有利于污染控制和市容环卫作业
8市容环卫工程项目规范###2.0.2###2.0.2	城乡市容环境卫生设施设备配置应具备应对公共卫生事件、自然灾害、社会安全事件等突发事件的功能
8市容环卫工程项目规范###2.0.3###2.0.3	建筑垃圾、农业废物、工业废物、医疗废物、其他类别危险废物严禁混入生活垃圾收运系统
8市容环卫工程项目规范###2.0.4###2.0.4	生活垃圾收运系统应按照该地区的垃圾量、垃圾收集点至处理设施的运距、处理设施布局等合理确定。生活垃圾收运设施服务范围、收运能力应与生活垃圾量相匹配；收运设备应与相应的收运处理设施接口相匹配
8市容环卫工程项目规范###2.0.5###2.0.5	收集站、转运站、环境卫生停车场等环卫设施的设计建设和运营过程中必须具备有效的环境保护措施
8市容环卫工程项目规范###2.0.6###2.0.6	市容环境卫生设施的防洪、抗震等级应不低于所在区域设防的相应等级
8市容环卫工程项目规范###2.0.7###2.0.7	环境卫生设施设备应有标识。重要的环境卫生设施设备及存在危险的设施设备部件、运行维护场所等应有规范、清晰明显的安全和警示标志标识
8市容环卫工程项目规范###2.0.8###2.0.8	替代环境卫生设施未交付前，不应停止使用或拆除原环境卫生设施
8市容环卫工程项目规范###2.0.9###2.0.9	城市应配置足够的环境卫生车辆设备，并应配有专用停放场所
8市容环卫工程项目规范###3.0.1###3.0.1	城镇和村庄必须建立清扫保洁系统，保持公共场所清洁卫生
8市容环卫工程项目规范###3.0.2###3.0.2	城市道路清扫保洁区域应划定清扫保洁等级，城市道路清扫保洁等级应按表 3.0.2 执行
8市容环卫工程项目规范###3.0.3###3.0.3	城市道路清扫保洁作业应包括机械洗扫、机械扫路等，并应符合表 3.0.3 规定：
8市容环卫工程项目规范###3.0.4###3.0.4	镇区道路清扫保洁作业应符合下列规定： 1 镇区道路应每日至少清扫 1 次并定时保洁。 2 每班清扫作业应清除废物箱内及收集点处垃圾，并定时对废物箱及收集点清洁3 清扫时应对人行道、车行道及周边绿化、树穴及周边、下水井口等进行全面清扫，应与门前责任区无缝对接
8市容环卫工程项目规范###3.0.5###3.0.5	村庄清扫保洁作业应符合下列规定： 1 村级道路清扫频次应按垃圾清运频次确定。 2 养殖圈、户厕或公厕应由保洁员定期清掏，未设收集或储存坑的厕所粪便不应裸露在外
8市容环卫工程项目规范###3.0.6###3.0.6	道路清扫保洁过程中不应造成扬尘污染，并应符合下列规定： 1 机械清扫作业时，车速不应大于 8km/h；机械化保洁作业时，车速不应大于 15 km/h。 2 机械扫路时，扫路车不应吸口不落地空跑，应沿两侧侧石平行作业。 3 机械洗扫时，柏油路面的污水回收率不应低于 45%；水泥路面的污水回收率不应低于 55%。 4 日间机械清扫保洁维护时间应避开城镇道路交通高峰时间
8市容环卫工程项目规范###3.0.7###3.0.7	机械清扫保洁车辆应根据清扫保洁作业模式选定，清扫保洁车辆数不应低于本规范附录 A 的规定
8市容环卫工程项目规范###3.0.8###3.0.8	水域保洁应做到安全、环保、文明和高效，并应符合下列规定： 1 打捞清除的漂浮废弃物应纳入当地垃圾收运系统。 2 在台风、雷暴雨、洪水、大雾、寒潮、高温等灾害性气候以及大潮汛期间，应暂停作业。 3 发现有淹病死动物并有疑似染疫或疑似危险物品时，应及时向有关部门报告
8市容环卫工程项目规范###3.0.9###3.0.9	当水面打捞的垃圾通过水域垃圾上岸点驳运时，水域垃圾上岸点应配备垃圾收集容器及滤水设施，应有专人管理，负责日常保洁和维护
8市容环卫工程项目规范###3.0.10###3.0.10	当水域保洁设置水域保洁管理站时，应按河道分段设置，至少每 16km 河道长度设置一座。水域保洁管理站应有满足水域保洁打捞垃圾上岸转运、保洁及监察船舶停靠、水域保洁监管办公及保洁工人休息等功能的岸线和陆上用地。水域保洁管理站使用岸线每处不应小于 50m
8市容环卫工程项目规范###3.0.11###3.0.11	除雪作业程序应根据道路的重要程度、交通流量、地理位置确定，并应根据降雪量、环境温度和路面条件选择专用除雪设备
8市容环卫工程项目规范###3.0.12###3.0.12	除雪设备应根据除雪作业的总面积、除雪设备的作业能力、限定的完成时间、有效作业时间等确定，除雪设备数量不应低于本规范附录 A 的规定
8市容环卫工程项目规范###3.0.13###3.0.13	融雪剂的使用应符合下列规定： 1 下雪前在引桥、立交桥等有坡度的道路上预施撒（洒）融雪剂时，施撒（洒）量应不大于 10g/m2。 2 融雪剂种类应根据环境温度、积雪选择，并应控制融雪剂的施撒（洒）量。 3 机场、车站、码头等交通设施，国家级风景名胜区不应使用氯盐类融雪剂。 4 使用融雪剂的区域应将绿地、绿化带等隔离防护
8市容环卫工程项目规范###4.1.1###4.1.1	垃圾应按生活垃圾、建筑垃圾、绿化垃圾、粪便等分类清运，收运设施设备应满足分类清运要求
8市容环卫工程项目规范###4.1.2###4.1.2	当易腐垃圾实施分类收集时，应满足“日产日清”的要求
8市容环卫工程项目规范###4.1.3###4.1.3	餐饮垃圾应单独收集运输，不应排入雨污水管道、河道；大件垃圾应按当地环卫部门要求投放在指定的收集场所；农村生活垃圾中的灰土类应就近填埋处置
8市容环卫工程项目规范###4.1.4###4.1.4	城市新建居住小区应设置固定的建设装修垃圾收集点
8市容环卫工程项目规范###4.1.5###4.1.5	生活垃圾应定点投放、收集。城乡必须配备生活垃圾收集设施，垃圾收集设施的规模应满足日常生活和工作中产生的生活垃圾的收集清运要求
8市容环卫工程项目规范###4.1.6###4.1.6	收集设施、收集运输设备类型应与收集方式匹配。1 实施垃圾分类收集的城乡，配置的收集设施应满足分类存储、分类收运、简单分拣的要求。 2 城市应配置环卫专用车辆，镇区应淘汰农用车、拖拉机等非环卫专用车辆
8市容环卫工程项目规范###4.1.7###4.1.7	生活垃圾收集点（垃圾桶/箱、垃圾房/屋、垃圾池、袋装垃圾投放点）、站的位置应固定，并应方便居民投放垃圾、方便收集人员和车辆的操作，并不应得影响道路交通、消防通道和盲道的通行及市容市貌
8市容环卫工程项目规范###4.1.8###4.1.8	垃圾收集运输设备应密闭，收集运输垃圾过程中不应洒漏
8市容环卫工程项目规范###4.2.1###4.2.1	交通客运设施、文体设施、步行街、广场、旅游景点等人流聚集的公共场所应设置废物箱
8市容环卫工程项目规范###4.2.2###4.2.2	生活垃圾垃圾收集点服务半径应符合下列规定： 1 城市居住小区生活垃圾收集点服务半径不应大于 70m；镇区居住小区生活垃圾收集点服务半径不应大于 100m。 2 城镇生活垃圾收集点应设置在垃圾收集车易于作业的区域。 3 每个自然村和新农村的农户集中点应至少设置 1 处生活垃圾集中收集点，生活垃圾集中收集点应设置在村口或垃圾收集车易于作业的区域。 4 单位等应根据生活垃圾量在合适的位置至少设置 1 处生活垃圾收集点，且不应设置在单位外部
8市容环卫工程项目规范###4.2.3###4.2.3	城镇生活垃圾房/屋的地面应硬化处理；给排水条件满足时，应具备上下水设施。分类生活垃圾房/屋占地面积不应小于 10m2
8市容环卫工程项目规范###4.2.4###4.2.4	城镇废物箱、垃圾桶/箱等收集设施应密封、防雨、防火、耐腐蚀；垃圾桶应采用标准规格。农村居民住宅单独收集点的垃圾桶应满足桶体密封、加盖的要求
8市容环卫工程项目规范###4.2.5###4.2.5	各类生活垃圾收集容器的容量应按其服务人口的数量、生活垃圾分类的种类、生活垃圾日排出量及清运周期计算。生活垃圾收集容器的总容纳量应满足使用需要，生活垃圾不应超出收集容器的上口平面，生活垃圾日排放量及生活垃圾容器设置数量不应低于本规范附录 B 的规定
8市容环卫工程项目规范###4.2.6###4.2.6	采用机动车辆收集时，机动收集车辆配置数量不应低于本规范附录 B 的规定
8市容环卫工程项目规范###4.3.1###4.3.1	成片区域采用收集站模式时，生活垃圾收集站设置数量不应少于 1 座/km2
8市容环卫工程项目规范###4.3.2###4.3.2	生活垃圾收集站设计规模和作业能力应满足服务区域内生活垃圾收集的要求
8市容环卫工程项目规范###4.3.3###4.3.3	生活垃圾收集站与相邻居民建筑间隔不应小于 6m
8市容环卫工程项目规范###4.3.4###4.3.4	城镇生活垃圾收集站应具备给排水设施；地面和墙壁应由不透水和防腐材料制成或涂有这种材料的涂层
8市容环卫工程项目规范###4.3.5###4.3.5	生活垃圾收集站受料装置应具备良好的防止扬尘、遗洒、臭味扩散等性能
8市容环卫工程项目规范###4.3.6###4.3.6	生活垃圾收集箱应符合下列要求： 1 后门应配备锁紧装置。 2 收集箱的密封性应保证装载后不产生垃圾及污水渗漏；收集箱密封条设计使用寿命不应少于 8 个月。 3 收集箱应采用高强度钢板，耐磨、耐腐蚀性好，不易变形，表面应采用防腐处理。 4 收集箱焊接应无漏焊、裂纹、夹渣、气孔、咬边、飞溅等焊接缺陷
8市容环卫工程项目规范###4.3.7###4.3.7	压缩式生活垃圾收集站的压缩机关键部件应采取耐磨、防腐等处理工艺
8市容环卫工程项目规范###4.3.8###4.3.8	提升装置的提升能力应满足收集箱满载后的荷载要求
8市容环卫工程项目规范###4.3.9###4.3.9	生活垃圾收集站应具备通风、除尘、除臭、隔声、污水收集及排放等环境保护措施，并应设置消毒、杀虫、灭鼠等装置
8市容环卫工程项目规范###4.3.10###4.3.10	生活垃圾收集站应设置收运机动车进出通道，通道应符合进站车辆最大宽度及荷载要求，便于安排垃圾收集和运输线路
8市容环卫工程项目规范###4.3.11###4.3.11	压缩式生活垃圾收集站的压缩机、提升装置等应有自动安全保护措施。 1 压缩机应有垃圾满载提示装置；运动部件应设有安全防护罩和明显标志；电气系统应为防水设计，配备紧急停机控制器。 2 提升装置应有安全保护装置；应具备限速、减速功能
8市容环卫工程项目规范###4.3.12###4.3.12	生活垃圾收集站的机械设备的工作能力应按日有效运行时间和高峰时段垃圾量确定，并应与收集站工艺单元设计规模相匹配
8市容环卫工程项目规范###4.3.13###4.3.13	生活垃圾收集站配套运输车辆数不应低于本规范附录 B 的规定；装载容器与运输车辆分离的收集单元，装载容器数量不应低于本规范附录 B 的规定
8市容环卫工程项目规范###4.3.14###4.3.14	在生活垃圾收集站相应位置应设置交通指示、烟火管制指示等安全标志
8市容环卫工程项目规范###4.3.15###4.3.15	生活垃圾收集站机械设备的旋转件、启闭装置等处应设置防护罩或警示标志
8市容环卫工程项目规范###4.3.16###4.3.16	操作人员应随机检查进站垃圾成分，严禁危险废物、易燃易爆等违禁物进站
8市容环卫工程项目规范###5.1.1###5.1.1	垃圾转运站应满足分类转运要求
8市容环卫工程项目规范###5.1.2###5.1.2	垃圾转运站布局应按垃圾产生分布、处理设施布局、垃圾收运模式等确定
8市容环卫工程项目规范###5.1.3###5.1.3	生活垃圾转运站设计规模的确定应满足服务区域在服务年限范围内的垃圾增长需求，并应考虑垃圾收运的季节波动性。生活垃圾转运站设计规模不应低于本规范附录 C 的规定
8市容环卫工程项目规范###5.1.4###5.1.4	垃圾转运站选址应根据服务区域、服务人口、转运能力、转运模式、运输距离、污染控制、配套条件等因素，设在交通便利，易安排清运线路的地点，并应具备保障垃圾转运站正常工作的供水、供电、污水排放、通讯等条件
8市容环卫工程项目规范###5.1.5###5.1.5	生活垃圾转运站主要用地指标、与相邻建筑间距应根据日转运量确定，并应符合表 5.1.5 的规定
8市容环卫工程项目规范###5.1.6###5.1.6	垃圾转运站的总平面布置应工艺合理、布置紧凑、交通顺畅，便于转运作业；应符合安全、环保、卫生等要求；车辆出入口应设置在站区远离周边主要环境保护目标的一端；并应设置围墙
8市容环卫工程项目规范###5.1.7###5.1.7	大型垃圾转运站应将人、车辆出入口分开设置
8市容环卫工程项目规范###5.1.8###5.1.8	垃圾转运站站内布置应在运输通道设置、场地预留等方面考虑设备故障、车辆拥堵等突发事件时的应急处置需求
8市容环卫工程项目规范###5.1.9###5.1.9	大中型垃圾转运站运行中应定期进行环境监测和环境影响分析。大气监测频率每季度不应小于 1 次，监测点不应小于 4 个；站内污水排水口处设排水取样点，监测频率每季度不应小于 1 次
8市容环卫工程项目规范###5.1.10###5.1.10	生活转运站火灾危险性类别应属丁类，灭火器配置应按轻危险级考虑；具有分类收集及预处理功能综合型转运站的可回收物储存间(室)，火灾危险性类别应为丙类，灭火器配置应按中危险级考虑
8市容环卫工程项目规范###5.2.1###5.2.1	垃圾转运工艺应根据垃圾收集、运输、处理的要求及当地特点确定。垃圾转运工艺选择应符合下列规定：     1 垃圾物流转移应顺畅。     2 垃圾应减少裸露时间。 3 应提高设备工作效率，降低能耗及降低作业安全卫生风险，减轻环卫工人劳动作业强度
8市容环卫工程项目规范###5.2.2###5.2.2	垃圾中转作业单元的数量应根据日有效运行时间和高峰期垃圾转运量确定，备用系数不应小于 20%；除 V 类小型转运站外，垃圾转运站的中转作业单元数不应小于 2 个。只有 1 个转运单元的小型转运站必须考虑该转运单元出现故障时的应急措施
8市容环卫工程项目规范###5.2.3###5.2.3	垃圾转运站机械设备的工作能力应根据日有效运行时间和高峰期垃圾量等因素与转运站及转运单元的设计规模（t/d）相匹配，备用系数不低于 20%
8市容环卫工程项目规范###5.2.4###5.2.4	垃圾转运站应配备压缩设备，将装载容器填满垃圾并压实；压实程度应根据垃圾处理、处置等后续环节的要求和物料性状确定
8市容环卫工程项目规范###5.2.5###5.2.5	垃圾转运站的建筑结构形式应满足垃圾转运工艺及配套设备的安装、拆换与维护的要求，并应符合下列规定： 1 不应建设露天垃圾转运站，确保收集车卸料及转运作业在室内进行。 2 转运站卸料、装料工位应满足车辆回转要求。 3 转运车间空间与面积均应满足车辆倾卸作业要求。 4 垃圾转运车间应安装便于启闭的卷帘闸门，设置非敞开式通风口
8市容环卫工程项目规范###5.3.1###5.3.1	垃圾转运站相应配套设施应符合下列规定： 1 垃圾转运站应配备监控设备；大中型转运站应配备闭路监视系统、交通信号系统及电话／对讲系统等现场控制系统。 2 大、中型垃圾转运站应设置垃圾称重计量装置，运输车辆进站处或计量设施处应设置车号自动识别系统；并应设置进站垃圾运输车停车抽样检查区。 3 大、中型垃圾转运站应设置洗车装置，小型转运站应配备小型车辆及容器的冲洗设备。 4 大中型垃圾转运站应设置转运车辆停车场地。 5 垃圾卸料、转运作业区应设置车辆作业指示标牌和安全警示标志。 6 垃圾卸料工位应设置倒车限位装置及报警装置。 7 应采取设置风罩、栅网、风管等可靠措施控制二次污染
8市容环卫工程项目规范###5.3.2###5.3.2	垃圾转运站排水系统应符合下列规定： 1 站内应雨污分流。 2 站内应场地平整，不滞留渍水；并应设置污水导排沟(管)。 3 应设置积污坑或沉沙井等设施。积污坑或沉沙井的形式和容量应与工艺要求相匹配。 4 应采取有效的污水处理或排放措施
8市容环卫工程项目规范###5.3.3###5.3.3	转运车间地面和内墙面 1.5m 以下应做防腐处理，且应便于清洗
8市容环卫工程项目规范###5.3.4###5.3.4	电源开关及插座应设置在离地面 1.5m 以上，电源开关及插座应防水
8市容环卫工程项目规范###5.3.5###5.3.5	垃圾转运站站内道路应符合下列规定： 1 应满足站内各功能区最大规格的垃圾运输车辆的荷载和通行要求。 2 站内主要通道宽度不应小于 4m，大型垃圾转运站站内主要通道宽度应适当加大。路面宜采用混凝土。 3 进站道路的设计应与站外市政道路协调
8市容环卫工程项目规范###5.3.6###5.3.6	大中型垃圾转运站应设置双回路电源或配备备用发电机
8市容环卫工程项目规范###5.3.7###5.3.7	垃圾转运车应与垃圾转运集装箱相匹配，应满足沿途道路通行条件及后续处理设施与卸料场地要求。转运站运输车数量不应低于本规范附录 C 的规定
8市容环卫工程项目规范###5.3.8###5.3.8	垃圾转运集装箱应保证装卸料顺畅，关闭严实、密封可靠；应采用耐腐蚀材料制作，并应具有足够的强度和刚度。垃圾转运集装箱的数量应满足垃圾运转要求，且备用系数不应低于 20%
8市容环卫工程项目规范###5.3.9###5.3.9	垃圾转运站的环境保护设施必须与垃圾转运站主体设施同时设计、同时施工、同时投入使用。并应满足下列要求： 1 垃圾转运站应设置通风、除尘、除臭、隔声等环境保护设施；并设置消毒、杀虫设施及装置。 2 大、中型垃圾转运站应设置独立抽排风/除臭系统。 3 卸料时，必须同时启动通风、除尘、除臭系统；中转作业过程中垃圾不应落地
8市容环卫工程项目规范###6.1.1###6.1.1	户外广告、招牌及景观照明设施设置应安全、美观、整洁，应与区域环境相协调，应注重昼夜景观效果，不得损害建筑物、街景和城市轮廓线的重要特征，不得破坏被依附载体的整体效果，不得影响被依附载体的使用功能，不得影响建（构）筑物安全，不得影响消防通道
8市容环卫工程项目规范###6.1.2###6.1.2	附着于建（构）筑物的户外广告、招牌及景观照明设施应具备相应电气防火措施
8市容环卫工程项目规范###6.1.3###6.1.3	户外广告、招牌及景观照明设施应具有防雷措施，接地系统应形成等电位联结
8市容环卫工程项目规范###6.1.4###6.1.4	户外广告、招牌及景观照明设施应采用 TN-S 制接地保护系统，并可靠接地。安装在人员可触及地方的照明装置的配电线路中应设置剩余电流保护装置。沿街（或道路）设置的用电及照明设施应采用 TN-S 制+TT 制重复接地保护系统
8市容环卫工程项目规范###6.1.5###6.1.5	户外广告、招牌及景观照明的电气设施应采用防尘、防水型，户外灯箱、内置光源的字体、灯箱式户外招牌的外壳，以及室外安装的照明配电箱与控制箱等的防护等级不应低于 IP54
8市容环卫工程项目规范###6.1.6###6.1.6	户外广告、招牌及景观照明设施的钢结构构件表面的防腐措施应满足耐腐、耐候性的要求
8市容环卫工程项目规范###6.1.7###6.1.7	户外广告、招牌及景观照明设施设置必须采取保证其结构和电气设施的安全、可靠的有效措施，并应定期进行安全检查、维护保养和更新。在大风、暴雨、暴雪、潮汛等恶劣季节性天气来临前，应进行安全检查
8市容环卫工程项目规范###6.2.1###6.2.1	户外广告设施严禁在下列位置设置： 1 交通信号设施、交通指路牌、交通标志牌、交通执勤岗设施、道路隔离栏、人行天桥护栏、高架轨道隔音窗（隔音墙）、道路及桥梁防撞墙与隔音窗（隔音墙）2 国家机关、文化教育场所、文物保护单位、名胜风景点及其建筑控制地带。 3 危房或可能危及建（构）筑物和设施安全的位置。 4 县级以上人民政府禁止设置户外广告设施的区域
8市容环卫工程项目规范###6.2.2###6.2.2	招牌设施严禁在下列位置设置： 1 交通信号设施、交通指路牌、交通标志牌、交通执勤岗设施、道路隔离栏、人行天桥护栏、高架轨道隔音窗（隔音墙）、道路及桥梁防撞墙与隔音窗（隔音墙）2 危房或可能危及建（构）筑物和设施安全的位置
8市容环卫工程项目规范###6.2.3###6.2.3	户外广告及招牌设施设置不应影响市政公用设施、交通安全设施、交通标志的使用；不应妨碍生产和人民生活，损害市容市貌或建筑形象；不应利用行道树或损毁绿地
8市容环卫工程项目规范###6.2.4###6.2.4	车身上设置的户外广告，不得影响交通安全。车头、车尾部（含前后风挡玻璃内外）及车身两侧车窗严禁设置户外广告
8市容环卫工程项目规范###6.2.5###6.2.5	户外广告或招牌设施不得侵入道路建筑限界，下缘距车行道路面净空高度不应小于 4.5m，距人行道路面净空高度不应小于 2.5m
8市容环卫工程项目规范###6.2.6###6.2.6	大型高立柱户外广告设施不得设置在隧道体及隧道两端下沉地段两侧，不得设置在桥梁体（含主桥、引桥和匝道）上
8市容环卫工程项目规范###6.2.7###6.2.7	户外广告及招牌的喷绘材料不应采用易燃材料。位于步行街、广场、商场、大型文体设施、车站、机场等人员聚集密度高的公共建筑或公共场所设置的户外广告及招牌的喷绘材料应采用不燃或难燃材料
8市容环卫工程项目规范###6.2.8###6.2.8	户外广告及招牌的结构构件承载力设计值应采用极限状态设计表达式计算，设计使用年限为 20 年的，结构构件重要性系数γ0 不应小于 1.1；设计使用年限为 10 年的，γ0 不应小于 1.0
8市容环卫工程项目规范###6.2.9###6.2.9	在风荷载（标准值）作用下，户外广告及招牌设施结构的变形值应符合下列规定： 1 金属结构的变形容许值应符合表 6.2.11-1 的规定。 2  LED 显示屏金属结构的变形容许值应符合表 6.2.11-2 的规定
8市容环卫工程项目规范###6.2.10###6.2.10	户外广告或招牌设施采用金属结构的，应对结构的强度、刚度和稳定性进行校核计算
8市容环卫工程项目规范###6.2.11###6.2.11	依附于建（构）筑物的户外广告或招牌设施的支座应与建（构）筑物的梁、柱连接，并应直接承担户外广告或招牌设施传递的荷载。依附于墙面支座的连接应按正常内力的 2.0 倍验算支座安全性
8市容环卫工程项目规范###6.2.12###6.2.12	砖木结构建筑及历史保护建筑不应设置钢结构的箱体式招牌
8市容环卫工程项目规范###6.3.1###6.3.1	景观照明造型和灯光照明效果不得与道路交通、机场、铁路等特殊用途信号灯相同或相似
8市容环卫工程项目规范###6.3.2###6.3.2	居住区和步行区的夜景照明设施应避免对行人和非机动车人造成眩光。夜景照明灯具的眩光限制值应符合表 7.3.2 的规定
8市容环卫工程项目规范###6.3.3###6.3.3	电子显示屏的频闪限定值应符合以下规定： 1 频率低于 9Hz 时，不可觉察波动深度限值为 0.288%。 2 频率为 9 Hz -3120Hz 时，不可觉察波动深度限值为：频率×0.032%
8市容环卫工程项目规范###6.3.4###6.3.4	激光作为景观装饰照明时，应预留激光光束的瞄准范围，控制光束活动方向处在规定的空间，不应落到人眼所处范围内
9生活垃圾处理处置工程项目规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，在生活垃圾处理处置工程的设计、建设、运行和监管过程中保障人身和公共安全、保护环境，合理利用资源，保证有效发挥生活垃圾处理处置工程的基本功能和性能，实现生活垃圾的无害化处理，制定本规范
9生活垃圾处理处置工程项目规范###1.0.2###1.0.2	生活垃圾处理处置工程的规划、设计、建设、运行和监管，必须遵守本规范
9生活垃圾处理处置工程项目规范###1.0.3###1.0.3	生活垃圾处理处置工程的规划、设计、建设、运行和监管应遵循有效发挥服务功能、安全生产、保护环境和资源利用的原则，应采用适宜可靠的新技术、新工艺、新材料
9生活垃圾处理处置工程项目规范###1.0.4###1.0.4	本规范是生活垃圾处理处置工程项目的规划、设计、建设、运行和监管等过程技术和管理的基本要求。当生活垃圾处理处置工程项目采用的技术措施与本规范的规定不一致或本规范无相关要求时，必须按功能及性能要求进行合规性判定
9生活垃圾处理处置工程项目规范###2.1.1###2.1.1	实施生活垃圾分类收集的区域应实施分类运输和分类处理
9生活垃圾处理处置工程项目规范###2.1.2###2.1.2	生活垃圾处理处置工程严禁混入危险废物和放射性废物
9生活垃圾处理处置工程项目规范###2.1.3###2.1.3	生活垃圾处理处置工程的规模应根据生活垃圾产生量现状及其预测、经济性、技术可行性和可靠性等因素确定。生活垃圾处理处置工程的处理能力，确保服务范围生活垃圾及时有效处理
9生活垃圾处理处置工程项目规范###2.1.4###2.1.4	生活垃圾处理处置工程中的关键设备或系统应具有备用性，确保工程基本功能的有效性
9生活垃圾处理处置工程项目规范###2.1.5###2.1.5	生活垃圾处理处置项目应以主要生产车间为主体进行布置，其他各项设施应按生活垃圾处理流程、功能分区合理布置，并应做到整体效果协调、美观
9生活垃圾处理处置工程项目规范###2.2.1###2.2.1	生活垃圾焚烧厂焚烧设施控制区域分为核心区、防护区和缓冲区。核心区的建设内容为焚烧项目的主体工程、配套工程、生产管理与生活服务设施。防护区为园林绿化等建设内容，距离按核心区周边不小于300m考虑
9生活垃圾处理处置工程项目规范###2.2.2###2.2.2	生活垃圾卫生填埋场填埋库区与敞开式渗沥液处理区边界距居民居住区或人畜供水点的卫生防护距离不应少于500m，距河流和湖泊不应少于50m，距民用机场不应少于3km
9生活垃圾处理处置工程项目规范###2.2.3###2.2.3	生活垃圾处理处置工程不应设在下列地区： 1 生活饮用水水源保护区，供水远景规划区； 2 洪泛区和泄洪道； 3 尚未开采的地下蕴矿区和岩溶发育区； 4 珍贵动植物保护区和国家、地方自然保护区； 5 公园，风景、游览区，文物古迹区，考古学、历史学及生物学研究考察区
9生活垃圾处理处置工程项目规范###2.3.1###2.3.1	生活垃圾处理处置工程产生的污水、臭气、粉尘、噪声等，应设置控制、收集与处理设施、在线监测设施
9生活垃圾处理处置工程项目规范###2.3.2###2.3.2	生活垃圾处理处置工程产生的残渣、炉渣、飞灰、污泥等，应设置收集、处理或资源化利用设施
9生活垃圾处理处置工程项目规范###2.4.1###2.4.1	生活垃圾处理处置工程应设置计量设施，计量设施应具有称重、记录、打印与数据处理、传输功能
9生活垃圾处理处置工程项目规范###2.4.2###2.4.2	垃圾处理量应按实际重量统计与核定
9生活垃圾处理处置工程项目规范###2.4.3###2.4.3	生活垃圾处理处置工程人流和物流的出、入口设置，并应方便车辆的进出。人流、物流应分开，并应做到通畅
9生活垃圾处理处置工程项目规范###2.4.4###2.4.4	厂（场）区道路的设置，应满足交通运输和消防的需求，并应与厂区竖向设计、绿化及管线敷设相协调
9生活垃圾处理处置工程项目规范###2.4.5###2.4.5	生活垃圾处理处置工程项目中的关键设备或系统用电应按二级负荷供电。当工程有余热发电系统时，其电气系统的一、二次接线和运行方式应首先保证生活垃圾处理系统的正常运行
9生活垃圾处理处置工程项目规范###2.4.6###2.4.6	工程的自动化控制，必须适用、可靠、先进，应根据生活垃圾处理设施特点进行设计。应满足设施安全、经济运行和防止对环境二次污染的要求
9生活垃圾处理处置工程项目规范###2.4.7###2.4.7	生活垃圾处理处置工程应设置消防系统
9生活垃圾处理处置工程项目规范###2.4.8###2.4.8	厂房的平面布置和空间布局应满足工艺设备的安装与维修的要求。厂房各作业区应合理分隔，应组织好人流和物流线路，避免交叉；操作人员巡视检查路线应组织合理；竖向交通路线顺畅、避免重复
9生活垃圾处理处置工程项目规范###2.4.9###2.4.9	厂房的围护结构应满足基本热工性能和使用的要求
9生活垃圾处理处置工程项目规范###2.4.10###2.4.10	严寒地区的建筑结构应采取防冻措施
9生活垃圾处理处置工程项目规范###2.4.11###2.4.11	控制室应设吊顶和防静电地板
9生活垃圾处理处置工程项目规范###2.4.12###2.4.12	垃圾坑内壁和池底的饰面材料应满足耐腐蚀、耐冲击荷载、防渗水、防龟裂等要求，外壁及池底应作防水处理
9生活垃圾处理处置工程项目规范###2.4.13###2.4.13	垃圾坑、易产生臭气的处理车间与其他房间的连通口及屋顶围护结构，应采取密闭处理措施
9生活垃圾处理处置工程项目规范###2.4.14###2.4.14	垃圾坑应采用钢筋混凝土结构，并应进行强度计算和抗裂度或裂缝宽度验算，在地下水位较高的地区应进行抗浮验算
9生活垃圾处理处置工程项目规范###3.1.1###3.1.1	垃圾焚烧厂必须配置：接收及贮存系统、焚烧系统、余热利用及发电系统、烟气净化系统、灰渣处理系统、配套设施等。各系统处理能力应配套，保证焚烧厂正常运行
9生活垃圾处理处置工程项目规范###3.1.2###3.1.2	垃圾焚烧厂应具有完善的运行管理制度，运行人员必须进行上岗前培训
9生活垃圾处理处置工程项目规范###3.2.1###3.2.1	大件垃圾应破碎后进入焚烧炉。卸料区严禁堆放垃圾和其他杂物，并应保持清洁，垃圾运输车卸料时严禁越过限位装置卸料
9生活垃圾处理处置工程项目规范###3.2.2###3.2.2	必须设置垃圾储坑，垃圾储坑应符合下列要求： 1 垃圾储坑卸料口处必须设置车挡和事故报警设施； 2 应有足够的储存容量，避免生活垃圾污染环境； 3 垃圾储坑应处于负压封闭状态，并应设照明、火灾探测器、事故排烟及通风除臭装置； 4 底部应设置垃圾渗沥液导排收集设施。垃圾渗沥液收集和输送设施应采取防渗、防腐措施，并应配置检修人员防毒装备； 5 垃圾焚烧炉进料斗平台沿垃圾储坑侧应设置防护设施
9生活垃圾处理处置工程项目规范###3.2.3###3.2.3	严禁将带有火种的垃圾卸入垃圾储坑
9生活垃圾处理处置工程项目规范###3.2.4###3.2.4	焚烧厂检修过程中，进入垃圾储坑、渗沥液收集池、渗沥液厌氧处理系统、箱涵和垃圾焚烧锅炉等受限空间或存在有毒有害气体场所进行检修时应符合下列规定： 1 进入作业前必须采取事先通风、有害气体检测及佩戴个人防护用品等安全防护措施，并应办理工作票后方可进入； 2 作业时应在外部设有监护人员，并应与进入的检修人员保持联系； 3 进出人员应实行签进签出规定
9生活垃圾处理处置工程项目规范###3.3.1###3.3.1	焚烧炉在最大烟气量下，主温控区内温度不低于850℃的条件下烟气滞留时间不小于2s。主温控区内设置锅炉水冷壁时，水冷壁内侧应设置卫燃带。生活垃圾在焚烧炉内应得到充分燃烧，燃烧后的炉渣热灼减率应控制在5%以内
9生活垃圾处理处置工程项目规范###3.3.2###3.3.2	垃圾焚烧炉每个燃烧室应配备至少一个辅助燃烧器。燃烧器功率应能保证加热到850℃。当最后一次助燃器注入后炉内气体的温度降到850°C以下时，该燃烧器应自动开启
9生活垃圾处理处置工程项目规范###3.3.3###3.3.3	点火、助燃燃料、活性炭的储存及供应设施应配备防爆、防雷、防静电和消防设施
9生活垃圾处理处置工程项目规范###3.3.4###3.3.4	焚烧厂运行过程中，对电气、燃烧、热力、烟气净化等设备和系统的操作和检修应分别执行操作票和工作票制度
9生活垃圾处理处置工程项目规范###3.3.5###3.3.5	检修人员进入垃圾焚烧炉及余热锅炉炉膛、烟道内部进行检修时，应做好下列安全措施：1 应对垃圾焚烧炉及余热锅炉炉膛、烟道进行通风冷却，温度高于 60℃时不应入内工作；若确有必要进入温度高于 60℃炉膛、烟道内进行短时间工作时，应制定组织措施、技术措施、安全措施和应急救援预案，并应经安全主管领导批准； 2 应将进行检修工作的余热锅炉炉膛、烟道与仍在运行的设备、系统、管道可靠隔离，并应悬挂相关警示标识牌，必要时应加装堵板； 3 清灰除焦人员必须采取有效个人防护措施并确认安全后方可进入工作； 4 炉膛除焦作业前应进行检查，应将有坍塌危险的焦渣打落；清焦作业脚手架必须搭设牢固；清焦作业时应从上部开始向下进行；高处清焦作业时下方严禁有人通过或滞留
9生活垃圾处理处置工程项目规范###3.3.6###3.3.6	严禁接触正在运行设备的运动部位
9生活垃圾处理处置工程项目规范###3.4.1###3.4.1	必须定期对余热锅炉受热面管道进行壁厚探测，并按规定及时更换锅炉受热面管道。余热锅炉受压元件经重大修理或改造后，必须进行水压试验，合格后方能投入使用。余热锅炉投入运行前必须取得有效使用登记证
9生活垃圾处理处置工程项目规范###3.4.2###3.4.2	焚烧厂A、B、C级检修应符合下列规定： 1 A、B、C 级检修时，应进行余热锅炉受热面金属监督工作，应对水冷壁、过热器等管子检查并应抽样测厚，水冷壁管测厚抽检率不得低于 20%； 2 A 级检修时，余热锅炉受热面应割管送检； 3 A 级检修时，应进行主蒸汽管道、受监压力管道金属监督检查工作
9生活垃圾处理处置工程项目规范###3.4.3###3.4.3	余热锅炉受热面检查发现有变形、鼓包、胀粗等情况的受热管应立即更换；对因冲刷、磨损、高温腐蚀致使壁厚减薄量超过设计壁厚30%的受热管应更换
9生活垃圾处理处置工程项目规范###3.5.1###3.5.1	必须配置烟气净化系统，烟气净化系统应具有酸性气体脱除、除尘、重金属脱除、二噁英类脱除和NOx脱除的功能。烟气净化系统设计排放指标应符合焚烧厂环境影响评价批复的排放标准
9生活垃圾处理处置工程项目规范###3.5.2###3.5.2	每条焚烧线应配置独立的烟气在线监测系统，并应能满足全厂运行控制和环保监测的要求。在线监测点的布置、监测仪表的选择、数据处理及传输应保证监测数据真实可靠。在线监测系统终端显示的颗粒物、有害气体浓度等数据应为换算成标准状态下、氧含量在11%时的数据，并可显示瞬时值和排放标准要求的时间均值
9生活垃圾处理处置工程项目规范###3.5.3###3.5.3	焚烧厂检修过程中，应对袋式除尘器滤袋、仓室等部套进行检查，并应符合下列规定： 1 应进行滤袋检漏试验、寿命评估； 2 应更换破损、脱落的滤袋； 3 应修复仓室泄漏点并应对仓室进行防腐维护； 4 滤袋的每次检查和更换应做好记录
9生活垃圾处理处置工程项目规范###3.6.1###3.6.1	生活垃圾焚烧残渣、飞灰贮存和运输应保持密闭
9生活垃圾处理处置工程项目规范###3.6.2###3.6.2	生活垃圾焚烧飞灰应定期进行监测其物理和化学特征，确保各项指标符合相关标准要求，最终进行无害化处置
9生活垃圾处理处置工程项目规范###3.7.1###3.7.1	进入垃圾焚烧锅炉、脱酸塔、脱氮塔、袋式除尘器、渗沥液收集池及其他各类塔体、箱体、罐体内部工作时，必须使用安全电压照明
9生活垃圾处理处置工程项目规范###3.7.2###3.7.2	必须设置自动控制系统，保证垃圾焚烧、烟气净化、余热利用、消防等系统的安全、正常运行。具体应符合下列规定： 1 自动控制系统应具有对过程控制参数和污染物排放指标数据储存 1 年以上的功能； 2 应设置独立于主控系统的紧急停车系统； 3 应设置独立于分散控制系统的紧急停车系统； 4 测量油、水、蒸汽、可燃气体等的一次仪表不应引入控制室； 5 保护系统应有防误动、拒动措施，并应有必要的后备操作手段。保护系统输出的操作指令应优先于其他任何指令，保护回路中不应设置供运行人员切、投保护的任何操作设备； 6 中央控制室、电子设备间、各单元控制室及电缆夹层内，应设火灾探测器和消防设施，严禁汽水管道、热风道及油管道穿过
9生活垃圾处理处置工程项目规范###3.7.3###3.7.3	垃圾焚烧厂应设置化验室，并应定期对垃圾热值、各类油品、蒸汽、水以及污水进行化验和分析
9生活垃圾处理处置工程项目规范###3.7.4###3.7.4	焚烧厂化验室的化学品储存、摆放、化验操作等应严格按照安全规程执行。化验过程中的烘干、消解、使用有机溶剂和挥发性强的试剂的操作必须在通风橱内进行。严禁使用明火直接加热有机试剂。对于易燃、易爆、剧毒试剂应有明显的标志，并应分类专门妥善保管
9生活垃圾处理处置工程项目规范###4.1.1###4.1.1	生活垃圾堆肥厂主体工程必须配置：接收及贮存系统、预处理系统、堆肥系统、肥料利用系统、残渣处理系统等
9生活垃圾处理处置工程项目规范###4.2.1###4.2.1	卸料区应设置通风排气及除尘除臭、地面冲洗和污水导排设施
9生活垃圾处理处置工程项目规范###4.2.2###4.2.2	储料坑、处理设备、发酵仓、渗沥液调节池等储存生活垃圾和渗沥液的设施，应封闭，并设置通风除臭和防爆设施，且应进行防渗处理
9生活垃圾处理处置工程项目规范###4.2.3###4.2.3	生活垃圾卸料场地和场区道路表层应采用沥青路面材料、水泥混凝土或等效材料，并应定期进行清理
9生活垃圾处理处置工程项目规范###4.3.1###4.3.1	堆肥处理厂预处理系统，应包括破袋、分选和破碎处理设备，其设备的选型及配置应与 设计能力和工艺要求相协调
9生活垃圾处理处置工程项目规范###4.3.2###4.3.2	预处理设备应具有防粘、防缠绕功能，并应加密封罩；易损部件应易于拆卸和更换，预处理设备的运行参数应具有一定的调节范围
9生活垃圾处理处置工程项目规范###4.3.3###4.3.3	预处理设备应设有专门的渗沥液收集装置，并应具有自清洁功能。设备四周应留有维修需要的空间或通道
9生活垃圾处理处置工程项目规范###4.3.4###4.3.4	预处理设备应进行局部封闭，并应设置集气罩和除臭系统
9生活垃圾处理处置工程项目规范###4.3.5###4.3.5	应根据各作业区设备的运行特点设置安全警示线，运行期间非本岗位生产人员不得擅自跨越警示线，靠近运行中的设备。未停机前，生产人员不得拉、拽卡滞在输送机、筛分机等设备上的异物
9生活垃圾处理处置工程项目规范###4.3.6###4.3.6	皮带传动、链传动、联轴器等传动部件应设置机罩，不得裸露运行
9生活垃圾处理处置工程项目规范###4.4.1###4.4.1	堆肥处理工艺类型应根据原料组成、当地经济状况、产品要求和处理场地等条件，应优先比较确定物料运动和堆肥通风方式，再相应选择反应器的类型
9生活垃圾处理处置工程项目规范###4.4.2###4.4.2	主发酵的堆层温度控制及发酵时间确定应符合下列规定：1 堆层各测试点温度均应达到 55℃以上，且持续时间不应少于 5d；或达到 65℃以上，持续时间不应少于 4d。 2 设计主发酵时间不应小于 5d
9生活垃圾处理处置工程项目规范###4.4.3###4.4.3	主发酵通风设备和堆层高度的配置应符合下列规定： 1 强制机械通风的静态堆肥工艺，堆层高度不应超过 2.5m；当原料含水率较高时，堆层高度不应超过 2.0m； 2 主发酵堆层各点的氧浓度应大于 5％
9生活垃圾处理处置工程项目规范###4.4.4###4.4.4	主发酵设施设备应符合下列规定： 1 发酵仓数量及设计容积，应根据进料量和设计主发酵时间确定，并应留有不小于 10％的富余容量； 2 发酵仓应配置测试温度和氧浓度的装置，并应具有保温、防渗和防腐措施及水分调节、渗沥液和臭气收集功能； 3 发酵车间应配置通风和除臭设施
9生活垃圾处理处置工程项目规范###4.4.5###4.4.5	主发酵的运行终止指标应符合下列规定： 1 耗氧速率上升至最大后逐步下降，与最大耗氧速率相比应下降 90％并趋于稳定； 2 主发酵产物应符合以下规定：表4.4.5
9生活垃圾处理处置工程项目规范###4.4.6###4.4.6	次级发酵工艺应符合下列规定： 1 当次级发酵在室内车间进行时，车间应具有良好的通风条件； 2 当次级发酵露天进行时，发酵区应具有雨水截流、导排和收集措施，收集的发酵区内雨水应处理达标后排放
9生活垃圾处理处置工程项目规范###4.4.7###4.4.7	次级发酵的终止指标应符合下列规定： 1 耗氧速率应小于 0.1％O2／min； 2 种子发芽指数不应小于 60％
9生活垃圾处理处置工程项目规范###4.5.1###4.5.1	堆肥产品农用时，其质量应符合表4.5.1的规定
9生活垃圾处理处置工程项目规范###4.6.1###4.6.1	生活垃圾堆肥厂各工段分选出的残渣应按物质类别分别存放
9生活垃圾处理处置工程项目规范###4.6.2###4.6.2	生活垃圾堆肥厂残渣经预处理后，最终应进行利用或无害化处置
9生活垃圾处理处置工程项目规范###5.1.1###5.1.1	生活垃圾卫生填埋设施用地面积应满足使用年限不小于10年，库容利用系数不小于8m3/m2
9生活垃圾处理处置工程项目规范###5.1.2###5.1.2	填埋场主体工程应配置：防渗系统、地下水与地表水导排系统、渗沥液导排与处理系统、填埋气体导排与利用系统等
9生活垃圾处理处置工程项目规范###5.2.1###5.2.1	垃圾填埋场的场底和四周边坡必须满足整体及局部稳定性
9生活垃圾处理处置工程项目规范###5.2.2###5.2.2	填埋场库区垃圾堆体必须确保边坡稳定
9生活垃圾处理处置工程项目规范###5.2.3###5.2.3	填埋区场底坡度较大时，应在下游建设垃圾坝，垃圾坝应能有效防止垃圾向下游的滑动，保证垃圾填埋堆体的长期稳定
9生活垃圾处理处置工程项目规范###5.3.1###5.3.1	填埋场必须进行防渗处理。防止对地下水和地表水的污染，同时还应防止地下水进入填埋场
9生活垃圾处理处置工程项目规范###5.3.2###5.3.2	填埋场防渗系统应符合下列规定： 1 能有效地阻止渗沥液透过，以保护地下水不受污染； 2 应覆盖垃圾填埋场场底和四周边坡，形成完整的、有效的防渗屏障； 3 防渗材料铺设过程中必须保证搭接宽度和焊接质量满足要求，必须按照要求对焊缝实施现场检验
9生活垃圾处理处置工程项目规范###5.4.1###5.4.1	当填埋区地下水水位高于防渗层下1m时，或地下水对场底和边坡基础层稳定性产生影响时，必须设置有效的地下水导排系统
9生活垃圾处理处置工程项目规范###5.4.2###5.4.2	填埋场防洪系统设计标准应按不小于50年一遇洪水水位设计，按100年一遇洪水水位；校核
9生活垃圾处理处置工程项目规范###5.4.3###5.4.3	填埋场应根据地形设置截洪坝、截洪沟以、跌水、集水池、提升泵站、穿坝涵管等设施
9生活垃圾处理处置工程项目规范###5.5.1###5.5.1	填埋场及渗沥液处理设施必须进行防渗处理，防止对地下水和地表水的污染，同时还应防止地下水进入填埋场及渗沥液处理设施
9生活垃圾处理处置工程项目规范###5.5.2###5.5.2	填埋场必须设置有效的渗沥液收集系统和采取有效的渗沥液处理措施，严防渗沥液污染环境。垃圾填埋场场底必须设置纵、横向坡度，保证渗沥液顺利导排，降低防渗层上的渗沥液水头
9生活垃圾处理处置工程项目规范###5.5.3###5.5.3	渗沥液收集导排系统应符合下列要求： 1 能及时有效地收集和导排汇集于垃圾填埋场场底和边坡防渗层以上的垃圾渗沥液； 2 具有防淤堵能力； 3 不对防渗层造成破坏
9生活垃圾处理处置工程项目规范###5.6.1###5.6.1	填埋场运行期间和封场后，必须监测垃圾堆体主水位并控制其在警戒水位之下
9生活垃圾处理处置工程项目规范###5.6.2###5.6.2	填埋场封场设施运行期间，全场应严禁烟火，并对填埋气体和渗沥液收集处理设施采取安全保护措施
9生活垃圾处理处置工程项目规范###5.7.1###5.7.1	填埋场必须设置有效的填埋气体导排设施，严防填埋气体自然聚集、迁移引起的火灾和爆炸
9生活垃圾处理处置工程项目规范###5.7.2###5.7.2	设置填埋气体主动导排设施的填埋场，必须设置填埋气体利用设施或火炬系统。填埋气体火炬系统应具有点火、熄火保护功能，火炬的进气管路上应设置与填埋气体燃烧特性相匹配的阻火装置
9生活垃圾处理处置工程项目规范###5.7.3###5.7.3	填埋气体导排设施应随着垃圾填埋范围和高度的增加而及时增设，确保填埋气体导排设施作用范围覆盖全部填埋垃圾，并应避免填埋作业设备损坏气体导排设施，保持填埋气体导排设施的有效性。并应符合下列规定： 1 当填埋气体导排井内水位过高需要排水时，排水设备应具有防爆功能； 2 填埋场区（填埋库区）上方甲烷气体浓度必须小于 5%，临近 5%时应立即采取相应的安全措施，及时导排收集甲烷气体。填埋场建（构）筑物内甲烷气体含量严禁超过 1.25%； 3 填埋场运行及封场后维护过程中，应保持全部填埋气体导排处理设施的完好和有效
9生活垃圾处理处置工程项目规范###5.7.4###5.7.4	填埋气体收集与利用系统应符合下列规定： 1 填埋气体抽气设备前的进气管道上应设置氧含量监测报警设备； 2 输气管道不得穿过大断面管道或通道； 3 在使用仪器仪表时，必须采取静电防护措施，严禁徒手接触仪器仪表； 4 清理机电设备及其周围环境时，严禁擦拭设备运转部位，冲洗水不得溅到电气设备与润滑部位； 5 维修设备时，不得随意搭接临时电力线路；维修人员严禁穿戴化纤类工作服，在密闭室内严禁携带通信设备； 6 导气井井口氧气浓度超过 2％时，应减少阀门开度。当查明存在进氧点时，应视情况关闭导气井阀门直至进氧故障排除； 7 风机启动前，风机正压管段所有管道和设备必须进行氮气冲扫；风机和变频器检修必须在切断电源的情况下进行；风机运行时，严禁全部关闭出口阀，操作人员不得贴近风机旋转部件；满载时，禁止突然停机； 8 预处理系统启动前必须进行氮气冲扫； 9 机油液面超过允许位置时，严禁启动发动机； 10 严禁采用密封添加剂阻止冷却系统泄漏； 11 火炬维护检修时，人员不得在火炬内壁温度高于 50℃的情况下进入，且现场应有专人监护； 12 升压系统内严禁使用铝合金等金属梯子； 13 填埋气体发电厂房及辅助厂房的电缆敷设，应采取阻燃、防火封堵措施； 14 自动控制系统应设置独立于主控系统的紧急停车系统； 15 测量油、水、蒸汽、可燃气体等的一次仪表不应引入控制室； 16 保护系统应有防误动、拒动措施，并应有必要的后备操作手段
9生活垃圾处理处置工程项目规范###5.7.5###5.7.5	填埋气体处理和利用车间应设置可燃气体在线检测报警装置，并应与排风机联动
9生活垃圾处理处置工程项目规范###5.8.1###5.8.1	填埋库区应按生产的火灾危险性分类中戊类防火区的要求采取防火措施
9生活垃圾处理处置工程项目规范###5.8.2###5.8.2	填埋场达到稳定安全期前，填埋库区及防火隔离带范围内严禁设置封闭式建（构）筑物，严禁堆放易燃易爆物品，严禁将火种带入填埋库区
9生活垃圾处理处置工程项目规范###5.9.1###5.9.1	填埋场严禁接纳未经处理的危险物
9生活垃圾处理处置工程项目规范###5.9.2###5.9.2	填埋场应采取综合防臭除臭措施，有效防止臭味对周边的影响。消杀人员进行药物配备和喷洒作业应穿戴安全卫生防护用品，并应严格按照药物喷洒作业规程作业
9生活垃圾处理处置工程项目规范###5.9.3###5.9.3	应根据有关规范对垃圾填埋场周围地下水、地表水、大气、排放污水、场界噪声、苍蝇密度等进行定期监测，包括本底监测和运行情况的检测
9生活垃圾处理处置工程项目规范###5.9.4###5.9.4	填埋场应设置道路行车指示、安全标识、防火防爆及环境卫生设施设置标志。各检测点以及易燃易爆物、化学品、药品等储放点应设置醒目的安全标示
9生活垃圾处理处置工程项目规范###5.9.5###5.9.5	皮带传动、链传动、联轴器等传动部件必须有防护罩，不得裸露运转。机罩安装应牢固、可靠
9生活垃圾处理处置工程项目规范###5.9.6###5.9.6	单元层垃圾填埋完成后，应保持雨污分流设施完好
9生活垃圾处理处置工程项目规范###5.9.7###5.9.7	填埋场区（填埋库区）及周边20m范围内不得搭建封闭式建筑物、构筑物。填埋场场区内的封闭、半封闭场所，必须保证通风、除尘、除臭设施和设备的完好，正常运行
9生活垃圾处理处置工程项目规范###6.1.1###6.1.1	餐厨垃圾处理厂主体工程必须配置：接收及贮存系统、预处理系统、厌氧消化、好氧生物处理与饲料化系统、沼气利用与肥料系统、残渣与沼渣处理系统
9生活垃圾处理处置工程项目规范###6.2.1###6.2.1	餐厨垃圾卸料间应封闭
9生活垃圾处理处置工程项目规范###6.2.2###6.2.2	卸料间受料槽应设置局部排风罩，排风罩设计风量应满足卸料时控制臭味外逸的需要，卸料间的通风换气次数不应小于3次／h
9生活垃圾处理处置工程项目规范###6.2.3###6.2.3	餐厨垃圾卸料间应设置地面和设备冲洗设施及冲洗水排放系统
9生活垃圾处理处置工程项目规范###6.3.1###6.3.1	餐厨垃圾处理厂应配置餐厨垃圾预处理工序，预处理工艺应根据餐厨垃圾成分和主体工艺要求确定
9生活垃圾处理处置工程项目规范###6.3.2###6.3.2	餐厨垃圾预处理设施和设备应具有耐腐蚀、耐负荷冲击等性能和良好的预处理效果
9生活垃圾处理处置工程项目规范###6.3.3###6.3.3	餐厨垃圾预处理系统应配备分选设备将餐厨垃圾中混杂的不可降解物有效去除，分选后的餐厨垃圾中不可降解杂物含量应小于5％，并对不可降解杂物进行回收利用或无害化处理
9生活垃圾处理处置工程项目规范###6.3.4###6.3.4	油脂分离工艺应根据餐厨垃圾处理主体工艺的要求确定并应对分离出的油脂进行妥善处理
9生活垃圾处理处置工程项目规范###6.3.5###6.3.5	应根据处理后产品质量的要求确定控制盐分措施
9生活垃圾处理处置工程项目规范###6.3.6###6.3.6	应根据各作业区设备的运行特点设置安全警示线，运行期间非本岗位生产人员不得擅自跨越警示线，靠近运行中的设备。未停机前，生产人员不得拉、拽卡滞在输送机、筛分机等设备上的异物
9生活垃圾处理处置工程项目规范###6.3.7###6.3.7	皮带传动、链传动、联轴器等传动部件应设置机罩，不得裸露运行
9生活垃圾处理处置工程项目规范###6.4.1###6.4.1	厌氧消化前餐厨垃圾破碎粒度应小于10mm，并应混合均匀
9生活垃圾处理处置工程项目规范###6.4.2###6.4.2	餐厨垃圾厌氧消化的工艺应根据餐厨垃圾的特性、当地的条件经过技术经济比较后确定
9生活垃圾处理处置工程项目规范###6.4.3###6.4.3	厌氧消化系统应对物料温度进行控制
9生活垃圾处理处置工程项目规范###6.4.4###6.4.4	餐厨垃圾厌氧消化器应符合下列规定： 1 应有良好的防渗、防腐、保温和密闭性，在室外布置的，应具有耐老化、抗强风、雪等恶劣天气的性能； 2 厌氧消化器的结构应有利于物料的流动，避免产生滞流死角； 3 厌氧消化器应具有良好的物料搅拌、匀化功能，防止物料在消化器中形成沉淀； 4 应有检修孔和观察窗； 5 应配置安全减压装置，安全减压装置应根据安全部门的规定定期检验
9生活垃圾处理处置工程项目规范###6.4.5###6.4.5	对厌氧产生的沼气应进行有效处理，不得直接排入大气
9生活垃圾处理处置工程项目规范###6.4.6###6.4.6	餐厨垃圾采用好氧堆肥方式处理时，应对餐厨垃圾进行水分调节、盐分调节、脱油、碳氮比调节等处理，物料粒径应控制在50mm以内
9生活垃圾处理处置工程项目规范###6.4.7###6.4.7	制备生化腐殖酸应符合下列规定： 1 餐厨垃圾制生化腐殖酸时，应加入腐殖酸转化剂和碳源凋整材，控制 C/N 比； 2 工艺过程使用的微生物菌剂应是国家相关部门允许使用的菌种，且应具有遗传稳定性和环境安全性； 3 发酵完成后，应将物料中大于 5mm 的杂物筛除
9生活垃圾处理处置工程项目规范###6.4.8###6.4.8	饲料化处理的餐厨垃圾在处理前应严格控制存放时间，应确保存放和处理过程中不发生霉变。餐厨垃圾在进入饲料化处理系统前，应对其进行检测，发生霉变的餐厨垃圾及过期变质食品不得进入饲料化处理系统
9生活垃圾处理处置工程项目规范###6.4.9###6.4.9	餐厨垃圾饲料化处理必须设置病原菌杀灭工艺
9生活垃圾处理处置工程项目规范###6.4.10###6.4.10	对于含有动物蛋白成分的餐厨垃圾，其饲料化处理工艺应设置生物转化环节，不得生产反刍动物饲料
9生活垃圾处理处置工程项目规范###6.4.11###6.4.11	采用加热工艺去除餐厨垃圾水分时，加热温度应得到有效控制，避免产生燋化和生成有毒物质
9生活垃圾处理处置工程项目规范###6.4.12###6.4.12	生产工艺中任何接触物料的设备，在停运后应及时对残留的物料进行清理，防止残留物料霉变影响产品质量
9生活垃圾处理处置工程项目规范###6.4.13###6.4.13	厌氧处理设施，沼气贮存、利用设施以及输送管道等应采取防火措施
9生活垃圾处理处置工程项目规范###6.5.1###6.5.1	湿式气柜、膜式气柜、带储气柜的厌氧消化反应器与厂内主要设施的防火间距应符合表6.5.1的规定
9生活垃圾处理处置工程项目规范###6.5.2###6.5.2	干式气柜与厂内主要设施的防火间距应按表6.5.1的规定增加25%
9生活垃圾处理处置工程项目规范###6.5.3###6.5.3	餐厨垃圾好氧堆肥成品农用时，质量应符合表 4.5.2 的规定
9生活垃圾处理处置工程项目规范###6.5.4###6.5.4	生化腐殖酸成品质量应符合表6.5.4的规定
9生活垃圾处理处置工程项目规范###6.6.1###6.6.1	餐厨垃圾处理厂残渣与沼渣应经预处理后，最终进行利用或无害化处置
9生活垃圾处理处置工程项目规范###7.1.1###7.1.1	进场建筑垃圾应根据工程渣土、工程泥浆、工程垃圾、拆除垃圾和装修垃圾及其细分类堆放，并应设置明显的分类堆放标志
9生活垃圾处理处置工程项目规范###7.1.2###7.1.2	建筑垃圾卸料、上料及处理过程中易产生扬尘的环节应采取抑尘、降尘及除尘措施
9生活垃圾处理处置工程项目规范###7.1.3###7.1.3	建筑垃圾原料、产品贮存堆场应保证堆体的安全稳定性
9生活垃圾处理处置工程项目规范###7.1.4###7.1.4	建筑垃圾原料贮存场地并应采取防尘措施，可根据后续工艺进行预湿
9生活垃圾处理处置工程项目规范###7.1.5###7.1.5	建筑垃圾利用残渣应进行堆填或填埋处置
9生活垃圾处理处置工程项目规范###8.1.1###8.1.1	粪便处理厂主体工程应设置：接收及贮存系统、预处理系统、主处理系统、残渣处理系统等
9生活垃圾处理处置工程项目规范###8.1.2###8.1.2	厂区应设置粪便、污泥、气体的计量装置，宜设置气体检测装置以及必要的仪表和控制装置
9生活垃圾处理处置工程项目规范###8.2.1###8.2.1	具有可燃气体产生或泄漏可能性的封闭建、构筑物内，应设置可燃气体在线监测报警装置，并与强制排风设备联动。与处理设施相关的封闭建、构筑物内必须设置强制通风设施和自动报警装置
9生活垃圾处理处置工程项目规范###8.2.2###8.2.2	粪便主处理系统前，应设置储存调节池或调节罐，调节池或调节罐应符合下列规定： 1 应设置高低液位装置； 2 应设置循环泵、应急排放管线和清空管线
9生活垃圾处理处置工程项目规范###8.3.1###8.3.1	格栅应符合下列规定： 1 格栅拦截固体杂物的清除应采用机械清除，对所清除的固体杂物应进行卫生填埋或焚烧处置； 2 格栅机、输送机应采用密封形式，并设置除臭处理装置； 3 格栅处应设置工作平台，其上应有安全和冲洗设施； 4 格栅设于室内时，应设置通风设施，当用人工清除时，其进风口必须设于工作台下面。格栅室应设置有毒有害气体的检测与报警装置
9生活垃圾处理处置工程项目规范###8.3.2###8.3.2	固液分离机应符合下列规定： 1 固液分离机应能截留粪便中粒径在 15mm 以上的固体杂物，并应将栅滤后液体中的细砂高效分离和排出； 2 格栅上端应设置自动清洗装置； 3 固液分离过程应在密闭的条件下进行； 4 产生的固体杂物应打包后再进行卫生填埋或焚烧处置
9生活垃圾处理处置工程项目规范###8.4.1###8.4.1	对产生、输送、储存、使用沼气的设施应做好安全防护，并应符合下列规定： 1 严禁沼气泄露或空气进入厌氧消化器及沼气储气、配气系统； 2 严禁烟火； 3 严禁违章明火作业； 4 进入设施内工作必须采取通风、换气等措施
9生活垃圾处理处置工程项目规范###8.4.2###8.4.2	加氯间维护保养时，严禁使用明火和撞击火花
9生活垃圾处理处置工程项目规范###8.4.3###8.4.3	粪便处理车间应密闭，并且设置通风除臭系统
9生活垃圾处理处置工程项目规范###8.5.1###8.5.1	粪便厌氧消化和粪便絮凝脱水过程中产生的污泥必须进行无害化处理或处置
9生活垃圾处理处置工程项目规范###9.1.1###9.1.1	渗沥液处理应采用预处理+生物处理+深度处理、生物处理+深度处理、预处理+物化处理等组合处理工艺
9生活垃圾处理处置工程项目规范###9.1.2###9.1.2	渗沥液处理主体工程应设置：接收及贮存系统、预处理系统、主处理系统、污泥和浓缩液处理系统
9生活垃圾处理处置工程项目规范###9.1.3###9.1.3	渗沥液处理系统的主要设备应有备用，且应具有防腐性能
9生活垃圾处理处置工程项目规范###9.2.1###9.2.1	渗沥液处理工程应设调节池，并应采取有效措施均化水质、水量
9生活垃圾处理处置工程项目规范###9.2.2###9.2.2	调节池设置应符合下列规定： 1 填埋场渗沥液调节池容积不应小于三个月的渗沥液处理量； 2 焚烧厂、堆肥厂、中转站等生活垃圾处理设施的渗沥液调节池水力停留时间不应小于24h； 3 调节池应设计为 2 个或分格设置； 4 渗沥液调节池应采取加盖导气措施及臭气处理设施
9生活垃圾处理处置工程项目规范###9.2.3###9.2.3	渗沥液调节池、浓缩液及污泥储存池、污泥脱水设施等重点恶臭源应实施封闭、局部隔离及负压抽吸等措施，臭气应经集中处置达标后有组织排放。厌氧反应设施应设置沼气回收或安全燃烧装置
9生活垃圾处理处置工程项目规范###9.2.4###9.2.4	储存渗沥液的封闭空间和厌氧处理间应配置硫化氢、沼气浓度监测和报警装置，应与机械通风设施连锁，通风设备应采用防爆型，并应采取控制与保护措施。曝气设施应设置氨浓度监测和报警装置
9生活垃圾处理处置工程项目规范###9.2.5###9.2.5	在线监测报警系统应配备备用电源，通风设备应按Ⅱ类负荷供电，当采用双电源或双回路供电时，应在最末一级配电箱处自动切换
9生活垃圾处理处置工程项目规范###9.3.1###9.3.1	当选择水解酸化技术作为预处理工艺时，水力停留时间应为2.5 h～5.0h；pH应为6.5～7.5
9生活垃圾处理处置工程项目规范###9.3.2###9.3.2	混凝沉淀预处理药剂的种类、投加量和投加方式应根据渗沥液混凝沉淀的工艺情况、实验结果等确定
9生活垃圾处理处置工程项目规范###9.4.1###9.4.1	应设置渗沥液产生量和排出量计量装置
9生活垃圾处理处置工程项目规范###9.4.2###9.4.2	处理后尾水排放的，应按照规定设置规范化排水口
9生活垃圾处理处置工程项目规范###9.4.3###9.4.3	厌氧处理工艺调试初期应对沼气中甲烷含量进行监测，应及时监测沼气的产生量，发现漏气现象，应及时排除，保证沼气排放的安全
9生活垃圾处理处置工程项目规范###9.5.1###9.5.1	污泥和浓缩液处理应符合下列规定： 1 当渗沥液处理中产生的污泥进入垃圾填埋场填埋处理时，含水率不应大于 60％； 2 纳滤和反渗透工艺产生的浓缩液应采用焚烧、蒸发或其他方式处理
11宿舍、旅馆建筑项目规范###1.0.1###1.0.1	为使宿舍、旅馆建筑在建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
11宿舍、旅馆建筑项目规范###1.0.2###1.0.2	新建、扩建和改建的宿舍、旅馆建筑的规划、建设、运行管理，必须遵守本规范
11宿舍、旅馆建筑项目规范###1.0.3###1.0.3	宿舍、旅馆建筑的规划、建设、运行管理应遵循技术先进、经济合理、安全、适用、宜居、绿色和耐久、节约资源、保护环境的原则，鼓励采用适宜可靠的新技术、新工艺、新材料
11宿舍、旅馆建筑项目规范###1.0.4###1.0.4	本规范是宿舍、旅馆建筑建设、使用和维护过程中技术和管理的基本要求。当宿舍、旅馆建筑工程采用的技术措施等与本规范的规定不一致且无相应标准时，应经合规性判定合格后方可使用
11宿舍、旅馆建筑项目规范###1.0.5###1.0.5	宿舍、旅馆建筑的规划、建设、运行管理，除应遵守本规范外，尚应遵守国家现行有关规范的规定
11宿舍、旅馆建筑项目规范###2.0.1###2.0.1	宿舍、旅馆建筑应具备长期或短期住宿条件，并应配备集中管理设施，空间与部位均应遵循使用、经济、美观、绿化的原则，满足安全、防火、抗震、卫生要求，并满足各种住宿特点的基本要求
11宿舍、旅馆建筑项目规范###2.0.2###2.0.2	宿舍、旅馆建筑的设计使用年限不应小于 50 年
11宿舍、旅馆建筑项目规范###2.0.3###2.0.3	宿舍、旅馆建筑应选择在基础设施完备、地势平缓、自然环境较好、阳光充足、通风良好、方便可达、生活便利的地段，进行建设，并应符合下列规定： 1  不得在有滑坡、泥石流、山洪等自然灾害威胁的地段进行建设； 2  与危险化学品及易燃易爆品及辐射源等危险源的距离，必须满足有关安全规定； 3  存在噪声污染、振动污染、光污染的地段，应采取相应的降低噪声和光污染的有效；4  土壤存在污染的地段，必须采取有效措施进行无害化处理，并应达到居住用地土壤环境质量要求； 5  场地应排水通畅、且有完善的排渗措施； 6  场地出入口应避开公路、快速路及交通量大的交叉路口
11宿舍、旅馆建筑项目规范###2.0.4###2.0.4	场地和建筑应设符合使用者认知特点的标识系统。交通空间应清晰、明确、易于识别，且有规范、系统的提示标识。在主要出入口设置引导标志
11宿舍、旅馆建筑项目规范###2.0.5###2.0.5	宿舍、旅馆建筑无障碍应符合下列规定： 1  主要出入口应为无障碍出入口。当条件受限时，应至少设置一处无障碍出入口，并在主要出入口设置引导标志；2  当设置电梯时，应至少设置 1 台无障碍电梯； 3  当设置楼梯时，应至少设置 1 部满足无障碍要求的楼梯； 4  应在无障碍出入口前设置无障碍上/落客区
11宿舍、旅馆建筑项目规范###2.0.6###2.0.6	宿舍、旅馆建筑应满足直接自然采光、通风要求，并应配置给排水、供电、通风等基本设施。严寒地区和寒冷地区的宿舍、旅馆建筑，应有供暖设施
11宿舍、旅馆建筑项目规范###2.0.7###2.0.7	居室内的允许噪声级（A 声级），昼间应小于或等于 45dB，夜间应小于或等于 40dB
11宿舍、旅馆建筑项目规范###2.0.8###2.0.8	居室（客房）应远离噪声源，不应贴邻电梯井道、有噪声振动的设备机房布置。居室（客房）与公共楼梯间、公用盥洗室、公用厕所、公共浴室、公用洗衣房等有噪声的房间紧邻布置时，在不能满足隔声要求的情况下，应采取有效的隔声、减振、减噪措施，其隔声量性能评价量应符合下列规定： 1  分隔居室（客房）的分室墙和分室楼板，空气声隔声性能评价量(Rw＋C)应大于 45dB； 2  分隔居室（客房）和非居住用途空间的楼板，空气声隔声性能评价量(Rw＋Ctr)应大于 51dB； 3  楼内居室（客房）门空气声隔声性能评价量(Rw＋Ctr)应大于等于 25dB； 4  居室楼板的计权规范化撞击声压级应小于 75 dB
11宿舍、旅馆建筑项目规范###2.0.9###2.0.9	居室（客房）的外墙、外门、外窗的隔声量性能评价量应满足下列规定： 1  居室（客房）外墙空气声隔声性能评价量(Rw＋Ctr)应大于 45dB； 2  临交通干线的居室外门窗(包括未封闭阳台的门窗、开向敞开外廊居室的门)的空气声隔声性能评价量(Rw＋Ctr)应大于等于 30dB；其他外门窗(包括未封闭阳台的门窗、开向敞开外廊居室的门、开向公共空间的居室的门)的空气声隔声性能评价量(Rw＋Ctr)应大于等于 25dB
11宿舍、旅馆建筑项目规范###2.0.10###2.0.10	宿舍、旅馆建筑的大堂（门厅）和主要通道照明用电、安全防范系统用电、收银机等用电，其用电负荷分级不应低于二级负荷
11宿舍、旅馆建筑项目规范###2.0.11###2.0.11	当居室空间、客房空间安装配电箱时，配电箱内电源进线的开关电器应具有隔离和同时断开相线及中性线的功能
11宿舍、旅馆建筑项目规范###2.0.12###2.0.12	宿舍、旅馆建筑的电源插座应采用安全型电源插座
11宿舍、旅馆建筑项目规范###2.0.13###2.0.13	宿舍、旅馆建筑的电气线缆应选择燃烧性能不低于 B2 级的电线电缆
11宿舍、旅馆建筑项目规范###2.0.14###2.0.14	宿舍、旅馆建筑应设置安全防范系统、有线电视系统和信息网络系统。且大堂（门厅）出入口、楼梯间、各楼层的电梯厅、电梯轿厢、公共走道等场所应设摄像监控设施
11宿舍、旅馆建筑项目规范###2.0.15###2.0.15	宿舍、旅馆建筑的垃圾间设置应合下列规定: 1  应采取通风、防蚊蝇等措施； 2  垃圾应分类收集
11宿舍、旅馆建筑项目规范###2.0.16###2.0.16	热水供应应有控温、稳压装置，太阳能热水系统应设防过热设施
11宿舍、旅馆建筑项目规范###2.0.17###2.0.17	严寒和寒冷地区入口应设门斗或其他防寒措施
11宿舍、旅馆建筑项目规范###3.1.1###3.1.1	宿舍建筑应具备居室、盥洗、厕所（卫生间）、晾晒、储藏、管理、公共活动等基本功能空间
11宿舍、旅馆建筑项目规范###3.1.2###3.1.2	宿舍附近应设置集散场地，集散场地应按 0.2m2/人设置
11宿舍、旅馆建筑项目规范###3.1.3###3.1.3	每栋宿舍应设置管理室、公共活动室和晾晒衣物空间等公共用房。公共用房的设置应防止对居室产生干扰
11宿舍、旅馆建筑项目规范###3.1.4###3.1.4	宿舍的主要入口层应设置至少一间无障碍居室，其数量应符合下列规定： 1  100 套居室以下的宿舍，至少应设置 1 套无障碍居室； 2  大于 100 套居室的宿舍，每 100 套居室至少应设置 1 套无障碍居室
11宿舍、旅馆建筑项目规范###3.2.1###3.2.1	居室不应布置在地下室
11宿舍、旅馆建筑项目规范###3.2.2###3.2.2	居室应有直接自然采光和自然通风。严寒地区的居室应设置通风换气设施
11宿舍、旅馆建筑项目规范###3.2.3###3.2.3	采用自然通风的居室，其通风开口面积不应小于该居室地板面积的 1/20。当采用自然通风的居室外设置阳台时，阳台的自然通风开口面积不应小于采用自然通风的房间和阳台地板面积总和的 1/20
11宿舍、旅馆建筑项目规范###3.2.4###3.2.4	居室床位布置应符合下列规定： 1  垂直于长向隔墙放置的两个单人床长边之间的距离不应小于 0．60m； 2  平行于长向隔墙放置的两床床头之间的距离不应小于 0．10m； 3  平行于长向隔墙放置的两排床或床与墙之间的走道净宽不应小于 1．20m； 4  夏热冬冷和夏热冬暖地区居室应为各床位设置通风降温措施
11宿舍、旅馆建筑项目规范###3.2.5###3.2.5	居室采用单层床时，净高不应低于 2.60m；采用双层床或高架床时，净高不应低于3.40m
11宿舍、旅馆建筑项目规范###3.2.6###3.2.6	居室门净宽不应小于 0.90m，阳台门和居室内附设卫生间的门净宽不应小于 0.80m。门洞口高度不应低于 2.10m。设亮窗的门洞口高度不应底于 2.40m
11宿舍、旅馆建筑项目规范###3.2.7###3.2.7	贴邻公用盥洗室、公用厕所、卫生间等潮湿房间的居室、储藏室的墙面应在相邻墙体的迎水面作防潮处理
11宿舍、旅馆建筑项目规范###3.3.1###3.3.1	四层及四层以上的宿舍或居室最高入口层楼面距室外设计地面的高度大于 9m 时，应设置电梯，且至少设置一台无障碍电梯
11宿舍、旅馆建筑项目规范###3.3.2###3.3.2	通廊式宿舍走道的净宽度，单面布置房间时不应小于 1.8m，双面布置房间时不应小于 2.2m
11宿舍、旅馆建筑项目规范###3.3.3###3.3.3	宿舍建筑内的公共活动室(空间)每层设置时，人均使用面积不应小于 0．30m2，且最小使用面积不应小于 30m2
11宿舍、旅馆建筑项目规范###3.3.4###3.3.4	宿舍内的公用盥洗室、公用厕所、晾衣空间和公共活动室应有天然采光和通风
11宿舍、旅馆建筑项目规范###3.3.5###3.3.5	宿舍建筑内设有公用厨房时，其使用面积不应小于 6m2。公用厨房应有天然采光、自然通风和排油烟设施
11宿舍、旅馆建筑项目规范###3.3.6###3.3.6	宿舍建筑内应在公用盥洗室内设洗衣机位或专门设置公用洗衣房
11宿舍、旅馆建筑项目规范###3.3.7###3.3.7	公用厕所、公用盥洗室不应布置在居室的上方。宿舍楼内应设置公用厕所及公用盥洗室，当居室内无独立卫生间时，其与最远居室的距离不应大于 25m
11宿舍、旅馆建筑项目规范###3.3.8###3.3.8	公用厕所、公用盥洗室卫生设备的数量应根据每层居住人数确定，公用盥洗室应男女分别设置，设备数量不应少于表 3.3.8 的规定
11宿舍、旅馆建筑项目规范###3.3.9###3.3.9	当居室内附设卫生间时，应满足便溺、洗漱功能要求，夏热冬暖地区应设淋浴设施
11宿舍、旅馆建筑项目规范###3.3.10###3.3.10	公共功能的阀门、用于总体调节和检修的设施部件，应设置在公共空间内
11宿舍、旅馆建筑项目规范###3.3.11###3.3.11	宿舍楼梯应符合下列规定：1 楼梯踏步宽度不应小于0.27m，踏步高度不应大于0.165m；楼梯扶手高度自踏步前缘线量起不应小于0.90m，楼梯水平段栏杆长度大于0.50m 时，其高度不应小于1.05m；2 开敞楼梯的起始踏步与楼层走道间应设有进深不小于1.20m 的缓冲区；3 楼梯防护栏杆最薄弱处承受的最小水平推力不应小于1.50kN/m
11宿舍、旅馆建筑项目规范###3.3.12###3.3.12	外廊、室内回廊、内天井、上人屋面及室外楼梯等临空处应设置防护栏杆，宿舍栏杆净高不应低于 1.10m；放置花盆处应采取防坠落措施
11宿舍、旅馆建筑项目规范###4.1.1###4.1.1	旅馆建筑应满足短期住宿人员所需的客房、公共、辅助等基本功能，当为客人提供餐饮、会议、健身和娱乐等服务时，应符合本规范的相关规定
11宿舍、旅馆建筑项目规范###4.1.2###4.1.2	旅馆建筑的主要出入口应满足机动车上、下客的需求，并应有明显的导向标识，能引导旅客直接到达门厅
11宿舍、旅馆建筑项目规范###4.1.3###4.1.3	中庭栏杆或栏板高度不应低于 1.20m，并应以坚固、耐久的材料制作，栏杆顶部的水平荷载应取 1.0kN/m，竖向荷载应取 1.2kN/m，水平荷载与竖向荷载应分别考虑
11宿舍、旅馆建筑项目规范###4.1.4###4.1.4	旅馆建筑的客房、洗浴中心、厨房、洗衣房等应分设水表计量
11宿舍、旅馆建筑项目规范###4.1.5###4.1.5	旅馆类居住建筑应提供洗浴热水供应。热水配水点供水温度不应低于 50°C，用水点热水出水时间不应大于 10s
11宿舍、旅馆建筑项目规范###4.1.6###4.1.6	旅馆建筑停车库应设置通往公共部分的公共通道、楼梯或电梯
11宿舍、旅馆建筑项目规范###4.1.7###4.1.7	设有火灾自动报警系统的旅馆类居住建筑，每间客房应至少有一盏灯接入应急照明供电回路
11宿舍、旅馆建筑项目规范###4.1.8###4.1.8	无障碍客房应设救助呼叫装置，并将呼叫信号报至有人值班处
11宿舍、旅馆建筑项目规范###4.1.9###4.1.9	客房应设置电视插座和信息插座，并应就近配置电源插座
11宿舍、旅馆建筑项目规范###4.2.1###4.2.1	旅馆建筑中的客房是为客人提供住宿及配套服务的空间或场所，应包括就寝、厕浴、储藏等基本功能空间
11宿舍、旅馆建筑项目规范###4.2.2###4.2.2	客房净面积不应小于表 4.2.2 的规定
11宿舍、旅馆建筑项目规范###4.2.3###4.2.3	客房附设卫生间的净面积不应小于表 4.2.3 的规定：
11宿舍、旅馆建筑项目规范###4.2.4###4.2.4	客房室内净高应符合下列规定: 1  客房居住部分净高，当设空调时不应低于 2. 40m；不设空调时不应低于 2.60m； 2  利用坡屋顶内空间作为客房时，应至少有 8m2 面积的净高不低于 2.40m； 3  卫生间净高不应低于 2.20m； 4  客房层公共走道及客房内走道净高不应低于 2.20m
11宿舍、旅馆建筑项目规范###4.2.5###4.2.5	客房门应符合下列规定: 1  客房入口门的净宽不应小于 0.90m，门洞净高不应低于 2.10m； 2  客房卫生间门净宽不应小于 0.70m，净高不应低于 2.10m；3 无障碍客房卫生间门净宽不应小于 0.80m
11宿舍、旅馆建筑项目规范###4.2.6###4.2.6	客房内走道净宽不得小于 1.10m；公寓式旅馆建筑，通往卧室、起居室(厅)的走道净宽不应小于 1.00m；通往厨房、卫生间、贮藏室的走道净宽不应小于 0.90m
11宿舍、旅馆建筑项目规范###4.2.7###4.2.7	旅馆类居住建筑应设置无障碍客房，其数量应符合下列规定: 1  100 间以下，至少应设置 1 间无障碍客房; 2  101 间～200 间，至少应设置 2 间无障碍客房; 3  201 间～300 间，至少应设置 3 间无障碍客房; 4  301 间以上，应至少设 4 间无障碍客房
11宿舍、旅馆建筑项目规范###4.2.8###4.2.8	无障碍客房应靠近安全出口，并应靠近所在楼层的无障碍电梯
11宿舍、旅馆建筑项目规范###4.2.9###4.2.9	客房内房间的分隔墙应到结构板底或梁底
11宿舍、旅馆建筑项目规范###4.2.10###4.2.10	相邻客房隔墙设置应满足隔声要求，不能设置贯通的开口。（补充）
11宿舍、旅馆建筑项目规范###4.2.11###4.2.11	旅馆建筑客房内允许噪声级（A 声级），昼间应不大于 45dB，夜间应不大于 40dB
11宿舍、旅馆建筑项目规范###4.2.12###4.2.12	客房的总配电箱不得安装在走道、电梯厅和客人易到达的场所。当客房内的配电箱安装在衣橱内时，应做好安全防护处理
11宿舍、旅馆建筑项目规范###4.2.13###4.2.13	旅馆建筑室内环境污染物浓度限量应符合表 4.2.13 的规定：
11宿舍、旅馆建筑项目规范###4.3.1###4.3.1	旅馆建筑应设置接待、门厅、走道等公共设施
11宿舍、旅馆建筑项目规范###4.3.2###4.3.2	旅馆建筑门厅(大堂)应符合下列规定: 1  旅馆建筑门厅(大堂)内或附近应设总服务台、旅客休息区、公共卫生间、行李寄存空间或区域； 2  总服务台位置应明显，台前应有等候空间
11宿舍、旅馆建筑项目规范###4.3.3###4.3.3	主入口门开启后的通行净宽度不应小于 900mm，门把手不应高于 0.9m
11宿舍、旅馆建筑项目规范###4.3.4###4.3.4	单面布房的公共走道净宽不得小于 1.30m，双面布房的公共走道净宽不得小于1.40m
11宿舍、旅馆建筑项目规范###4.3.5###4.3.5	3层及 3 层以上应设乘客电梯，且至少一台应为无障碍电梯
11宿舍、旅馆建筑项目规范###4.3.6###4.3.6	旅馆建筑的门厅应设置公共卫生间，公共卫生间应男女分设前室，卫生设备的数量应符合表 4.3.6 的规定
11宿舍、旅馆建筑项目规范###4.3.7###4.3.7	当旅馆建筑设置餐厅、附属娱乐设施、宴会厅、会议室、多功能厅时，应根据使用功能设置专用的公共卫生间
11宿舍、旅馆建筑项目规范###4.3.8###4.3.8	不附设卫生间的客房，应设置集中的公共盥洗、公共厕所和浴室。男女公共厕所应分别设前室或盥洗室，公共厕所和浴室设施的设置应符合表 4.3.8 规定
11宿舍、旅馆建筑项目规范###4.3.9###4.3.9	旅馆类居住建筑的前台收银机的供电电源应设备用电源，并应设置不间断电源
11宿舍、旅馆建筑项目规范###4.3.10###4.3.10	当旅馆建筑设置餐厅时，餐厅不应与客房等对噪声敏感的房间在同一区域内
11宿舍、旅馆建筑项目规范###4.3.11###4.3.11	当旅馆建筑设置附属娱乐设施时，应符合下列规定: 1  可能产生强噪声和振动的附属娱乐设施不应与客房和其他有安静要求的房间设置在同一主体结构内，并应远离客房等需要安静的房间； 2  可能产生较大噪声并可能在夜间营业的附属娱乐设施应远离客房和其他有安静要求的房间，并应进行有效的隔声、隔振处理； 3  可能在夜间产生干扰噪声的附属娱乐房间，不应与客房和其他有安静要求的房间设置在同一走廊内
11宿舍、旅馆建筑项目规范###4.3.12###4.3.12	当旅馆建筑设置宴会厅、会议室、多功能厅时，应符合下列规定: 1  宴会厅、多功能厅的人流应避免和旅馆建筑其他流线相互干扰； 2  宴会厅、多功能厅应设置前厅，会议室应设置休息空间，并应在附近设置有前室的卫生间； 3  宴会厅、多功能厅应配专用的服务通道； 4  当宴会厅、多功能厅设置能灵活分隔成相对独立的使用空间时，隔断及隔断上方封堵应满足隔声的要求
11宿舍、旅馆建筑项目规范###4.4.1###4.4.1	为客人住宿、活动配套的辅助空间或场所应作为旅馆类居住建筑的辅助部分
11宿舍、旅馆建筑项目规范###4.4.2###4.4.2	客房层服务用房应符合下列规定: 1  工作消毒间应设有效的排气措施，且蒸汽或异味不应窜人客房; 2  应设置服务人员卫生间; 3  贮藏间应设置服务手推车停放及操作空间
11宿舍、旅馆建筑项目规范###4.4.3###4.4.3	货物的出入口应与旅客出入口分开设置
11宿舍、旅馆建筑项目规范###4.4.4###4.4.4	备品库房应符合下列规定: 1  库房的位置应与被服务功能区及服务电梯联系便捷，并应满足收运、储存、发放等管理工作的安全与方便要求； 2  库房走道和门的宽度应满足物品通行要求，地面应能承受重物荷载
11宿舍、旅馆建筑项目规范###4.4.5###4.4.5	洗衣房的平面布置应分设污衣入口、污衣区、洁衣区、洁衣出口，洗衣房应靠近服务电梯、污衣井道，并应避开主要客流路线
11宿舍、旅馆建筑项目规范###4.4.6###4.4.6	厨房应符合下列规定: 1  厨房的位置应与餐厅联系方便，并应避免厨房的噪声、油烟、气味及食品储运对餐厅及其他公共部分和客房部分造成干扰； 2  厨房的平面布置应符合加工流程，避免往返交错，并应符合卫生防疫要求，防止生食与熟食混杂等情况发生
11宿舍、旅馆建筑项目规范###4.4.7###4.4.7	旅馆建筑应按干、湿分设集中垃圾间
12特殊设施项目规范###1.0.2###1.0.2	本规范是新建、扩建、改建的特殊设施项目规划、设计、施工、运营、维护、拆除和监管的底线要求，必须严格执行
12特殊设施项目规范###1.0.3###1.0.3	特殊设施项目应在全寿命周期内，实行远近期结合、合理布局、适时建设、有序发展的原则
12特殊设施项目规范###1.0.4###1.0.4	当特殊设施项目在全寿命周期内，所采用的技术方法、技术措施与本规范不一致，且无相应的标准时，应经合规性判定合格后方允许使用
12特殊设施项目规范###1.0.5###1.0.5	特殊设施项目除应符合本规范外，尚应符合国家其他有关全文强制性规范的规定
12特殊设施项目规范###2.0.1###2.0.1	为满足城市正常安全运营要求，及为履行平时服务、防灾、应急救援提供保障，本规范的特殊设施功能包括但不限于下列设施：?1? 提供地下市政公用综合服务，包括城市地下综合管廊等；?2? 提供城市防灾应急救援服务，包括防灾避难场所等；?3? 提供公共环境艺术和公共服务，包括城市雕塑、城市家具等
12特殊设施项目规范###2.0.2###2.0.2	特殊设施除应满足设施自身的功能要求外，应满足综合防灾、生态保护与环境健康的要求
12特殊设施项目规范###2.0.3###2.0.3	特殊设施基地应选择在消除了地质灾害风险的安全地段
12特殊设施项目规范###2.0.4###2.0.4	地面特殊设施基地或地下特殊设施的地面附属设施，距易发生危险的建筑物、仓库、储罐、可燃物品和材料堆场等，应满足安全防护距离的要求
12特殊设施项目规范###2.0.5###2.0.5	高压电线、长输天然气管道、输油管道严禁穿越地面特殊设施的基地；当在特殊设施的基地周边敷设时，应满足安全防护距离
12特殊设施项目规范###2.0.6###2.0.6	地面特殊设施基地应选择在具备天然采光、自然通风等卫生条件良好的地段，周围环境的空气、土壤、水体等不应构成对人体的危害
12特殊设施项目规范###2.0.7###2.0.7	在历史文化名城、历史文化保护区、风景名胜地区及重点文物保护单位附近，特殊设施的选址及布局，应符合国家和地方有关保护规划的要求
12特殊设施项目规范###2.0.8###2.0.8	特殊设施的交通应合理组织，保证流线清晰，避免人流、货流、车流相互干扰，并应满足消防疏散要求
12特殊设施项目规范###2.0.9###2.0.9	地下特殊设施建设应坚持地下空间资源保护与协调发展并重，注重近远期目标相结合，对生态环境、文化遗产采取必要保护措施
12特殊设施项目规范###2.0.10###2.0.10	地面特殊设施基地的场地高程应符合下列规定：?1 应不低于城市防洪确定的控制标高； 2 基地内雨水不得排向相邻基地； 3 应兼顾场地雨水的收集与排放，调蓄雨水、减少径流外排
12特殊设施项目规范###2.0.11###2.0.11	建（构）筑物与相邻建筑基地及其建筑物的关系，应符合下列规定：?1 建（构）筑物与相邻建筑基地之间应按建筑防火等要求留出空地、绿地或道路； 2 不应降低周边有日照要求建筑的日照标准； 3 紧贴建筑基地边界建造的建（构）筑物不得向相邻建筑基地方向开设洞口、门、废气排出口及雨水排泄口
12特殊设施项目规范###2.0.12###2.0.12	地面特殊设施，或地下特殊设施的设备用房、附属设施和地面附属设施的布置不应危害公共空间安全和公共卫生，且不影响景观
12特殊设施项目规范###2.0.13###2.0.13	应对特殊设施的使用和各种设备使用过程中可能产生的噪声和废气采取措施，不得对邻近建筑产生不良影响
12特殊设施项目规范###2.0.14###2.0.14	特殊设施应合理、有效利用能源和水资源
12特殊设施项目规范###2.0.15###2.0.15	特殊设施建设应采用质量合格并符合绿色、环保要求的材料与设备
12特殊设施项目规范###2.0.16###2.0.16	特殊设施达到设计使用年限或遭遇自然灾害等不可抗条件，如需要继续使用时，应进行检测鉴定，并应按鉴定结论进行处理
12特殊设施项目规范###3.1.1###3.1.1	综合管廊应根据干线综合管廊、支线综合管廊和缆线综合管廊不同功能分类，按照不同技术标准规划建设。 1 干线综合管廊用于容纳主干市政管线，应配备完善的附属设施； 2 支线综合管廊用于容纳配给市政管线，应配备完善的附属设施； 3 缆线综合管廊用于容纳末端配给市政管线，不需配备完善的附属设施
12特殊设施项目规范###3.1.2###3.1.2	综合管廊应与其相关的地上和地下设施在建设时序、相互安全保障、环境景观等方面相协调
12特殊设施项目规范###3.1.3###3.1.3	综合管廊规划年限应与城市总体规划一致，并应预留远景发展空间
12特殊设施项目规范###3.1.4###3.1.4	综合管廊规划应结合城市地下管线规划或使用状况，在城市道路、轨道交通、给水、雨水、污水、再生水、天然气、热力、电力、通信等专项规划以及地下管线综合规划的基础上，确定综合管廊的布局，并应符合多规合一的要求
12特殊设施项目规范###3.1.5###3.1.5	综合管廊的管线分支口应满足管线进出安装敷设作业的要求，相应的配套设施应同步规划设计，土建工程应同步施工
12特殊设施项目规范###3.1.6###3.1.6	综合管廊规划应包括但不限于： 1? ? 平面布置、竖向、断面布置、节点的总体规划；?2? ? 干线综合管廊、支线综合管廊的消防、通风、供电、照明、监控与报警、排水、标识等附属设施和监控中心等配套设施的工程规划；?3? ? 入廊管线专项规划
12特殊设施项目规范###3.1.7###3.1.7	综合管廊工程所使用的材料应根据结构类型、受力条件、使用要求和所处环境等选用
12特殊设施项目规范###3.1.8###3.1.8	综合管廊主体结构中所使用的材料应满足结构安全和耐久性的要求
12特殊设施项目规范###3.1.9###3.1.9	综合管廊中的附属设施设备防护等级应适应地下环境的使用要求，应采取防水防潮措施
12特殊设施项目规范###3.1.10###3.1.10	综合管廊建设应积极采用绿色建造工艺
12特殊设施项目规范###3.1.11###3.1.11	综合管廊建成后应有日常管理机制
12特殊设施项目规范###3.1.12###3.1.12	综合管廊运行维护及安全管理相关单位应根据以下可能发生的事故制定应急预案：?1? 管线事故；?2 人为破坏；?3 城市内涝；?4 对综合管廊产生较大影响的地质灾害或地震；?5 其他事故
12特殊设施项目规范###3.1.13###3.1.13	综合管廊建成后，应划定综合管廊保护范围。在保护范围进行其它工程建设活动时，应向综合管廊运营管理单位备案，并进行相应监护
12特殊设施项目规范###3.1.14###3.1.14	综合管廊穿越河道时，最小覆土深度应根据抗浮要求和航道等级确定，并不应小于 1m
12特殊设施项目规范###3.2.1###3.2.1	干线综合管廊、支线综合管廊的结构设计使用年限应为 100 年
12特殊设施项目规范###3.2.2###3.2.2	干线综合管廊、支线综合管廊内部不允许漏水，结构表面总湿渍面积不应大于总防水面积的 1/1000；任意 100m2 防水面积上的湿渍不超过 2 处，单个湿渍的最大面积不大于 0.1m2
12特殊设施项目规范###3.2.3###3.2.3	干线综合管廊、支线综合管廊应按乙类构筑物进行抗震设计
12特殊设施项目规范###3.2.4###3.2.4	干线综合管廊、支线综合管廊露出地面的各种口部构筑物应满足城市景观及防洪要求，并设置防止地面水倒灌的设施
12特殊设施项目规范###3.2.5###3.2.5	干线综合管廊、支线综合管廊露出地面的各种口部构筑物应采取防止人员非法入侵及小动物进入的措施
12特殊设施项目规范###3.2.6###3.2.6	干线综合管廊、支线综合管廊的标准断面内部净高应根据容纳管线的种类、规格、数量、安装要求等综合确定，内部净高不应小于 2.1m
12特殊设施项目规范###3.2.7###3.2.7	干线综合管廊、支线综合管廊的检修通道净宽，应满足人员通行、巡检、维护，以及管道、配件、设备运输的要求，并应符合下列规定：?1? ? 综合管廊内两侧设置支架或管道时，检修通道净宽不应小于 1.0m；?2? ? 单侧设置支架或管道时，检修通道净宽不应小于 0.9m
12特殊设施项目规范###3.2.8###3.2.8	干线综合管廊、支线综合管廊应同步建设消防、供电、照明、监控与报警、通风、排水、标识等附属设施和监控中心等配套设施
12特殊设施项目规范###3.2.9###3.2.9	同其他地下设施合建的干线综合管廊或支线综合管廊内的天然气管道、热力管道、集中供冷管道，应在管道外部加设防爆裂预警监测系统
12特殊设施项目规范###3.3.1###3.3.1	缆线综合管廊应根据道路下方敷设位置、与其他地下管线配合关系等确定采用组合排管式或浅埋沟道式
12特殊设施项目规范###3.3.2###3.3.2	缆线综合管廊内不得敷设天然气管道、蒸汽管道
12特殊设施项目规范###3.3.3###3.3.3	缆线综合管廊缆线引出节点的设置应匹配地块集中接入点需求，引出节点处空间应满足最大截面缆线的转弯半径要求
12特殊设施项目规范###4.1.1###4.1.1	城镇防灾避难场所的新建、改建和扩建及其管理应综合考虑抗震、防涝、抗风、防火等要求
12特殊设施项目规范###4.1.2###4.1.2	防灾避难场所应明确紧急避难场所、固定避难场所和中心避难场所的功能设施配置、避难规模和开放时间
12特殊设施项目规范###4.1.3###4.1.3	防灾避难场所应依据防灾避难场所布局规划，结合周边各类防灾和公共安全设施及市政基础设施统筹建设，并符合节能环保的要求
12特殊设施项目规范###4.1.4###4.1.4	避难场所内的设施和设备在应急启用前，应进行应急评估与应急转换，并设置到位
12特殊设施项目规范###4.1.5###4.1.5	防灾避难场所场地地形应平坦、地势较高、有利于排水、空气流通且具备较好基础设施条件，并应符合下列规定： 1  中心避难场所与城镇外部有可靠交通连接、与周边避难场所有疏散通道连接。 2  固定避难场所能与责任区内居住区建立安全避难联系
12特殊设施项目规范###4.1.6###4.1.6	防风避难场所应选择避难建筑。防洪避难场所应根据淹没水深度、人口密度等条件，选用避洪房屋、安全堤防、安全庄台和避水台等形式
12特殊设施项目规范###4.1.7###4.1.7	防灾避难场所的选址应符合下列安全要求： 1  避开可能发生滑坡、崩塌、地陷、地裂、泥石流及发震断裂带上可能发生地表位错的部位等危险地段，并应避开行洪区、分洪口、洪水期间进洪或退洪主流区及山洪威胁区、高压线走廊区域； 2 避开易燃、易爆、有毒危险物品生产存储场所、严重污染源以及其他易发生次生灾害的地段，并位于安全距离外； 3 避开建（构）筑物的垮塌和坠落物影响范围，并位于安全距离外
12特殊设施项目规范###4.1.8###4.1.8	地下空间作为防灾避难场所时应确保灾后供电和通风等基本功能正常运转，人员进出安全
12特殊设施项目规范###4.1.9###4.1.9	防灾避难场所遭受相当于本地区抗震设防烈度相应的罕遇地震影响时，应急保障基础设施应有效运转，避难建筑不应发生中等及以上破坏，应急辅助设施不应发生严重破坏或能及时恢复，应急疏散和避难功能应有效保障
12特殊设施项目规范###4.1.10###4.1.10	防风避难场所遭受 100 年一遇的当地基本风压对应的风灾影响时，应急保障基础设施应有效运转，避难建筑不发生中等及以上破坏，应急辅助设施不应发生严重破坏或能及时恢复，应急和避难生活需求应能得到满足。防风避难场所应满足临灾时期和灾时避难的安全防护要求，龙卷风（200m/s 以下）安全防护时间不应低于 3h，台风（55m/s 以下）安全防护时间不应低于 24h
12特殊设施项目规范###4.1.11###4.1.11	防洪避难场所的设定防御标准应高于当地防洪、防内涝标准所确定的淹没水位，且避洪场地的应急避难区的地面标高应按该地区历史最大洪水水位或积水水位的上限确定，且安全超高不应低于 0.5m
12特殊设施项目规范###4.1.12###4.1.12	建立场所维护管理制度，制订场所使用应急预案，明确应急管理机构组成，编制应急设施位置图以及场所使用功能手册
12特殊设施项目规范###4.1.13###4.1.13	避难场所责任人（单位）定期对避难场所进行检查和维护，对应急设施设备定期进行专项功能校验
12特殊设施项目规范###4.1.14###4.1.14	临近江海河湖的避难场所启用前，应确保建（构）筑物的排水口和溢水口及闸门等标高不低于江海河湖的设防水位
12特殊设施项目规范###4.2.1###4.2.1	单个中心避难场所的服务范围不超过建设用地规模 50 km2，服务能力不超过50 万人
12特殊设施项目规范###4.2.2###4.2.2	固定避难场所的避难规模不应低于其责任区范围内规划人口的15%。其中，避难建筑可承担的避难容量不应低于固定避难总需求的30%
12特殊设施项目规范###4.2.3###4.2.3	不同避难期的人均有效避难面积不应低于表 4.2.3 的规定
12特殊设施项目规范###4.2.4###4.2.4	防灾避难场所与周围易燃建筑等一般地震次生火灾源之间应设置不小于30m的防火安全带；距易燃易爆工厂仓库、供气厂、储气站等重大次生火灾或爆炸危险源距离应不小于1000m
12特殊设施项目规范###4.2.5###4.2.5	避难场所的防火安全疏散距离，当避难场所有应急消防水源和消防设施时不应大于50m，其他情况不应大于40m。对于婴幼儿、高龄老人、及行动困难的残疾人和伤病员等特定群体的专门避难区，不应大于20m，当避难场所有应急消防水源和消防设施时不应大于25m
12特殊设施项目规范###4.2.6###4.2.6	防灾避难场所依据所承担的应急功能配置应急设施，各类场所应具备的功能和应急设施配置应符合以下规定： 1. 紧急避难场所应包括应急休息区、应急物资分发点、应急通道，配置应急消防、应急标识等设施。 2.固定避难场所应包括应急管理区、避难宿住区、应急医疗卫生救护区、应急物资储备区、垃圾收集点，配置应急供水、应急交通、应急消防、应急供电、应急广播、应急排污、应急通风、应急标识等设施。 3. 中心避难场所除应配置固定避难场所的功能和设施外，还应包括应急指挥区、应急停车场、应急水源区、应急停机坪，配置应急淋浴、应急通信、应急垃圾储运等设施
12特殊设施项目规范###4.2.7###4.2.7	防灾避难场所内应划分避难区块，区块之间应设防火安全带。区块内应设置防火设施、消防通道。中心避难场所和固定避难场所应设置应急消防水源
12特殊设施项目规范###4.2.8###4.2.8	公共卫生间、应急垃圾存放和处置设施应位于避难场所下风向。公共卫生间与宿住设施之间的距离应大于 30m。应急垃圾存放和处置设施与宿住设施之间的距离应大于 5m
12特殊设施项目规范###4.2.9###4.2.9	避难场所中的应急保障基础设施应采用冗余设置、增强抗灾能力或多种保障方式组合满足其应急功能保障可靠性要求
12特殊设施项目规范###4.2.10###4.2.10	用作人员避难或物资储存并对通风有专门要求的地下空间和避难建筑，应设应急通风设施，并应配置机械通风所需要的正常及应急电源或预留应急电源安装条件
12特殊设施项目规范###4.2.11###4.2.11	防灾避难场所中用于婴幼儿、高龄老人、行动困难的残疾人和伤病员等特定群体的专门区域，应符合《无障碍通用规范》的规定
12特殊设施项目规范###4.2.12###4.2.12	避难场所中的应急功能区划分应符合下列规定： 1  城市级应急指挥、应急医疗卫生救护和应急物资储备分发功能应单独划分应急功能区，根据需要确定专业救灾队伍和志愿者场地、救灾设备和车辆停放区、直升机使用区等，并应与避难场所的其他应急避难功能区分隔； 2 长期固定避难场所，应结合责任区级应急功能选择设置场所综合管理区、应急医疗卫生救护区、应急物资储备区及综合管理和公共服务区等
12特殊设施项目规范###4.2.13###4.2.13	应急避难场所中的应急交通应符合下列规定： 1  中心避难场所和长期固定避难场所应至少设4个不同方向的主要出入口中、短期固定避难场所及紧急避难场所应至少设置2个不同方向的主要出入口； 2  城市级应急功能区的出入口，应满足专用车辆通行的要求； 3  用于避难人员疏散的所有出入口的总宽度不应小于10m/万人
12特殊设施项目规范###4.2.14###4.2.14	避难宿住区内每个防火分区的最大宿住面积不应大于4500㎡，每个防火分区的占地面积不应大于6400㎡，边长不应大于80m，防火分区之间的间距不应小于4m；宿住区应按规定配置灭火器材
12特殊设施项目规范###4.2.15###4.2.15	避难宿住区的应急厕所坑位数量，当用于短期、中期避难使用时，不少于避难人数的1.0%。当用于长期避难使用时，不少于避难人数的2.0%
12特殊设施项目规范###4.2.16###4.2.16	应急医疗卫生救护场地应符合下列规定： 1  应急医疗卫生救护工作场地应满足救护车辆、建立急救医院的应急保障车辆出入和停放的需要； 2  重症治疗、卫生防疫、医疗垃圾处置周边应设置卫生防疫分隔； 3应急医疗卫生救护场地应设置单独的供水点、开水间、公共卫生间以及应急医疗污水处置和垃圾收集设施
12特殊设施项目规范###4.2.17###4.2.17	防灾避难场所配电设计应符合下列规定： 1 每个避难单元应设置电源配电柜（箱）；电源配电柜（箱）应设两种电源的转换开关，应能引接电力系统电源和临时电源。 2 通信、防灾报警、应急照明、不同等级的用电负荷应分别设置供电回路
12特殊设施项目规范###4.2.18###4.2.18	避难人员基本用水量应符合表4.2.18的规定。避难场所应急储水设施的储水量及应急取水设施的供水量，均不应低于按表4.2.18核算所有人员3天的饮用水和基本生存生活用水的水量之和
12特殊设施项目规范###4.2.19###4.2.19	避难场所应建立完整的、明显的、适于辨认和易于引导的避难标识系统
12特殊设施项目规范###4.2.20###4.2.20	避难场所工程验收时，应进行专项功能校验，并在通过后方可交付管理使用单位
12特殊设施项目规范###4.3.1###4.3.1	除防洪避难建筑外，避难人员宿住功能不应设在三层以上的楼层
12特殊设施项目规范###4.3.2###4.3.2	避难建筑避开发震断裂，且避让距离不小于500m；避难建筑不应将未经处理的液化土层作为天然地基持力层
12特殊设施项目规范###4.3.3###4.3.3	避难建筑应具备采光、通风、防风、防雨、防晒和防寒等适合宿住的条件
12特殊设施项目规范###4.3.4###4.3.4	避难建筑应进行无障碍设计，并应符合《无障碍通用规范》的规定
12特殊设施项目规范###4.3.5###4.3.5	避难建筑的抗震设计应符合下列规定： 1  避难建筑应采用设置多道抗震防线的结构体系； 2  建筑形体应规则，抗侧力构件在平面内的布置应规则对称，结构刚度和承载力沿竖向应均匀分布； 3  避难建筑的设计应适当提高地震作用，并具备抗连续倒塌的能力。 4 当本地区抗震设防烈度为6度～8度时，避难建筑应按比本地区抗震设防烈度高一度的要求采取抗震措施；当本地区抗震设防烈度为9度时，避难建筑应按比9度更高的要求采取抗震措施； 5  避难建筑的楼梯间应采取加强的抗震措施； 6对于建筑非结构构件和建筑附属机电设备，其自身及其与主体结构的连接应进行抗震设计，并应采取与主体结构加强连接或柔性连接的措施，达到与避难建筑相同的抗震设防目标
12特殊设施项目规范###4.3.6###4.3.6	位于蓄滞洪区的避难建筑设计应符合下列规定： 1  近水面安全层楼面板底面设计高度，应不低于安全楼设计水位、波峰在静水面以上的高度、风增水高度和安全超高之和，且安全超高不应低于0.5m； 2  安全楼设计水位以下的建筑层应采用耐水材料； 3  安全楼设计水位以下的建筑层应采用半透空式或透空式结构型式； 4  安全楼设计水位以下的建筑层的门窗洞口设计应有利于洪水出入，墙体开洞率不小于0.32；当墙体开洞率不满足本款要求时，应局部或全部采用易与结构分离的墙体砌筑和连接型式保证水流通过
12特殊设施项目规范###4.3.7###4.3.7	避难建筑的抗风设计应符合下列要求： 1  防风避难建筑基本风压应按不低于 100年一遇的风压采用，且不应小于0.35kN/m2；其地面粗糙度类型应提高一类，并应按照最大洞口为敞开时分析室内压力影响。 2  防风避难建筑的所有洞口均应考虑一旦破坏不致损伤整体结构体系的安全。洞口围护构件应考虑室内正压力效应验算。 3  应对除风灾以外的其它灾害的避难建筑基本风压应按不低于50年一遇的风压采用，且不应小于0.35 kN/m2
12特殊设施项目规范###4.3.8###4.3.8	地下空间改建为中心避难场所或固定避难场所，其场地面积不小于4000m2，且为单建式地下空间
12特殊设施项目规范###4.3.9###4.3.9	作为防灾避难场所的地下空间应配备应急供电设施、应急通信设施、应急给排水设施、应急标识等
12特殊设施项目规范###4.3.10###4.3.10	沿江、河、湖、海岸或受洪水威胁地区，不应使用地下空间作为避难场所
12特殊设施项目规范###5.1.1###5.1.1	城市雕塑建设和城市家具设置应保证雕塑工程质量和安全，大型城市雕塑建设应纳入城乡规划及城市设计
12特殊设施项目规范###5.1.2###5.1.2	城市雕塑建设应符合社会主义核心价值观。城市雕塑和城市家具应与城市文化、周边空间形态、景观环境、建筑风格相协调
12特殊设施项目规范###5.1.3###5.1.3	城市雕塑分类符合表5.1.3的规定：
12特殊设施项目规范###5.1.4###5.1.4	城市雕塑及其主体结构设计使用年限应不少于 50 年
12特殊设施项目规范###5.1.5###5.1.5	城市雕塑和城市家具工程应保证主体结构及结构构件的安全性。内部有结构支撑的城市雕塑和城市家具应采取防腐措施
12特殊设施项目规范###5.1.6###5.1.6	城市雕塑和城市家具材料应根据环境特点选择适合户外长久放置的安全、环保、绿色材料
12特殊设施项目规范###5.1.7###5.1.7	城市雕塑建成后应设立永久性标牌，标牌应载明雕塑名称、责任主体、建成时间、结构设计年限、材质、尺寸等内容
12特殊设施项目规范###5.1.8###5.1.8	城市雕塑和城市家具外观及内部结构应根据维保手册定期进行检查、保养、修缮
12特殊设施项目规范###5.1.9###5.1.9	城市雕塑和城市家具灯光设计应表现城市雕塑和城市家具工程体量和空间等基本特性，光源应选择环保节能型，并应避免光污染
12特殊设施项目规范###5.1.10###5.1.10	城市雕塑和城市家具工程设计应根据高度和材料需要设置避雷装置
12特殊设施项目规范###5.2.1###5.2.1	中型以上城市雕塑选址应避开城市地下设施及架空电力等设施
12特殊设施项目规范###5.2.2###5.2.2	中型以上城市雕塑应对尺度、风格、色彩、材质等进行设计与控制，并应满足城市景观提升的需要
12特殊设施项目规范###5.2.4###5.2.4	大型以上城市雕塑结构基础的埋置深度应满足地基承载力、变形和安全性要求，并应采取必要的抗震措施
12特殊设施项目规范###5.2.5###5.2.5	城市雕塑有外部电源直供的照明配电箱，应在电源箱的受电端设置具有隔离和保护作用的开关，配电线路应装设短路保护、过负载保护
12特殊设施项目规范###5.2.6###5.2.6	城市雕塑有室外灯光装置的，应选择合适的浪涌保护器并采用可靠的防雷接地措施
12特殊设施项目规范###5.2.7###5.2.7	采用外投光形式的城市雕塑，直接照射范围应控制在城市雕塑范围内，外溢杂散光和干扰光数值不应超过 20%
12特殊设施项目规范###5.3.1###5.3.1	城市家具应以人为本，满足城市公众生活便利的需求，提供基本的使用功能
12特殊设施项目规范###5.3.2###5.3.2	城市家具的设置位置不得影响通行，不得对周边用地的使用产生安全性影响，避免对周边使用者产生干扰，造成安全隐患
12特殊设施项目规范###5.3.3###5.3.3	中型以上城市雕塑体量应与周边空间容量、空间视觉相协调，并应考虑场所方位、采光方向、地形地貌、风荷载等因素	5.3.3	休闲服务类家具设计应符合人体工程学和行为科学，布置的位置、方式、数量应考虑人们的行为心理需求特点
12特殊设施项目规范###5.3.4###5.3.4	人员可接触家具的结构必须安全牢靠，含有电气、智能设备等城市家具必须有防触漏电等保护措施，符合相关专业设计规范
12特殊设施项目规范###5.3.5###5.3.5	公共标识版面的工艺材料设计使用年限不宜少于 5 年，长期性城市公共标识本体结构的设计使用年限不宜少于 10 年
12特殊设施项目规范###5.3.6###5.3.6	导向标识版面图形和汉字的最小尺寸应根据设计的最大观察距离确定，应满足行人在设计最大观察距离范围内视认性的要求
13历史文化保护地保护利用项目规范###1.0.2###1.0.2	历史文化保护地的规划、建设和管理必须遵守本规范
13历史文化保护地保护利用项目规范###1.0.3###1.0.3	历史文化保护地的保护和利用必须坚持科学规划、严格保护的原则，应严格保护历史文化遗产本体和历史环境的真实性、完整性，传承优秀传统文化。应合理利用，可持续发展，满足人民群众的多元需求
13历史文化保护地保护利用项目规范###1.0.4###1.0.4	历史文化保护地的保护与利用工作应开展公众参与，坚持科学论证，广泛征求有关部门、专家和利益相关者的意见
13历史文化保护地保护利用项目规范###1.0.5###1.0.5	历史文化保护地的保护利用除执行本规范外，还应符合相关规范的规定
13历史文化保护地保护利用项目规范###2.1.1###2.1.1	历史文化保护地应划定各类历史文化遗产的保护范围，作出标志说明，建立记录档案，明确保护利用要求，制定保护措施
13历史文化保护地保护利用项目规范###2.1.2###2.1.2	历史文化名城应根据城区历史演变和现状风貌保存状况，将城镇中能体现其历史发展过程或某一发展时期风貌的地区划定为历史城区，保护和延续传统格局和历史风貌
13历史文化保护地保护利用项目规范###2.1.3###2.1.3	历史文化街区核心保护范围面积不应小于 1 公顷；核心保护范围内的文物、历史建筑、传统风貌建筑的总用地面积不小于街区核心保护范围内建筑总用地面积的 60%
13历史文化保护地保护利用项目规范###2.1.4###2.1.4	历史建筑的保护范围应包括历史建筑本身和必要的风貌协调区
13历史文化保护地保护利用项目规范###2.1.5###2.1.5	文物保护单位的保护范围，应包括文物保护单位本体及周围一定范围实施重点保护的区域。文物保护单位的保护范围，应根据文物保护单位的类别、规模、内容以及周围环境的历史和现实情况合理划定，并在文物保护单位本体之外保持一定的安全距离，确保文物保护单位的真实性和完整性
13历史文化保护地保护利用项目规范###2.1.6###2.1.6	历史文化保护地的区划界线划定还应符合下列规定： 1 应与现状用地边界、产权边界结合； 2 应保持在重要街道、广场、河流等处视线所及范围内的建筑物用地边界或外观界面的完整性； 3 应保持构成历史风貌的自然景观边界完整
13历史文化保护地保护利用项目规范###2.2.1###2.2.1	保护和修缮文物保护单位，必须遵守不改变文物原状的原则，真实、完整地保护文物在历史过程中形成的价值及其体现这种价值的状态，有效地保护文物古迹的历史、文化环境，并通过保护延续相关的文化传统
13历史文化保护地保护利用项目规范###2.2.2###2.2.2	文物保护单位建筑毗邻区域和保护范围内不得擅自扩建或搭建建（构）筑物、占用防火间距和消防车通道（消防道路），文物建筑内严格控制使用明火。用于宗教活动场所或者民居建筑等确需使用明火时，应加强火源管理，采取有效防火措施
13历史文化保护地保护利用项目规范###2.2.3###2.2.3	文物保护单位的利用必须以文物安全为前提，以合理利用为原则。利用必须坚持突出社会效益，不允许为利用而损害文物的价值
13历史文化保护地保护利用项目规范###2.2.4###2.2.4	国有不可移动文物不得转让、抵押。建立博物馆、保管所或者辟为参观游览场所的国有文物保护单位，不得作为企业资产经营
13历史文化保护地保护利用项目规范###2.3.1###2.3.1	历史建筑的修缮应与历史建筑的使用功能相结合，修缮外观，改善内部设施，满足新的功能或现代生活需要
13历史文化保护地保护利用项目规范###2.3.2###2.3.2	对历史建筑进行外部修缮装饰、添加设施以及改变历史建筑的结构或者使用性质的，应当经城市、县人民政府城乡规划主管部门会同同级文物主管部门批准，并依照有关法律、法规的规定办理相关手续。历史建筑的消防、抗震、节能设计应满足历史建筑的保护要求
13历史文化保护地保护利用项目规范###2.3.3###2.3.3	禁止下列危害和影响历史建筑风貌和安全的行为： 1 擅自涂改、迁移、拆除历史建筑的； 2 损坏历史建筑承重结构，危害建筑安全的； 3 破坏历史建筑的历史特征、艺术特征、空间和风貌特色的修缮维护、设施添加或结构改变行为； 4 在历史建筑内生产、储存、经营爆炸性、易燃性、毒害性、放射性、腐蚀性等危险品的
13历史文化保护地保护利用项目规范###2.4.1###2.4.1	历史文化名城、历史文化街区、名镇、名村和传统村落的保护利用应当建立包括政府、企业、事业单位、社会团体、个人等在内的多方合作机制
13历史文化保护地保护利用项目规范###2.4.2###2.4.2	文物保护单位、历史建筑应明确保护责任人，明确保护义务和修缮、保养责任
13历史文化保护地保护利用项目规范###2.4.3###2.4.3	文物保护单位和历史建筑应加强日常维护
13历史文化保护地保护利用项目规范###3.1.1###3.1.1	应保护和延续历史文化名城的城址环境，保护与城址环境密切相关的自然山水和人文要素，制定切实可行的管控措施
13历史文化保护地保护利用项目规范###3.1.2###3.1.2	历史文化名城、名镇、名村等历史文化保护地应整体保护，保持传统格局、历史风貌和空间尺度，不得改变与其相互依存的自然景观和环境
13历史文化保护地保护利用项目规范###3.2.1###3.2.1	应保护和延续历史文化名城的传统格局特征，保护对体现传统格局特征的城垣轮廓、历史轴线、空间布局、街巷肌理、重要空间节点等
13历史文化保护地保护利用项目规范###3.2.2###3.2.2	应保护和延续历史文化名城的历史风貌特色，控制对体现历史风貌特征的整体形态、建筑体量、风格、色彩、材质等
13历史文化保护地保护利用项目规范###3.2.3###3.2.3	应对历史文化名城的高度进行控制，保护重要的视线通廊
13历史文化保护地保护利用项目规范###3.2.4###3.2.4	应疏解历史城区的不合理功能，调整不合理用地，改善基础设施
13历史文化保护地保护利用项目规范###3.3.1###3.3.1	历史城区新建、改扩建的建筑物、构筑物的高度、体量、风格、色彩等方面应保持和延续历史风貌，增强名城的价值特色
13历史文化保护地保护利用项目规范###3.3.2###3.3.2	历史城区内的与传统风貌不相协调的建筑物、构筑物应予以整治改造
13历史文化保护地保护利用项目规范###3.4.1###3.4.1	历史城区的交通组织应以疏导为主，将通过性的交通干路、交通换乘设施、大型机动车停车场安排在历史城区外围。历史城区内不应建设高架道路、立交桥、货运枢纽
13历史文化保护地保护利用项目规范###3.4.2###3.4.2	历史城区应优先发展小型公共交通、步行和自行车交通，解决交通可达性
13历史文化保护地保护利用项目规范###3.4.3###3.4.3	历史城区内道路、桥梁、轨道、公交、停车场、加油站等交通设施的形式应满足历史风貌的管理要求，对现有风貌不协调的交通设施应予整治
13历史文化保护地保护利用项目规范###3.5.1###3.5.1	历史城区市政设施布局应与风貌保护、用地、交通进行统筹协调，当市政管线和设施的设置与保护要求发生矛盾时，应在满足保护要求的前提下采取适宜的工程技术措施进行处理，并达到安全要求
13历史文化保护地保护利用项目规范###3.5.2###3.5.2	历史城区必须健全防灾安全体系，应特别重视火灾及其他灾害产生的次生灾害的防治。历史城区内不得布置生产、贮存易燃易爆、有毒有害危险物品的工厂和仓库
13历史文化保护地保护利用项目规范###3.5.3###3.5.3	历史城区防洪堤坝工程设施应与自然环境、历史环境协调，保持滨水特色，重视历史上防洪构筑物、码头等的保护与利用
13历史文化保护地保护利用项目规范###4.1.1###4.1.1	历史文化名镇、名村和传统村落应保护其周围赖以生存的自然环境资源、生产场所体系和生活居住空间以及由自然环境和人文环境所构成的地域文化景观，包括自然景观、生产场所景观和城镇和村落景观
13历史文化保护地保护利用项目规范###4.1.2###4.1.2	历史文化名村和传统村落自然景观的保护应当包括自然山体、河湖水系、地形地貌、植被、生物物种等自然生态要素及其系统，以及与之相互依存的山川形胜
13历史文化保护地保护利用项目规范###4.1.3###4.1.3	历史文化名镇、名村和传统村落生产场所景观的保护应当包括与生产相关的所有空间、设施和系统
13历史文化保护地保护利用项目规范###4.1.4###4.1.4	历史文化名镇、名村和传统村落城镇和村落的保护应当包括镇（村）的传统空间格局、镇（村）历史风貌，历史建筑和传统建筑、历史与传统构筑物、传统生活场所以及所有自然与历史环境要素
13历史文化保护地保护利用项目规范###4.1.5###4.1.5	应当以历史文化价值判定为依据，划定历史文化名镇、名村和传统村落的文化景观保护范围，包括自然景观保护保护范围、生产场所景观保护范围和城镇和村落保护范围，并在其中划定核心保护范围和建设控制地带
13历史文化保护地保护利用项目规范###4.1.6###4.1.6	应该对核心保护范围和建设控制地带制定具体的保护要求与保护措施
13历史文化保护地保护利用项目规范###4.2.1###4.2.1	应当整体保护历史文化名镇、名村和传统村落的镇（村）空间格局及其镇（村）风貌，包括镇（村）的空间形态、空间尺度、空间景观、街巷肌理、建筑肌理、建筑风貌、镇（村）场所空间和所处的自然环境
13历史文化保护地保护利用项目规范###4.2.2###4.2.2	不应改变历史文化名镇、名村和传统村落历史形成的、与自然环境相互依存的镇（村）空间形态。不应改变历史文化名镇、名村和传统村落历史形成的整体空间尺度和传统风貌
13历史文化保护地保护利用项目规范###4.2.3###4.2.3	应当保护历史文化名镇、名村和传统村落历史形成的空间景观、街巷肌理与尺度和建筑肌理
13历史文化保护地保护利用项目规范###4.2.4###4.2.4	应当保持历史文化名镇、名村和传统村落传统的建筑风貌，保护具有传统和地方特征的镇（村）场所环境
13历史文化保护地保护利用项目规范###4.2.5###4.2.5	不应改变与历史文化名镇、名村和传统村落相互依存的自然景观和环境
13历史文化保护地保护利用项目规范###4.2.6###4.2.6	应当保护传统的路面铺装材料，保持其形式、形状和尺寸，路面维修应当采用传统的工艺和材料
13历史文化保护地保护利用项目规范###4.2.7###4.2.7	应当保护传统街巷的界面，保持其形式、高度及风貌，传统建筑和构筑物界面维修应当采用传统的工艺与材料
13历史文化保护地保护利用项目规范###4.2.8###4.2.8	不得拓宽传统街巷
13历史文化保护地保护利用项目规范###4.2.9###4.2.9	应当保持并传承传统的建筑肌理，新建、改建、重建建筑应当采用传统的建筑布局形式
13历史文化保护地保护利用项目规范###4.2.10###4.2.10	应当原址保护日常活动的空间场所，保持其本身及周围的景观环境特征，保护其传统的地面铺装材料和形式以及植物等场地特征
13历史文化保护地保护利用项目规范###4.2.11###4.2.11	镇（村）规模扩展应当保持与自然环境传统的空间形态关系
13历史文化保护地保护利用项目规范###4.2.12###4.2.12	应当对所有影响镇（村）传统格局和风貌的建筑和设施制定整治的具体措施
13历史文化保护地保护利用项目规范###4.2.13###4.2.13	应当制定改善镇（村）住房、基础设施、公共服务设施和生产生活环境的具体措施，达到宜居标准
13历史文化保护地保护利用项目规范###4.3.1###4.3.1	应当对传统建筑物与构筑物进行分类保护
13历史文化保护地保护利用项目规范###4.3.2###4.3.2	应当对影响镇（村）传统风貌和整体空间尺度的非传统建筑物与构筑物进行整治
13历史文化保护地保护利用项目规范###4.3.3###4.3.3	对传统建筑物与构筑物的利用不得破坏其原有的结构体系、建筑造型，不得改变其建筑风格、立面体系、建筑材料
13历史文化保护地保护利用项目规范###4.3.4###4.3.4	宜维持历史文化名镇名村和传统村落中的传统建筑物与构筑物的原有使用功能
13历史文化保护地保护利用项目规范###4.3.5###4.3.5	应当对传统建筑物与构筑物采用维修、改善等技术保护措施，并保证建筑物的安全使用要求
13历史文化保护地保护利用项目规范###4.3.6###4.3.6	应当按原貌、采用传统工艺和传统材料对传统建筑物与构筑物的装饰物进行修缮、维修和维护
13历史文化保护地保护利用项目规范###4.3.7###4.3.7	宜采用传统的结构形式、构造方式、材料以及建造工艺对传统建筑物与构筑物进行维修和改善
13历史文化保护地保护利用项目规范###4.3.8###4.3.8	传统建筑的改建、扩建，不得改变原建筑物的特征和所在的镇（村）空间尺度和景观。传统建筑的翻建，不得与周边空间环境产生冲突，并需体现地方传统风貌特色
13历史文化保护地保护利用项目规范###4.3.9###4.3.9	应当对影响镇（村）传统风貌和整体空间尺度的非传统建筑物与构筑物采用保留、整治、改造等技术措施，使其与镇（村）传统风貌和空间尺度基本协调
13历史文化保护地保护利用项目规范###4.4.1###4.4.1	历史文化名镇名村和传统村落的镇区和村落中应利用传统的道路街巷组织慢行交通系统
13历史文化保护地保护利用项目规范###4.4.2###4.4.2	对外客货运道路不得穿越历史文化名镇名村和传统村落的镇区和村落内部，现有的对外客货运道路应当外迁
13历史文化保护地保护利用项目规范###4.4.3###4.4.3	大型机动车停车场不得建在历史文化名镇名村和传统村落的核心保护范围内
13历史文化保护地保护利用项目规范###4.5.1###4.5.1	历史文化名镇名村和传统村落保护范围内应改善市政基础设施和公共服务设施。改善的设施不得对历史文化名镇名村和传统村落的保护造成影响
13历史文化保护地保护利用项目规范###4.5.2###4.5.2	历史文化名镇名村和传统村落应修缮、恢复并利用原有的传统给排水体系和设施
13历史文化保护地保护利用项目规范###4.5.3###4.5.3	历史文化名镇名村和传统村落的保护范围内严禁设置锅炉房、储气站、调压站
13历史文化保护地保护利用项目规范###4.5.4###4.5.4	历史文化名镇名村和传统村落应当制定消防改造计划和措施，确定重点防火区域、重点防火单位和重点防火建筑，并应制定措施，加强保护
13历史文化保护地保护利用项目规范###4.5.5###4.5.5	历史文化名镇名村和传统村落应当制定消防措施，包括消防方式、消防通道、消防水源、消防设施、消防隔离带等，使消防能力覆盖每一栋传统建（构）筑物
13历史文化保护地保护利用项目规范###4.5.6###4.5.6	历史文化名镇名村和传统村落保护范围内不得保留或设置对环境有害和有影响的工业生产企业
13历史文化保护地保护利用项目规范###4.5.7###4.5.7	历史文化名镇名村和传统村落保护范围内应当根据当地居民需要改善公共服务设施
13历史文化保护地保护利用项目规范###4.5.8###4.5.8	历史文化名镇名村和传统村落保护范围内不得新建大型的旅游服务设施
13历史文化保护地保护利用项目规范###5.1.1###5.1.1	历史文化街区的保护利用应当保护历史遗存的真实性，维护风貌的完整性，维持功能的延续性，采取政府主导、居民参与的方式改善基础设施和居住环境，正确处理更新改造和保护的关系
13历史文化保护地保护利用项目规范###5.1.2###5.1.2	历史文化街区应保护街巷的宽度、尺度、传统铺地形式和材料；保护不可移动文物、历史建筑、传统风貌建筑；保护能够反映历史风貌的古井、围墙、石阶、铺地、驳岸、古树名木等历史环境要素；保护当地居民的传统节庆活动等非物质文化遗产
13历史文化保护地保护利用项目规范###5.1.3###5.1.3	历史文化街区保护范围内的所有建设活动和使用行为不得破坏街区的传统格局和历史风貌
13历史文化保护地保护利用项目规范###5.1.4###5.1.4	历史文化街区内地下空间的开发建设应结合街区内新建、改建项目进行，严格控制建设规模和开挖深度
13历史文化保护地保护利用项目规范###5.1.5###5.1.5	历史文化街区应保护具有历史意义的场所或公共空间，不得改变空间的尺度、铺装、绿化、城市家具和附属设施
13历史文化保护地保护利用项目规范###5.1.6###5.1.6	历史文化街区内应严格保护古树名木和大树，增种植株应以地区传统树种为主，任何建设活动和绿化种植不得对古树名木的生长环境产生负面影响，不得种植高大乔木
13历史文化保护地保护利用项目规范###5.1.7###5.1.7	历史文化街区内增建设施的外观应与历史风貌协调一致。增建设施的挂设应采取可逆的工程措施，不得损坏传统构件和其他有价值的建筑部件
13历史文化保护地保护利用项目规范###5.1.8###5.1.8	历史文化街区的保护利用应当改善居民生活条件，延续社会生活的功能，保持街区活力
13历史文化保护地保护利用项目规范###5.2.1###5.2.1	历史文化街区保护范围建筑物、构筑物应当分类进行保护与整治
13历史文化保护地保护利用项目规范###5.2.2###5.2.2	历史文化街区核心保护范围内的各类建设活动不得改变建筑原有的立面和色彩。除确需建造的建筑附属设施外，对现有建筑进行改造时，应当保持或恢复其历史风貌
13历史文化保护地保护利用项目规范###5.2.3###5.2.3	历史文化街区核心保护范围内不得新建、扩建建筑物、构筑物。确因改善历史文化街区需新建、扩建必要的基础设施与公共服务设施，不得影响传统格局和历史风貌
13历史文化保护地保护利用项目规范###5.2.4###5.2.4	历史文化街区核心保护范围内的各类建筑物、构筑物的维护、改造和拆除，必须符合下列规定： 1 历史建筑的维护和修缮，不得改变外观特征； 2 传统风貌建筑的修缮或改造，必须保持原有体量和传统风貌。 3 其他与传统风貌相协调建筑的改造，必须保持历史文化街区风貌的完整性。 4 与传统风貌不协调的建筑，应当进行改造或拆除
13历史文化保护地保护利用项目规范###5.2.5###5.2.5	历史文化街区建设控制地带内新建、扩建、改造建筑时必须在高度、体量、色彩等方面与街区历史风貌相协调
13历史文化保护地保护利用项目规范###5.2.6###5.2.6	历史文化街区内建筑的维护改造、使用功能的调整变更不得损坏建筑主体承重结构、危害建筑安全
13历史文化保护地保护利用项目规范###5.3.1###5.3.1	历史文化街区保护范围内的所有建设活动不可改变传统街巷的宽度和空间尺度，不得擅自改变传统的铺装形式和材料，不得擅自改变重要历史街巷的建筑界面
13历史文化保护地保护利用项目规范###5.3.2###5.3.2	历史文化街区核心保护范围内不得新建城市道路，既有道路、街巷的改造应保持原有宽度和尺度
13历史文化保护地保护利用项目规范###5.3.3###5.3.3	历史文化街区内不应设置高架道路、立交桥、高架轨道、客货运枢纽、大型停车场、大型广场、加油站等交通设施，地下轨道选线不得穿越历史文化街区核心保护范围
13历史文化保护地保护利用项目规范###5.3.4###5.3.4	历史文化街区应优先发展公共交通、步行和自行车交通；历史文化街区应优化步行和自行车交通环境，提高公共交通出行的可达性
13历史文化保护地保护利用项目规范###5.4.1###5.4.1	历史文化街区内公共服务设施的配置应优先利用既有建筑，通过功能调整以实现公共服务设施的优化配置
13历史文化保护地保护利用项目规范###5.4.2###5.4.2	历史文化街区内管线设置的种类应根据居民基本生活需求、道路宽度、管线断面等因素综合确定
13历史文化保护地保护利用项目规范###5.4.3###5.4.3	过境市政工程管线不应在历史文化街区内通过
13历史文化保护地保护利用项目规范###5.4.4###5.4.4	历史文化街区市政场站选址应避让、保护有保护价值的历史建筑、园林绿地、河湖水系、古树名木等，建筑风格应与历史街区风貌相协调
13历史文化保护地保护利用项目规范###5.4.5###5.4.5	在历史文化街区内应采用新型及小型化的市政站点设施，其建筑风格、色彩等要与历史文化街区的风貌相协调
13历史文化保护地保护利用项目规范###5.4.6###5.4.6	环卫工程设施应符合下列规定 1 确定垃圾的收集、运输、处理和处置方式，明确旅游厕所、垃圾转运设施的标准、位置及数量。 2 生活垃圾应采用分类收集，医疗垃圾应单独收集、处理。主要游览道路应设置垃圾废物箱。 3 在主要服务建筑附近应设置小型垃圾转运站。 4 在给水管道不能到达区域应设置环保生态的免水冲厕所
13历史文化保护地保护利用项目规范###5.4.7###5.4.7	历史文化街区建设综合管廊，干线综合管廊、支线综合管廊的结构设计使用年限应为 100 年，缆线管廊设计使用年限应为 50 年。综合管廊的出入口、风亭、投料口等附属设施应与历史街区风貌相协调
13历史文化保护地保护利用项目规范###5.4.8###5.4.8	地下空间地面出入口、采光竖井、通风竖井等设施应设置在地势相对较高的位置，其开口标高不应低于城市防洪、防涝标高
13历史文化保护地保护利用项目规范###5.4.9###5.4.9	结合具体历史街区道路地下空间情况，应优先采用雨、污水分流排水体制，对于暂不具备雨污分流条件的区域，应采取提高截流倍数、调蓄和处理相结合等措施
14人民防空设施通用规范###1.0.1###1.0.1	为加强人民防空设施建设和管理，保护人民生命和财产安全，依据《中华人民共和国人民防空法》和《中华人民共和国城乡规划法》等法规制订本规范
14人民防空设施通用规范###1.0.2###1.0.2	本规范适用于新建、扩建、改建的人民防空设施规划、设计、施工、管理全过程
14人民防空设施通用规范###1.0.3###1.0.3	人民防空设施建设必须贯彻“长期准备、重点建设、平战结合”的方针，坚持与经济建设协调发展、与城市建设相结合的原则
14人民防空设施通用规范###1.0.4###1.0.4	人民防空设施应适应信息化战争的需要，满足战时人民防空行动要求，为履行战时防空、平时服务、应急支援提供保障
14人民防空设施通用规范###1.0.5###1.0.5	编制人民防空设施建设规划、计划，制订人民防空设施设计标准，编制、审查人民防空设施可行性研究报告和工程技术设计文件必须符合本规范
14人民防空设施通用规范###1.0.6###1.0.6	本规范未明确规定的内容，应符合国家现行的有关法律法规
14人民防空设施通用规范###2.0.1###2.0.1	县级以上（含）城市应编制城市人民防空专项规划，纳入城市总体规划，并将人民防空设施建设要求纳入城市控制性详细规划
14人民防空设施通用规范###2.0.2###2.0.2	城市重点目标应编制防护规划或防护方案
14人民防空设施通用规范###2.0.3###2.0.3	人民防空规划应符合下列规定： 1 应根据城市规模、城市总体规划和国家确定的城市防护类别，以及城市重要政治、经济、军事目标分布情况，确定各类人民防空设施的规模、布局和防护等级。 2 依据城市总体规划，统筹规划建设城市防空片区各类人民防空设施，形成独立的人民防空防护体系。 3 规划的人民防空设施必须按要求预留项目及其附属建筑的城市建设用地。 4 各类人民防空设施应合理配套
14人民防空设施通用规范###2.0.4###2.0.4	各类人民防空设施的功能、防护等级、规模、布局应纳入城市控制性详细规划
14人民防空设施通用规范###2.0.5###2.0.5	人民防空工程防护应符合下列原则与要求： 1 人民防空工程选址、定位应充分利用地形、地貌进行防护。 2 人民防空工程防护单元应自成体系。 3 人民防空工程应能抵御预定核武器、常规武器和生化武器作用，主体结构应满足设计抗力和整体防护密闭要求
14人民防空设施通用规范###2.0.6###2.0.6	人民防空警报器应以警报音响覆盖全市域布置
14人民防空设施通用规范###3.0.1###3.0.1	城市人民防空工程需求总量应满足城市人口战时掩蔽和保证城市战时正常运转的需要
14人民防空设施通用规范###3.0.2###3.0.2	医疗救护工程分为中心医院，急救医院，救护站。医疗救护工程中心医院每 100 万人，不少于 1 个；急救医院每 50 万人，不少于 1 个；救护站每 10 万人，不少于 1 个
14人民防空设施通用规范###3.0.3###3.0.3	防空专业队工程分为队员掩蔽部和装备掩蔽部。防空专业队工程按照城市战时专业队编成配置
14人民防空设施通用规范###3.0.4###3.0.4	人员掩蔽工程分为一等、二等。人员掩蔽工程应按每人 1.0m2 掩蔽面积配置
14人民防空设施通用规范###3.0.5###3.0.5	配套工程主要包括：区域电站、区域供水站、人民防空物资库、食品站、生产车间、人民防空交通干（支）道、警报站、核生化监测中心等。每个城市应至少建设 1 个核生化检测中心，区域供水站超大、特大城市不少于 3 个，大城市不少于 2 个，其他城市不少于 1 个确定。人民防空物资库的规模和容量，应按战时城市人口 3 个月的物资需求量确定，其他配套工程的规模应根据实际需要和有关规定确定
14人民防空设施通用规范###3.0.6###3.0.6	掘开式中心医院有效面积不小于 2500 m2（含电站），急救医院有效面积不小于 1700 m2（含电站），救护站有效面积不小于 900 m2（不含电站），当为坑、地道式时有效面积增加 30%
14人民防空设施通用规范###3.0.7###3.0.7	防空专业队工程规模应根据掩蔽人员和车辆数，按下列标准确定： 1 队员掩蔽面积按 3.0 m2/人； 2 车辆掩蔽面积：小型车不小于 30 m2/台，中型车不小于 50 m2/台
14人民防空设施通用规范###3.0.8###3.0.8	医疗救护工程应根据战时城市人口的分布情况合理布局，中心医院、急救医院应结合城市地面医院建设，并应避开城市重点目标
14人民防空设施通用规范###3.0.9###3.0.9	防空专业队工程应按其保障的目标和区域进行配置
14人民防空设施通用规范###3.0.10###3.0.10	人员掩蔽工程的布局应与战时城市人口的分布保持一致，其出入口与所保障对象的距离应在 200m 以内
14人民防空设施通用规范###3.0.11###3.0.11	配套工程布局应符合下列要求： 1 人民防空物资库应设置在交通便利地区，所存放物品应与人员掩蔽工程相配套。 2 地下生产车间应设置在平时生产类似产品的工厂内或附近地区。 3 人民防空警报站应根据地形条件和居民分布，按照警报音响覆盖半径设置，并应选择在具备电源保障能力，利于警报音响传播的广场、绿地和建筑物顶部。 4 核生化监测中心应设在平时担负环境监测任务或有化验条件的单位内或附近地区。 5 其它配套工程应按城市总体防护要求和防空区、片的需要合理设置
14人民防空设施通用规范###3.0.12###3.0.12	各类人民防空工程应与易燃、易爆物品车间或仓库的距离不应小于 50m，与贮存大量有毒液体、有重毒气体的贮藏或仓库的距离不应小于 100m
14人民防空设施通用规范###3.0.13###3.0.13	掘开式人民防空工程防护单元建筑面积，应按表 3.0.13 确定
14人民防空设施通用规范###3.0.14###3.0.14	人民防空工程出入口应符合下列要求： 1 各类人民防空工程战时使用的出入口每个防护单元不应少于两个出入口（不包括竖井式出入口、防护单元之间的连通口），其中至少有一个室外出入口（竖井式除外）。战时主要出入口应设在室外出入口。 2 直通地面出入口应设置在地面建筑倒塌范围以外，当条件限制不能设置在倒塌范围以外时，口部应有防倒塌堵塞措施
14人民防空设施通用规范###3.0.15###3.0.15	甲类人民防空工程结构应能承受常规武器爆炸动荷载和核武器爆炸动荷载的分别作用，乙类人民防空工程结构应能承受常规武器爆炸动荷载的作用。对常规武器爆炸动荷载和核武器爆炸动荷载，设计时均按一次作用
14人民防空设施通用规范###3.0.16###3.0.16	武器爆炸冲击波作用下人民防空工程各部位抗力应匹配，并具备满足各种杀伤破坏效应的防护
14人民防空设施通用规范###3.0.17###3.0.17	人民防空工程电站抗力应与主体工程相一致，区域电站的抗力应与其保障范围内工程最高抗力相一致
14人民防空设施通用规范###3.0.18###3.0.18	人员掩蔽工程、防空专业队队员掩蔽工程、医疗救护工程以及核生化监测中心、生产车间、食品站、电站控制室、区域供水站等战时应设置清洁式、滤毒式和隔绝式三种通风方式，物资库战时应设置清洁式和隔绝式两种通风方式
14人民防空设施通用规范###3.0.19###3.0.19	人民防空工程平时和战时清洁式通风量应保障空气品质，满足人员健康需求；滤毒式通风量和隔绝时的空气环境参数应保证人员的生存需要
14人民防空设施通用规范###3.0.20###3.0.20	人民防空工程清洁区必须设置战时储水设施
14人民防空设施通用规范###3.0.21###3.0.21	人民防空工程战时供水量应满足人员生活用水、饮用水、洗消用水、口部洗消用水，以及柴油电站冷却用水需要
14人民防空设施通用规范###3.0.22###3.0.22	人民防空工程内生活用水和饮用水水质应达到相应标准
14人民防空设施通用规范###3.0.23###3.0.23	人民防空工程内战时生活污水集水池的有效容量必须满足隔绝防护时间内储存的 1.25 倍全部污水量要求
14人民防空设施通用规范###3.0.24###3.0.24	人民防空工程内接入电力系统电源容量，应同时满足平时和战时用电需要
14人民防空设施通用规范###3.0.25###3.0.25	中心医院、急救医院及建筑面积 5000m2（含）以上的防空专业队工程、人员掩蔽工程和配套工程等应设置内部电站，其电站容量应满足本工程战时一、二级电力负荷的需要，并作为区域电站，以满足在低压供电范围内邻近人民防空工程战时一、二级负荷的需要
14人民防空设施通用规范###3.0.26###3.0.26	人员掩蔽工程内应具备音响警报接收能力和应急通信手段。防空专业队工程、医疗救护工程应具备与所在地人民防空指挥机关相互联络的基本通信和应急通信手段
14人民防空设施通用规范###3.0.27###3.0.27	医疗救护工程、防空专业队队员掩蔽部、一等人员掩蔽部、核生化监测中心、食品站、供水站、生产车间主要出入口应设置 2 个防毒通道；二等人员掩蔽部主要出入口应设置 1 个防毒通道。家庭掩蔽部和车辆、装备掩蔽部等出入口应设 1 道防护密闭门
14人民防空设施通用规范###3.0.28###3.0.28	医疗救护工程、防空专业队队员掩蔽部、一等人员掩蔽部、核生化监测中心、食品站和生产车间战时主要出入口应设置洗消间、口部冲洗设备和洗消槽；二等人员掩蔽部战时主要出入口应设简易洗消间和口部冲洗装置
14人民防空设施通用规范###3.0.29###3.0.29	战时使用的出入口、通风口的防护设施，以及防爆波防毒地漏、防爆波清扫口、防爆波按钮盒、防爆波接线盖板、给水引入管和排水出户管等不得实施预留设计和二次施工
14人民防空设施通用规范###3.0.30###3.0.30	任何转换不得使用现浇混凝土
14人民防空设施通用规范###3.0.31###3.0.31	人民防空工程直接对外的出入口、通风口、采光天窗等不得采用预制构件进行临战封堵
14人民防空设施通用规范###3.0.32###3.0.32	人民防空工程染毒区与清洁区之间应设置整体浇筑的钢筋混凝土密闭隔墙，其厚度不应小于 200mm；当密闭隔墙上有管道穿过时，应采取密闭措施；在密闭隔墙上开设门洞时，应设置密闭门
14人民防空设施通用规范###3.0.33###3.0.33	单建式人民防空工程和上部建筑为钢筋混凝土结构的甲类防空地下室，其顶板底面不得高出室外地平面
14人民防空设施通用规范###3.0.34###3.0.34	出入口人民防空门应按照由外到内的顺序，设置防护密闭门（防护门）、密闭门；防护密闭门（防护门）应向外开启
14人民防空设施通用规范###3.0.35###3.0.35	电梯间必须设置在防护密闭区以外
14人民防空设施通用规范###3.0.36###3.0.36	柴油电站的贮油间应设置向外开启的防火门，严禁柴油机排烟管、通风管、电线、电缆等穿过贮油间
14人民防空设施通用规范###3.0.37###3.0.37	甲类人民防空工程结构应分别按下列第 1、2、3 款规定的荷载（效应）组合进行设计，乙类人民防空工程结构应分别按下列第 1、2 款规定的荷载（效应）组合进行设计，并应取各自最不利的效应组合作为设计依据。 1 平时使用状态的结构设计荷载； 2 战时常规武器爆炸等效静荷载与静荷载同时作用； 3 战时核武器爆炸等效静荷载与静荷载同时作用
14人民防空设施通用规范###3.0.38###3.0.38	人民防空工程防毒通道和密闭通道内第一道防护密闭门的开启范围内的通道、防护设备门框墙应整体浇筑
14人民防空设施通用规范###3.0.39###3.0.39	每个防护单元均应设置独立进、排风系统和给、排水系统，设置人员生活用水、饮用水贮水池（箱）。贮水池（箱）的有效容积应根据人民防空工程战时的掩蔽人员数量、战时用水量标准及贮水时间计算确定
14人民防空设施通用规范###3.0.40###3.0.40	人民防空工程施工质量验收应符合国家相关质量验收规范规定
14人民防空设施通用规范###3.0.41###3.0.41	人民防空工程防护设备安装应符合设计及施工规范要求
14人民防空设施通用规范###3.0.42###3.0.42	当管道穿过工程外墙（板）、临空墙、防护密闭隔墙、密闭隔墙时，应采取可靠防护密闭措施
14人民防空设施通用规范###3.0.43###3.0.43	防护功能平战转换预埋件的材质、规格、型号、位置等必须安装到位，并符合设计及施工规范要求
14人民防空设施通用规范###4.0.1###4.0.1	人民防空疏散设施包括疏散基地和疏散地域，其应按满足战时城市人口疏散要求设置，人民防空疏散基地超大、特大型城市不少于 2 个，其他城市不少于 1 个，人民防空疏散地域范围根据城市疏散人口规模确定
14人民防空设施通用规范###4.0.2###4.0.2	疏散基地规模，应按表 4.0.2 确定
14人民防空设施通用规范###4.0.3###4.0.3	人民防空疏散地域设置在城市郊区或与城市邻近的郊县，能满足城市疏散人口基本生活要求
14人民防空设施通用规范###4.0.4###4.0.4	人民防空疏散基地应选择在主要疏散方向上，且交通便利，便于集结和掩蔽的区域
14人民防空设施通用规范###4.0.5###4.0.5	人民防空疏散干道应结合城市轨道交通、快速路和主次干道设置，并应满足战时人口、物资疏散转移的需要
14人民防空设施通用规范###4.0.6###4.0.6	人民防空疏散基地内应引接城市自来水和自备水源井，满足人员生活、饮用和消防用水需要
14人民防空设施通用规范###4.0.7###4.0.7	人民防空疏散基地内应引接城市电源满足疏散基地的需要，并设置应急电源满足疏散指挥通信、供水、应急照明的需要
14人民防空设施通用规范###4.0.8###4.0.8	地面疏散干道宽度应满足其两侧建筑物倒塌后仍能保证车辆畅通的要求
14人民防空设施通用规范###4.0.9###4.0.9	人民防空疏散地域应设置物资储备库、指挥通信设施
14人民防空设施通用规范###4.0.10###4.0.10	人民防空疏散基地应设置临时指挥场所及必要的通信设置、疏散人员休息和聚集场所、停车场、道路、物资储库等设施
14人民防空设施通用规范###4.0.11###4.0.11	人民防空疏散基地内的停车设施、水、电等平时就应引接到位，应急电源、生活设施可临战转换
14人民防空设施通用规范###5.0.1###5.0.1	各类重要经济目标应按战时岗位工作人员数量设置一等人员掩蔽部
14人民防空设施通用规范###5.0.2###5.0.2	各类重要经济目标应按应急救援需要设置防空专业队工程
14人民防空设施通用规范###5.0.3###5.0.3	按重要经济目标防护规划（方案）的要求，对关键节点采取防护措施
14人民防空设施通用规范###5.0.4###5.0.4	新建重要经济目标应远离城市中心区和人口密集区，与使用、储存易燃、易爆和有剧毒物品的设施保持 100m 以上的距离
14人民防空设施通用规范###5.0.5###5.0.5	城市已建易产生次生灾害的重要经济目标应结合城市更新改造，搬离城市中心区和人口密集区
14人民防空设施通用规范###5.0.6###5.0.6	城市重要经济目标关键部位应采取合理布局，备份、转入地下、结构加固、引偏诱爆、伪装等防护措施
14人民防空设施通用规范###6.0.1###6.0.1	城市轨道交通应兼顾人民防空要求，其核武器、常规武器抗力级别均不低于 6 级
14人民防空设施通用规范###6.0.2###6.0.2	城市其他地下空间兼顾人民防空要求时，其核武器、常规武器抗力级别均不低于 6 级
14人民防空设施通用规范###6.0.3###6.0.3	超大城市、特大城市、大城市的干线综合管廊应落实防护要求，其核武器、常规武器抗力级别均不低于 6 级
14人民防空设施通用规范###6.0.4###6.0.4	城市轨道交通兼顾人民防空要求按一个车站与一个相邻区间为一个防护单元设防
14人民防空设施通用规范###6.0.5###6.0.5	城市轨道交通兼顾人民防空要求的出入口应设 1 道防护密闭门和 1 道密闭门，每个区间隧道应设区间隔断门
14人民防空设施通用规范###6.0.6###6.0.6	暴露于地面的地下综合管廊各类口部，在战时应增设临时性防护设施
14人民防空设施通用规范###6.0.7###6.0.7	城市轨道交通兼顾人民防空要求的战时使用的出入口、通风口的防护设备和区间隔断门应一次安装到位
15民用建筑空间与部位通用规范###1.0.1###1.0.1	民用建筑在工程建设及使用中应保障或维护人民生命财产安全、人身健康、生态环境安全、公众权益和公共利益，促进能源资源节约利用，满足社会经济管理基本需要，依据有关法律、法规，制定本规范
15民用建筑空间与部位通用规范###1.0.2###1.0.2	民用建筑空间尺寸与部位的规划、设计、施工及验收必须遵守本规范
15民用建筑空间与部位通用规范###1.0.3###1.0.3	本规范是民用建筑的基本要求。当民用建筑采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容(方法)等与本规范的规定不一致时，但经合规性评估符合本规范时，应允许使用
15民用建筑空间与部位通用规范###1.0.4###1.0.4	民用建筑的规划、设计、施工及验收，除应遵守本规范外，尚应遵守国家现行有关规范的规定
15民用建筑空间与部位通用规范###2.0.1###2.0.1	民用建筑应遵循适用、经济、绿色、美观的原则，坚持节能、节地、节水、节材、保护环境，满足安全、防火、抗震、卫生要求，并应符合以下规定： 1  居住建筑应满足居住者生活及私密性要求，并应解决好天然采光、通风和隔声要求； 2  公共建筑应满足人们教育、工作、商业、医疗、公众活动、交通及社会民生服务等各功能建筑的空间尺度要求，组织好交通流线及人员集散
15民用建筑空间与部位通用规范###2.0.2###2.0.2	对于综合类民用建筑，应符合以下规定： 1  各功能场所不应影响或降低其他功能场所的安全、卫生及舒适度标准； 2  当产生污染、辐射等特殊要求的功能场所与其他功能部分组合时，应采取相应的安全防护措施； 3  不同安全等级的功能场所组合时，须采取相应的防控措施，确保各部分使用安全
15民用建筑空间与部位通用规范###2.0.3###2.0.3	民用建筑空间应遵循安全、卫生、健康、舒适的原则，保障人们各种活动所需空间的最低限卫生、安全、舒适度的要求
15民用建筑空间与部位通用规范###2.0.4###2.0.4	民用建筑部位应遵循安全、防火、抗震、节能、防水、耐久的原则，保障建筑空间的使用
15民用建筑空间与部位通用规范###2.0.5###2.0.5	民用建筑的结构、设备应满足相应的设计使用工作年限要求
15民用建筑空间与部位通用规范###2.0.6###2.0.6	民用建筑应保障肢体和感官障碍群体的安全通行和使用便利，应设置相应无障碍设施
15民用建筑空间与部位通用规范###2.0.7###2.0.7	建筑的室内净高应满足各类型功能场所空间净高的最低要求：地下室、局部夹层、走道、建筑避难区、架空层等有人员正常活动的最低处净高不应小于 2.1m；机动车库出入口、坡道及停车区净高不应小于 2.2m；非机动车库的出入口、坡道及停车区域净高不应小于 2.0m；当有其他功能时，净高应满足相关规范的要求
15民用建筑空间与部位通用规范###2.0.8###2.0.8	室内外装修不应影响建筑物结构的安全性。装修材料或构件与主体结构的连接必须安全牢固
15民用建筑空间与部位通用规范###3.0.1###3.0.1	建筑面积应按建筑自然层外墙外表面所围水平投影面积计算，建筑物的总建筑面积应等于地上建筑面积和地下建筑面积之和，且地上和地下建筑面积应分别计算
15民用建筑空间与部位通用规范###3.0.2###3.0.2	地上、地下建筑面积的划分应符合下列规定： 1  室外地坪以上的建筑空间面积计入地上建筑面积，室外地坪以下的计入地下建筑面积。 2  地下室、半地下室其顶板面结构标高高于室外地坪 1.50m 以上的（包括局部位置与楼地面一层通高的部位，但不包括采光井、通风井、防水层的保护墙和地下室出入口的室外坡道）计入地上建筑面积； 3  单独设置的坡地建筑，且楼地面以上外墙长度达到其外墙周长 1/2 及以上的建筑空间应计入地上建筑面积
15民用建筑空间与部位通用规范###3.0.3###3.0.3	建筑面积计算应符合下列规定： 1  结构层高在 2.20m 以上（特殊层高除外）且具备下列情形之一的建筑空间按全面积计算： 1) 房屋主体结构内的建筑空间；2) 有盖、有围护结构封闭围合的；3) 有盖、不封闭但以柱围合的，或柱、墙结合围合的；4) 有盖、不封闭、无柱但对外敞开面的累计边长占其周长在 1/2 以下的。 2  具备下列情形之一的建筑空间按 1/2 面积计算：1) 结构层高在 2.20m 以上，有盖、不封闭、无柱且对外敞开面的累计边长占其周长在 1/2 及以上的；2) 有盖、单排柱或独立柱的；  3) 阳台；4) 结构层高在 2.20m 及以下且高于 1.20m 的建筑空间。 3  结构净高（板底）在 2.10m 及以上的部位应计算全面积；结构净高在 1.20m 及以上至 2.10m 以下的部位应计算 1/2 面积；结构净高在 1.20m 以下的部位不应计算建筑面积
15民用建筑空间与部位通用规范###3.0.4###3.0.4	房间使用面积应按功能空间墙体内表面所围合的水平投影面积计算
15民用建筑空间与部位通用规范###3.0.5###3.0.5	功能单元建筑面积计算应按功能单元之间隔墙的 1/2 与功能单元外墙外表面所围合空间的水平投影面积计算
15民用建筑空间与部位通用规范###3.0.6###3.0.6	建筑高度的计算应符合下列规定： 1 位于机场、电台、电信、微波通信、气象台、卫星楼地面站、军事要塞工程等设施的技术作业控制区内及机场航线控制范围内和涉及历史文化名城名镇名村、历史文化街区、文物保护单位、历史建筑和风景名胜区、自然保护区保护规划区内的各项建设的建筑高度，以绝对海拔高度控制建筑物和构筑物最高点；2 平屋顶建筑高度应按建筑物外墙（或架空落地柱）与室外设计地坪交界最低点至建筑女儿墙顶点的高度计算，无女儿墙的建筑物应计算至其屋面檐口；坡屋顶建筑高度应按建筑物外墙（或架空落地柱）与室外设计地坪交界最低点至屋脊的高度计算；当同一座建筑物有多种屋面形式时，建筑高度应按上述方法分别计算后取其中最大值；3 下列突出物不计入建筑高度内：1) 局部突出屋面的楼梯间、电梯机房、水箱间等辅助用房水平投影面积占屋顶平面面积不超过 1/4 者；2) 突出屋面的通风道、烟囱、装饰构件、花架、通信设施等；3) 空调冷却塔等设备
15民用建筑空间与部位通用规范###4.1.1###4.1.1	民用建筑应结合当地的自然环境特征，集约利用资源，严格控制对生态环境的不利影响
15民用建筑空间与部位通用规范###4.1.2###4.1.2	建筑周围环境的空气、土壤、水体等不应构成对人体的危害
15民用建筑空间与部位通用规范###4.1.3###4.1.3	对建筑在建设和使用过程中产生的垃圾、废气、废水等废弃物应妥善处理，并应有效控制噪声、眩光等污染，防止对周边环境的侵害
15民用建筑空间与部位通用规范###4.1.4###4.1.4	建筑防灾避难场所或设施的设置应满足城乡规划的总体要求，并应遵循场地安全、交通便利和出入方便的原则
15民用建筑空间与部位通用规范###4.1.5###4.1.5	建筑场地应满足建设所在地区的防洪、防涝要求，有洪涝威胁的场地应采取可靠的防洪、防内涝措施
15民用建筑空间与部位通用规范###4.1.6###4.1.6	当场地标高低于市政道路标高时，应有防止客水进入场地的措施
15民用建筑空间与部位通用规范###4.1.7###4.1.7	场地设计标高应高于常年最高地下水位
15民用建筑空间与部位通用规范###4.2.1###4.2.1	民用建筑应符合城市规划要求
15民用建筑空间与部位通用规范###4.2.2###4.2.2	建筑平面布置应满足下列规定：  1  建筑物及其附属设施不应突出道路红线或用地红线建造，但不包括骑楼、建筑连接体、地铁相关设施，及连接城市市政设施的管线、管沟、管廊等； 2  建（构）筑物的主体不得突出建筑控制线建造，但不包括地下室、窗井、台阶、坡道、雨篷等； 3  骑楼、建筑连接体和沿道路红线的悬挑建筑的建造，不应影响交通、环保及防火安全
15民用建筑空间与部位通用规范###4.2.3###4.2.3	建筑高度应按下列要求控制： 1  位于机场、电台、电信、微波通信、气象台、卫星楼地面站、军事要塞工程等设施的技术作业控制区内及机场航线控制范围内的建筑，应按净空要求控制建筑高度及施工设备高度； 2  位于历史文化名城名镇名村、历史文化街区、文物保护单位、历史建筑和风景名胜区、自然保护区的建筑，应按保护规划要求控制建筑高度
15民用建筑空间与部位通用规范###4.3.1###4.3.1	基地内的道路系统应顺畅、便捷，保证车行及人行安全，并满足消防救援及无障碍通行要求
15民用建筑空间与部位通用规范###4.3.2###4.3.2	建筑基地应与外部道路相连接
15民用建筑空间与部位通用规范###4.3.3###4.3.3	基地内道路应符合下列规定： 1  基地内道路与城市道路连接处应设限速设施，道路应能通达建筑物的主要出入口； 2  当机动车道路改变方向时，路边绿化及建筑物应满足行车有效视距要求； 3  当基地内设有地下停车时，车辆出入口应设置显著标志； 4  车流量较大的交通类、公众活动类、商业服务类、医疗类等场所应设人行通道
15民用建筑空间与部位通用规范###4.3.4###4.3.4	建筑基地机动车出入口位置应符合下列规定： 1  距人行横道、人行天桥、人行地道 (包括引道、引桥)的最近边缘线不应小于 5m； 2  距地铁出入口、公共交通站台边缘不应小于 15m； 3  距公园、学校及有儿童、老年人使用建筑的出入口最近边缘不应小于 20m。 4  基地的机动车出入口不应直接与城市快速路相连接； 5  基地的机动车出入口需办理车辆出入手续时，出入口处应设置候车道，候车道不应占用城市道路；机动车候车道长度不应小于 10m； 6 相邻基地的机动车出入口的最小距离不应小于 15m，且不应小于两出入口道路转弯半径之和
15民用建筑空间与部位通用规范###4.3.5###4.3.5	建筑基地内机动车道路设计应符合下列规定： 1  单车道路宽不应小于 3.0m，兼做消防车道时不应小于 4.0m。 2  双车道路宽不应小于 6.0m。 3  道路转弯内侧半径不应小于 3.0m，消防车道应满足消防车最小转弯半径要求。 4  尽端式单车道路大于 120m 时，应设置回（会）车场地。 5  有货物装卸的公共建筑应设置装卸车位，装卸车位不应影响道路通行
15民用建筑空间与部位通用规范###4.3.6###4.3.6	建筑基地内地下机动车车库出入口与连接道路间应设置缓冲段并采取减速措施
15民用建筑空间与部位通用规范###4.3.7###4.3.7	建筑基地内道路应采取安全措施，保障行人安全，人行道与车行道有交叉时，应设置交通标志、标识
15民用建筑空间与部位通用规范###4.3.8###4.3.8	民用建筑应按使用性质、建筑面积、使用人数及规划管理部门的规定，在建筑物内、建筑用地范围内或项目用地外统筹建设的停车场（库）内设置机动车和非机动车停车位
15民用建筑空间与部位通用规范###4.3.9###4.3.9	基地内停车场应按不少于总停车位的 2%设置无障碍机动车停车位，并不应少于 1 个
15民用建筑空间与部位通用规范###4.4.1###4.4.1	场地内的人行道、绿地内的园路及其它硬质铺地应保证人员的安全通行及集散，楼地面铺装应选用防滑材料，并满足透水性要求
15民用建筑空间与部位通用规范###4.4.2###4.4.2	允许车辆通行的广场，应满足车辆行驶和停放的要求，且面层应平整、防滑、耐磨
15民用建筑空间与部位通用规范###4.4.3###4.4.3	场地内的台阶、坡道设置应满足本规范 5.2 的规定
15民用建筑空间与部位通用规范###4.4.4###4.4.4	绿化种植需保持与建筑物、构筑物、道路和管线之间的安全距离
15民用建筑空间与部位通用规范###4.4.5###4.4.5	场地内或场地毗邻的开放绿地内，无防护设施的人工驳岸，近岸 2m 范围内的常水位水深不得大于 0.7m；当达不到此要求时，必须设置安全防护设施
15民用建筑空间与部位通用规范###4.4.6###4.4.6	绿地内不得配置易对人造成伤害的植物
15民用建筑空间与部位通用规范###4.5.1###4.5.1	建筑场地内的构筑物与设施不应影响区内交通、环保及防火安全
15民用建筑空间与部位通用规范###4.5.2###4.5.2	地上架空的设施不应妨碍下方车辆、行人的正常活动
15民用建筑空间与部位通用规范###4.5.3###4.5.3	工程管线的敷设不应影响建筑物的安全
15民用建筑空间与部位通用规范###4.5.4###4.5.4	在管线密集的地段，应根据其不同特性和要求合理布置，并应防止工程管线受腐蚀、沉陷、振动、荷载等影响而损坏
15民用建筑空间与部位通用规范###4.5.5###4.5.5	与场地无关的可燃易爆的市政工程管线不得穿越基地。当场地内已有可燃易爆的市政工程管线时，场地内建筑和人员密集场所应与此类管线保持一定安全距离
15民用建筑空间与部位通用规范###4.5.6###4.5.6	新建建筑或既有建筑上增设或改造安装的太阳能热水（或光伏发电）系统、暖通空调设备、广告牌、外遮阳、装饰线脚、遮阳等附属构件或设施时，应满足建筑结构及其他相应的安全性要求，并应设置防止构件坠落的安全防护设施
15民用建筑空间与部位通用规范###4.5.7###4.5.7	设置在外墙上的空调室外机外挑搁板，应符合下列规定： 1  应与建筑一体化设计； 2  位置及形式应有利于空调室外机正常运行、安装、维修及更换； 3  应有组织排放冷凝水
15民用建筑空间与部位通用规范###4.5.8###4.5.8	室外露天安装的设施、设备应避免运行噪声及振动对周边环境的影响，必要时应采取可靠的防护和消声减振措施
15民用建筑空间与部位通用规范###4.5.9###4.5.9	当基地内设有独立垃圾收集存储间时，应满足下列规定： 1  应保证其不污染周围环境，并采取措施防止异味影响； 2  应有上下水设施，楼地面、墙面应采用易清洁材料； 3  应采用垃圾分类储存的方式； 4  应满足垃圾车的装载场地要求
15民用建筑空间与部位通用规范###5.1.1###5.1.1	建筑出入口应根据场地条件、建筑使用功能、交通组织以及安全疏散等要求进行设置，并应安全、顺畅、便捷
15民用建筑空间与部位通用规范###5.1.2###5.1.2	入口、门厅等人员通行部位采用落地玻璃时，应使用安全玻璃，并设置防撞提示标识
15民用建筑空间与部位通用规范###5.1.3###5.1.3	建筑物出入口处应设置有效的防止室外雨水回流和进入室内的措施
15民用建筑空间与部位通用规范###5.2.1###5.2.1	台阶设置应符合下列规定： 1  台阶总高度超过 0.70m 时，应在临空面采取防护措施； 2  主入口或人员密集活动处的室外台阶踏步宽度不应小于 0.35m，踏步高度不应大于0.15m，且不应小于 0.10m； 3  室内台阶踏步数不应少于 2 级，当高差不足 2 级时，应按坡道设置
15民用建筑空间与部位通用规范###5.2.2###5.2.2	坡道设置应符合下列规定： 1  坡道总高度超过 0.70m 时，临空面应采取防护措施； 2  人行坡道坡度室内不应大于 1:8，室外不应大于 1:10； 3  人行坡道水平投影长度超过 15m 时，应设休息平台，平台宽度应根据使用功能或设备尺寸所需缓冲空间而定
15民用建筑空间与部位通用规范###5.2.3###5.2.3	台阶、坡道应采取防滑措施
15民用建筑空间与部位通用规范###5.3.1###5.3.1	楼梯、走廊应安全、顺畅、便捷，并应满足人员通行、安全疏散等要求
15民用建筑空间与部位通用规范###5.3.2###5.3.2	公用楼梯梯段净宽应根据建筑物使用特征，按每股人流宽度为 0.55＋（0～0.15）m 的人流股数确定，并不应少于两股人流。人流在行进中人体的摆幅应为 0～0.15m，民用建筑人流众多的场所应取上限值，并满足安全疏散要求
15民用建筑空间与部位通用规范###5.3.3###5.3.3	公用楼梯应至少于一侧设扶手，梯段净宽达三股人流时应两侧设扶手，达四股人流时应加设中间扶手
15民用建筑空间与部位通用规范###5.3.4###5.3.4	当一侧有扶手时，公用楼梯梯段净宽应为墙体装饰面至扶手中心线的水平距离，当两侧有扶手时，梯段净宽应为两侧扶手中心线之间的水平距离。当有凸出物时，梯段净宽应从凸出物表面算起。靠墙扶手边缘距墙面完成面净距不应小于 40mm
15民用建筑空间与部位通用规范###5.3.5###5.3.5	梯段改变方向时，楼梯休息平台的最小宽度不应小于梯段净宽（扶手转向端处休息平台净宽从踏步边缘算起），并不得小于 1.20m；当中间有实体墙时扶手转向端处的平台净宽不应小于 1.30m。直跑楼梯的中间平台宽度不应小于 0.90m
15民用建筑空间与部位通用规范###5.3.6###5.3.6	公用楼梯每个梯段的踏步级数不应少于 3 级且不应超过 18 级
15民用建筑空间与部位通用规范###5.3.7###5.3.7	楼梯休息平台上部及下部过道处的净高不应小于 2.10m，梯段净高不应小于 2.20m
15民用建筑空间与部位通用规范###5.3.8###5.3.8	楼梯踏步的最小宽度和最大高度应符合表 5.3.8 的规定
15民用建筑空间与部位通用规范###5.3.9###5.3.9	每个梯段的踏步高度、宽度应一致，相邻梯段踏步高差不应大于 0.05m，且应采取防滑措施
15民用建筑空间与部位通用规范###5.3.10###5.3.10	当少年儿童专用活动场所的公共楼梯井净宽大于 0.20m 时，必须采取防止少年儿童坠落的措施
15民用建筑空间与部位通用规范###5.3.11###5.3.11	除住宅外民用建筑的公共走廊净宽度不应小于 1.30m，当有其他功能时，公共走廊净宽度应满足相关规范的要求
15民用建筑空间与部位通用规范###5.4.1###5.4.1	电梯应满足安全使用要求，并按相关规范要求设置消防及无障碍电梯
15民用建筑空间与部位通用规范###5.4.2###5.4.2	电梯设置应符合下列规定： 1  4 层及 4 层以上的民用建筑应设置电梯； 2  以电梯为主要垂直交通的高层民用建筑的电梯台数和规格应根据使用人数、建筑层数等因素确定； 3  高层公共建筑和高层非住宅类居住建筑的电梯台数不应少于 2 台； 4  建筑内设有电梯时，至少应设置 1 台无障碍电梯； 5  电梯井道和机房与有安静要求的用房贴邻布置时，应采取隔振、隔声措施； 6  电梯机房应有隔热、通风、防尘等措施，不得将机房顶板作水箱底板及在机房内直接穿越水管或蒸汽管； 7  候梯厅的最小深度应符合表 5.4.2 的规定
15民用建筑空间与部位通用规范###5.4.3###5.4.3	自动扶梯、自动人行道应符合下列规定： 1 出入口畅通区的宽度不应小于扶手带外缘之间距离加上每边各 80mm，纵深尺寸从扶手装置端部起不应小于 2.50m。出入口畅通区的宽度增至扶手带外缘之间距离加上每边各80mm 的两倍及以上时，其纵深尺寸应不小于 2m。畅通区有密集人流穿行时，其宽度应加大或增加梯级水平移动距离； 2 扶手带中心线与平行楼板（梁）开口边缘完成面的水平投影距离不大于 0.5m 时；应在产生的锐角口前部 1.0m 处范围内，设置具有防夹、防剪功能的警示设施； 3 当自动扶梯或倾斜式自动人行道平行剪刀布置且两梯(道)之间扶手带中心线的水平距离不大于 0.5m 时，应在产生的锐角口前部 1.0m 处范围内，设置具有防夹、防剪功能的警示设施； 4 栏板应平整、光滑和无突出物；扶手带顶面距自动扶梯前缘、自动人行道踏板面或胶带面的垂直高度不应小于 0.90m； 5 自动扶梯的梯级、自动人行道的踏板或胶带上空，垂直净高不应小于 2.30m； 6 连续布置的自动扶梯间转换平台长度不应小于 5m
15民用建筑空间与部位通用规范###5.5.1###5.5.1	公共厨房区域应严格执行环保和食品药品安全部门对粉尘、有害气体、有害液体、放射性物质和其他扩散性污染源距离要求的相关规定，与其他有碍公共卫生的开敞式污染源的距离不应小于 25m
15民用建筑空间与部位通用规范###5.5.2###5.5.2	公共厨房区域应符合卫生防疫食品安全和厨房工艺要求，合理布置
15民用建筑空间与部位通用规范###5.5.3###5.5.3	公共厨房区域各加工场所应符合下列规定： 1 楼地面应采用无毒、无异味、不易积垢、不渗水、易清洗、耐磨损的材料； 2 楼地面应处理好防水、排水； 3 墙面、隔断及工作台、水池等设施均应采用无毒、无异味、不透水、易清洗的材料； 4 厨房专间、备餐区等清洁操作区内不得设置排水明沟，地漏应能防止浊气逸出； 5 顶棚应选用无毒、无异味、不吸水、表面光洁、耐腐蚀、耐湿的材料
15民用建筑空间与部位通用规范###5.5.4###5.5.4	用餐区、厨房区、食品库房等用房应采取防鼠、防虫和防其他动物及防尘、防潮、防异味、通风等有效措施
15民用建筑空间与部位通用规范###5.5.5###5.5.5	公共厨房应采取有效措施防止油烟、气味、噪声及废弃物对紧邻建筑物或空间环境造成污染
15民用建筑空间与部位通用规范###5.5.6###5.5.6	公共厨房垃圾间不应影响食品安全，并方便清运，垃圾间应设置独立的排气装置及给排水设施，垃圾应分类储存、干湿分离，厨余垃圾应有单独容器储存
15民用建筑空间与部位通用规范###5.6.1###5.6.1	公共厕所（卫生间）的位置应符合下列规定： 1 公共厕所（卫生间）应根据建筑功能合理布局，位置、数量均应满足使用要求； 2 有严格卫生、安全要求房间的直接上层，不应布置厕所（卫生间）等有水房间； 3 厕所（卫生间）应根据人体活动时所占的空间尺寸合理布置卫生洁具及其使用空间，管道应相对集中、隐蔽、便于更换维修
15民用建筑空间与部位通用规范###5.6.2###5.6.2	公共厕所（卫生间）男女厕位的比例应根据使用特点、使用人数确定
15民用建筑空间与部位通用规范###5.6.3###5.6.3	有无障碍要求的民用建筑应设无障碍厕所或无障碍厕位
15民用建筑空间与部位通用规范###5.6.4###5.6.4	公共厕所（卫生间）隔间的平面最小净尺寸应根据使用特点合理确定，并不应小于表5.6.4的规定
15民用建筑空间与部位通用规范###5.6.5###5.6.5	公共厕所内通道净宽应符合下列规定： 1 厕所隔间外开门时，单排厕位通道净宽不应小于 1.30m；双排厕位通道净宽不应小于1.50m； 2 厕所隔间内开门时，通道净宽不应小于 1.10m
15民用建筑空间与部位通用规范###5.6.6###5.6.6	公共厕所（卫生间）等有配水点的楼地面、内墙面均应采用便于清洗的材料，楼地面应采用防渗、防滑材料
15民用建筑空间与部位通用规范###5.6.7###5.6.7	公共厕所应设洗手设施
15民用建筑空间与部位通用规范###5.6.8###5.6.8	经常有母婴逗留的公用建筑内应配置母婴室；并应根据公共场所面积、人流量、母婴逗留情况等因素，合理确定母婴室的位置、数量、面积及配置设施
15民用建筑空间与部位通用规范###5.7.1###5.7.1	民用建筑应按建筑正常运行所需要的燃气、热力、给排水、通风、空调、电力、通讯等设施设置设备用房，设备用房应满足安全、防火、隔声、减噪、减振等要求
15民用建筑空间与部位通用规范###5.7.2###5.7.2	设备用房、设备层的层高和垂直运输交通应满足设备荷载、安装与维修的要求。并应留有能满足最大设备安装、检修的进出口
15民用建筑空间与部位通用规范###5.7.3###5.7.3	有排水、冲洗要求的设备用房应有楼地面防水、排水措施
15民用建筑空间与部位通用规范###5.7.4###5.7.4	设备机房应采用有效措施防止其对其它公共区域、邻近建筑或环境造成污染。有噪声的设备机房应采取有效的降噪、减噪措施
15民用建筑空间与部位通用规范###5.8.1###5.8.1	地下室出入口（坡道）、窗井、风井、下沉庭院、地下管道（沟）、地下坑井、地漏等应有防止涌水倒灌的措施
15民用建筑空间与部位通用规范###5.8.2###5.8.2	地下室的底板、外墙以及上部有覆土的地下室顶板，应满足防水、防潮、防渗漏的使用要求
15民用建筑空间与部位通用规范###5.8.3###5.8.3	托儿所、幼儿园的儿童用房和儿童游乐厅等儿童活动场所不应设置在地下室或半地下室
15民用建筑空间与部位通用规范###5.8.4###5.8.4	老年人公共活动用房、康复与医疗用房不应设置在地下二层及以下
15民用建筑空间与部位通用规范###5.8.5###5.8.5	当地下室顶板做为室外场地使用时，后期使用应满足设计的最大荷载要求
15民用建筑空间与部位通用规范###5.8.6###5.8.6	窗井、风井、下沉庭院的顶部应有安全防护措施
15民用建筑空间与部位通用规范###5.8.7###5.8.7	地下车库的出入口和坡道应采取防滑措施
15民用建筑空间与部位通用规范###5.8.8###5.8.8	地下机动车库应满足以下规定： 1  车辆出入口应设置显著标志。 2  交通流线应畅通，上、下行车辆不应交叉。 3  车辆出入口及坡道宽度，双向行驶时不应小于 7m，单向行驶时不应小于 4m 。 4  机动车库出入口和车道数量应符合表 5.8.8-1 的规定，且当车道数量大于等于 5，停车当量大于 3000 辆时，机动车出入口数量应经过交通模拟计算确定。 5  设置单车道的机动车出入口，应采取进出车辆的避让措施。 6  机动车之间以及机动车与墙、柱、护栏之间的最小净距应符合表 5.8.8-2 的规定。  7  机动车库的人员出入口与车辆出入口应分开设置，机动车升降梯不得替代乘客电梯作为人员出入口，并应设置标识。 8  地下三层及以下机动车库应设置乘客电梯，电梯的服务半径不应大于 60m。 9  机动车库内的车道应采取限制车速的措施，并应按国家相关规定设置道路交通标志和标线。 10  设有道闸的机动车库，道闸应设置在车库出入口附近的平坡段上。 11  地下机动车库应设置楼地面排水系统，机械式机动车库应在基坑底部设置排水设施。 12  机械式停车设备所需运行空间范围内，不应设置或穿越与停车设备无关的管道、电缆等管线
15民用建筑空间与部位通用规范###5.8.9###5.8.9	地下非机动车库应满足以下规定： 1  非机动车库停车层地坪与室外地坪高差大于 7m 时，应设机械提升装置。 2  非机动车库停车当量数量不大于 500 辆时，可设置一个直通室外的带坡道的车辆出入口；超过 500 辆时应设两个或以上出入口，且每增加 500 辆宜增设一个出入口。 3  非机动车库出入口净宽不应小于 1.80m。 4  非机动车库坡道长度超过 6.8m 或转换方向时，应设休息平台，平台长度不应小于2.0m，并应能保持非机动车推行的连续性
15民用建筑空间与部位通用规范###5.8.10###5.8.10	非机动车库出入口与机动车库出入口应分开设置，且出楼地面处的最小距离不应小于7.5m。当中型和小型非机动车库受条件限制，其出入口坡道需与机动车出入口设置在一起时，应设置安全分隔设施，且应在楼地面出入口外 7.5m 范围内设置不遮挡视线的安全隔离栏杆
15民用建筑空间与部位通用规范###5.9.1###5.9.1	管道井的设置应符合下列规定： 1 在安全、防火和卫生等方面互有影响的管线不应敷设在同一管道井内； 2 管道井的断面尺寸应满足管道安装、检修所需空间的要求。当井内设置壁装设备时，井壁应满足承重、安装要求
15民用建筑空间与部位通用规范###5.9.2###5.9.2	进风道、排风道和烟道的断面、形状、尺寸和内壁应有利于进风、排风、排烟(气)通畅，防止产生阻滞、涡流、窜烟、漏气和倒灌等现象
15民用建筑空间与部位通用规范###5.9.3###5.9.3	管道井、烟道和通风道应分别独立设置，不得使用同一管道系统
15民用建筑空间与部位通用规范###5.9.4###5.9.4	伸出屋面的烟道和排风道，应避开门窗和进风口
15民用建筑空间与部位通用规范###5.9.5###5.9.5	伸出屋面的烟道和排风道伸出高度应有利于烟气扩散，并应根据屋面形式、排出口周围遮挡物的高度、距离和积雪深度合理确定。平屋面伸出高度不应小于 0.60m。当屋面为上人屋面时，烟道和排风道不应影响人员正常活动。坡屋面伸出高度应符合下列规定： 1 烟道和排风道中心线距屋脊小于 1.50m 时，应高出屋脊 0.60m； 2 烟道和排风道中心线距屋脊 1.50～3.00m 时，应高于屋脊，且伸出屋面高度不得小于0.60m； 3 烟道和排风道中心线距屋脊大于 3m 时，其顶部同屋脊的连线同水平线之间的夹角不应大于 10°，且伸出屋面高度不得小于 0.60m
15民用建筑空间与部位通用规范###6.1.1###6.1.1	屋面工程应根据建筑物的性质、重要程度及使用功能，结合工程特点、气候条件等按不同等级进行防水设防，防排结合，严禁有使用功能的房间屋面漏水，合理采取保温、隔热措施
15民用建筑空间与部位通用规范###6.1.2###6.1.2	屋面应符合下列规定： 1  平屋面采用结构找坡时，坡度不应小于 3%，采用材料找坡时，坡度不应小于 2%； 2  屋面雨水管的数量、管径应通过计算确定； 3  屋面天沟、檐沟不得跨越变形缝和防火墙； 4  瓦屋面坡度大于 45°、台风地区和抗震设防烈度为 7 度及以上的地区，应采取防止瓦材滑落的固定措施； 5  严寒和寒冷地区的坡屋面应采取防冰雪融坠的安全性措施； 6  屋面种植层的布局应与屋面结构相适应，屋面结构应计算种植荷载。乔木类植物和亭台、水池、假山等荷载较大的设施，应设在结构承重部位（承重墙或柱）之上。坡度大于15°时，应采取固定和防止种植层滑落的措施； 7  倒置式屋面保温材料的性能应符合下列规定： 1）导热系数不应大于 0.080W/（m·K）； 2) 使用寿命不应少于防水层的合理使用年限； 3）压缩强度或抗压强度不应小于 150kPa； 4）体积吸水率不应大于 3%； 5）保温层的设计厚度应核计算厚度增加 25%取值，且最小厚度不应小于 2mm。 8  金属屋面坡度不应小于 5%； 9  金属屋面和单层防水卷材屋面应做抗风揭设计； 10  屋面应方便维修、检修，露台及上人屋面应有安全防护设施； 11  玻璃采光顶应采用夹层玻璃，坡度不应小于 5%； 12  屋面与女儿墙和高出屋面的墙体连接部位应设泛水，泛水高度不应小于 250mm
15民用建筑空间与部位通用规范###6.1.3###6.1.3	屋面玻璃必须使用夹层中空玻璃，雨篷玻璃必须使用夹层玻璃，其胶片厚度不应小于 0.76mm
15民用建筑空间与部位通用规范###6.2.1###6.2.1	外墙应根据建设工程所在地气候条件和建筑使用要求，采取保温、隔热、隔声、防火、防水、防潮和防结露等措施
15民用建筑空间与部位通用规范###6.2.2###6.2.2	墙身防潮、防渗及防水等应符合下列规定： 1  砌筑墙体应在室外楼地面以上、室内楼地面垫层处设置连续的水平防潮层，室内相邻楼地面有高差时，应在高差处墙身贴邻土壤一侧加设防潮层； 2  室内墙面有防潮要求时，其迎水面一侧应设防潮层；室内墙面有防水要求时，其迎水面一侧应设防水； 3  防潮层采用的材料不应影响墙体的整体抗震性能
15民用建筑空间与部位通用规范###6.2.3###6.2.3	在外墙的洞口、门窗等处应采取防止产生变形裂缝的加固措施；外窗台应采取防水、排水构造措施
15民用建筑空间与部位通用规范###6.2.4###6.2.4	设置在墙上的内、外保温与墙体、梁、柱的连接应安全可靠，其防火性能应符合相关规范要求
15民用建筑空间与部位通用规范###6.2.5###6.2.5	墙体上安装的设备或管道系统应固定于主体结构上，并应具有防止雨水渗漏的可靠措施
15民用建筑空间与部位通用规范###6.2.6###6.2.6	建筑幕墙应综合考虑建筑类别的使用功能、高度、所在地的地理气候、环境等因素，合理选择幕墙的形式；并应满足抗风压、水密性、气密性、保温、隔热、隔声、防火、防雷、耐撞击、光学等性能要求
15民用建筑空间与部位通用规范###6.2.7###6.2.7	建筑幕墙应与主体结构的连接构造应有足够的强度、刚度和适应相对位移的能力，且应便于制作安装、维护保养及局部更换面板或构部件
15民用建筑空间与部位通用规范###6.2.8###6.2.8	幕墙连接件与主体结构的锚固承载力设计值应大于连接件本身的承载力设计值，锚固件应设置在主体结构件上，不应设置在填充砌体中
15民用建筑空间与部位通用规范###6.2.9###6.2.9	人员密集、流动性大的重要公共建筑，且可能造成人身伤害、财产损失的幕墙玻璃面板，倾斜或倒挂的幕墙玻璃必须采用夹层玻璃
15民用建筑空间与部位通用规范###6.2.10###6.2.10	位于建筑主要出入口上方的幕墙应设置水平防护装置
15民用建筑空间与部位通用规范###6.2.11###6.2.11	幕墙开启扇应设置安全限位装置，采用自动启闭方式时，应设置安全锁闭装置
15民用建筑空间与部位通用规范###6.2.12###6.2.12	幕墙采用外平开窗、外平推窗和下悬外开窗时，应有防窗扇脱落措施
15民用建筑空间与部位通用规范###6.2.13###6.2.13	安装在易于受到人体或物体碰撞部位的玻璃面板，应采取防护措施，并设置警示标识
15民用建筑空间与部位通用规范###6.2.14###6.2.14	高度超过 50m 的建筑幕墙工程应设置满足幕墙清洗、更换和维护要求的装置
15民用建筑空间与部位通用规范###6.3.1###6.3.1	除有特殊使用要求外，楼地面应满足平整、环保、防污染、隔声、易于清洁等要求
15民用建筑空间与部位通用规范###6.3.2###6.3.2	楼地面面层应符合下列规定： 1  经常有大量人员走动的楼地面，其面层应采用防滑、耐磨、不易起尘的块材面层或水泥类整体面层； 2  公共场所的门厅、走道、室外踏步、坡道及经常用水冲洗或潮湿、结露等易受影响的楼地面，应采用防滑面层； 3  有易燃易爆物质、静电敏感的电气或电子元件、组件和设备的场所以及因人体静电放电对产品质量或人身安全带来危害的场所应采用导（防）静电面层； 4  楼地面应根据需要采取防潮、防止地基土冻胀或膨胀、防止不均匀沉陷等措施； 5  机动车库的楼地面应采用强度高、具有耐磨防滑性能的不燃材料
15民用建筑空间与部位通用规范###6.3.3###6.3.3	在食品、食料或药物有可能直接与楼地面接触的地段，楼地面面层严禁采用有毒的材料。当储存吸味较强的食物时，楼地面面层严禁采用散发异味的材料
15民用建筑空间与部位通用规范###6.3.4###6.3.4	地板玻璃必须采用夹层玻璃，点支承地板玻璃必须采用钢化夹层玻璃。钢化玻璃必须进行均质处理
15民用建筑空间与部位通用规范###6.4.1###6.4.1	建筑顶棚应满足安全、防火、抗震等要求，并有保障其安全使用的可靠技术措施
15民用建筑空间与部位通用规范###6.4.2###6.4.2	潮湿房间的顶棚，应采用耐水材料
15民用建筑空间与部位通用规范###6.4.3###6.4.3	吊顶与主体结构的吊挂应有安全构造措施，重量大于 3kg 的重物、设备或有振颤等的设备应直接吊挂在建筑承重结构上。严禁安装在吊顶工程的龙骨上
15民用建筑空间与部位通用规范###6.4.4###6.4.4	吊杆、反支撑及钢结构转换层与主体钢结构的连接应安全牢固，且不得破坏主体钢结构的安全性
15民用建筑空间与部位通用规范###6.4.5###6.4.5	吊顶内管线较多时应留有检修空间，当空间受限不能进入检修时，应采用便于拆卸的装配式吊顶或设置检修手孔
15民用建筑空间与部位通用规范###6.4.6###6.4.6	吊顶面板为脆性材料时，应有防坠落措施；玻璃吊顶应采用安全玻璃，距离楼地面大于 3m 时，应使用夹层玻璃
15民用建筑空间与部位通用规范###6.4.7###6.4.7	设置永久马道时，马道应单独吊挂在建筑承重结构上
15民用建筑空间与部位通用规范###6.4.8###6.4.8	吊顶支承结构应采用刚性结构，不得采用柔性吊挂连接；吊顶面板或格栅与支承结构构件的连接应采用机械连接
15民用建筑空间与部位通用规范###6.4.9###6.4.9	吊顶系统不得吊挂在吊顶内的设备管线或设施上
15民用建筑空间与部位通用规范###6.4.10###6.4.10	室内吊顶应符合下列规定： 1  吊顶内敷设有上下水管时，应采取防止产生冷凝水措施； 2  潮湿房间的吊顶，应采用防水材料并采取防结露、滴水的措施
15民用建筑空间与部位通用规范###6.4.11###6.4.11	室外吊顶应符合以下规定： 1  室外吊顶应有抗风揭的措施； 2  吊顶面材及支承结构表面应采取防腐保护措施
15民用建筑空间与部位通用规范###6.5.1###6.5.1	门窗选用应根据建筑使用功能、所在地区的气候条件、节能要求等因素综合确定，并应满足抗风压、水密性、气密性等要求，且应综合考虑安全、采光、节能、通风、防火、隔声等要求
15民用建筑空间与部位通用规范###6.5.2###6.5.2	门窗与墙体应连接牢固，不同材料的门窗与墙体连接处应采用相应的密封材料及构造做法
15民用建筑空间与部位通用规范###6.5.3###6.5.3	门的设置应符合下列规定： 1  外门构造应开启方便、坚固耐用，满足当地的风压要求，且具备抵抗雨雪渗入的能力； 2  手动开启的大门扇应有制动装置，推拉门应有防脱轨的措施； 3  双面弹簧门应在可视高度部分装透明安全玻璃； 4  全玻璃门应选用安全性玻璃或采取防护措施，并应设防撞提示标志
15民用建筑空间与部位通用规范###6.5.4###6.5.4	窗的设置应符合下列规定： 1  窗扇的开启形式应使用方便、安全和易于维修、清洗；有卫生要求或经常有人居住、活动房间的开启扇应设置纱窗； 2  开向公共走道的窗扇开启不得影响人员通行，其底面距走道楼地面高度不应低于 2m； 3  外开窗应采取防脱落措施
15民用建筑空间与部位通用规范###6.5.5###6.5.5	除住宅外民用建筑临空窗的窗台距楼地面的净高低于 0.80m 时应设置防护设施，防护高度由楼地面起计算不应低于 0.80m
15民用建筑空间与部位通用规范###6.5.6###6.5.6	天窗的设置应符合下列规定： 1  采光天窗应采用防破碎坠落的透光材料；当采用玻璃时，应使用夹层玻璃或夹层中空玻璃； 2  天窗应有防冷凝水产生及冷凝水导泄的措施； 3  天窗的连接应牢固、安全，开启扇启闭应灵活
15民用建筑空间与部位通用规范###6.5.7###6.5.7	民用建筑中下列部位的门窗应使用安全玻璃： 1  建筑高度在 18m 以上部位的外开窗； 2  面积大于 1.5 ㎡的窗玻璃； 3  窗台高度小于 0.50m 的窗； 4  安装高度超过 3m 的倾斜窗和天窗应采用夹层玻璃； 5  人员流动性大的公共场所，易于受到人员和物体碰撞的门窗； 6  水族馆和游泳池的观察窗、观察孔应采用夹层玻璃
15民用建筑空间与部位通用规范###6.6.1###6.6.1	阳台、外廊、室内回廊、内天井、上人屋面及楼梯等临空处应设置防护栏杆（栏板），并应符合下列规定： 1 栏杆（栏板）应以坚固、耐久的材料制作，安装牢固，并能承受相应的水平荷载。 2 栏杆（栏板）高度不应低于 1.10m；人员密集场所临中庭的栏杆（栏板）高度不应低于 1.20m； 3 栏杆（栏板）高度应从所在楼地面或屋面至扶手顶面垂直高度计算，如底面有宽度大于或等于 0.22m，且高度低于或等于 0.45m 的可踏部位，应从可踏部位顶面起计算； 4 当采用垂直杆件做栏杆时，其杆件净距不应大于 0.11m； 5 楼梯、阳台、平台、走道和中庭的玻璃栏板应采用夹层玻璃
15民用建筑空间与部位通用规范###6.6.2###6.6.2	少年儿童专用活动场所的栏杆应采取防止攀滑措施
15民用建筑空间与部位通用规范###6.7.1###6.7.1	根据建筑使用要求，变形缝应分别采取防水、防火、保温、隔声、防老化、防腐蚀、防虫害和防脱落等构造措施
15民用建筑空间与部位通用规范###6.7.2###6.7.2	室内防水设防区域不应跨越变形缝、抗震缝
15民用建筑空间与部位通用规范###6.7.3###6.7.3	变形缝不应穿过厕所、卫生间、盥洗室和浴室等用水房间，并不应穿过配电间等严禁有漏水的房间
15民用建筑空间与部位通用规范###6.7.4###6.7.4	吊顶变形缝应符合下列规定： 1 在建筑变形缝处吊顶也应设缝，其宽度应与变形缝一致； 2 变形缝处主次龙骨应断开，吊顶饰面板断开，但可搭接
16工程勘察通用规范###1.0.1###1.0.1	为规范建设工程勘察基本技术要求，保障人身健康和生命财产安全、公共安全、生态环境安全，制定本规范
16工程勘察通用规范###1.0.2###1.0.2	建设工程勘察必须遵守本规范
16工程勘察通用规范###1.0.3###1.0.3	本规范是建设工程勘察的基本要求。当现行有关标准与本规范规定不一致时，但经合规性评估符合本规范第 2 章的规定时，应允许使用
16工程勘察通用规范###1.0.4###1.0.4	建设工程勘察，除应符合本规范外，尚应符合国家现行有关规范的规定
16工程勘察通用规范###2.0.1###2.0.1	工程勘察应满足各设计阶段的勘察要求，正确反映工程地质条件，调查、评价不良地质作用和地质灾害，提出资料完整、评价合理、结论可靠的勘察报告
16工程勘察通用规范###2.0.2###2.0.2	工程勘察应符合下列规定	2.0.2.1	应查明建设场地的地质环境特征和岩土工程条件	2.0.2.2	应评价场地稳定性、适宜性和地震效应	2.0.2.3	应提供设计所需的岩土参数	2.0.2.4	应进行岩土工程分析评价，提供相关结论和建议
16工程勘察通用规范###2.0.3###2.0.3	工程勘察应根据建设批准文件、任务委托书和相关工程建设规范进行
16工程勘察通用规范###2.0.4###2.0.4	工程勘察企业应建立并执行工程勘察质量、安全和环境保护体系
16工程勘察通用规范###2.0.5###2.0.5	勘探和测试仪器设备应保持正常使用状态。测试仪器应在标定的有效期内使用
16工程勘察通用规范###2.0.6###2.0.6	勘察文件应达到编制深度规定的要求
16工程勘察通用规范###2.0.7###2.0.7	基坑（基槽）开挖后应验槽，检验开挖揭露的地基条件与勘察报告的一致性。如有异常情况，应提出处理措施或修改设计的建议
16工程勘察通用规范###3.1.1###3.1.1	工程勘察应根据工程重要性、场地复杂程度和地基复杂程度等条件划分岩土工程勘察等级
16工程勘察通用规范###3.1.2###3.1.2	详勘阶段工程勘察应在搜集附有拟建工程定位标识和地形的总平面图及体现拟建工程特点及需求的特征参数等的基础上进行。并应符合下列规定	3.1.2.1	查明不良地质作用的类型、成因、分布范围、发展趋势和危害程度，提出整治方法及有关岩土参数	3.1.2.2	拟建工程范围内岩土层的类型、深度、工程特性，分析和评价地基的稳定性、均匀性和承载力	3.1.2.3	采用沉降计算的拟建工程，提供地基变形计算参数	3.1.2.4	查明埋藏的河道、浜沟、墓穴、防空洞、孤石等对工程不利的埋藏物	3.1.2.5	查明地下水的埋藏条件，提供地下水位及其变化幅度	3.1.2.6	在季节性冻土地区，提供场地土的标准冻结深度	3.1.2.7	判定水和土对建筑材料的腐蚀性	3.1.2.8	评价场地和地基的地震效应
16工程勘察通用规范###3.1.3###3.1.3	勘察纲要应在搜集、分析已有资料和现场踏勘的基础上，根据勘察目的、任务和相应技术标准的要求，针对拟建工程特点编制。并应符合下列规定： 1  勘察纲要应由文字部分与拟建工程勘探点平面布置图构成，勘察纲要的文字部分应包括下列内容： 1 ） 工程概况；  2 ） 概述拟建场地环境、工程地质条件； 3 ） 勘察任务要求及需解决的主要技术问题； 4 ） 执行的技术标准； 5 ）勘探方法； 6 ）勘探工作布置； 7 ）勘探孔（槽、井、洞）回填要求； 8 ）拟采取的质量控制、安全保证和环境保护措施； 9 ）拟投入的仪器设备、人员安排、勘察进度计划等。 2  当场地情况变化大或设计方案变更等原因，拟定勘察工作不能满足要求时，应及时调整勘察纲要或编制补充勘察纲要。 3  勘察纲要及其变更应按质量管理程序审批，由相关责任人签署
16工程勘察通用规范###3.2.1###3.2.1	地基基础勘察勘探点布置应根据拟建工程特点和地基复杂程度确定，并应满足控制拟建场地岩土工程条件的需要
16工程勘察通用规范###3.2.2###3.2.2	详勘阶段勘探孔的数量应符合下列规定	3.2.2.1	控制性勘探孔不应少于勘探孔总数的 1/3	3.2.2.2	单栋高层建筑勘探孔不应少于 4 个，控制性勘探孔不应少于 2 个 ；对高层建筑群每栋建筑物至少应有 1 个控制性勘探点	3.2.2.3	重大设备基础应单独布置勘探点；重大的动力基础和高耸构筑物，勘探点不应少于3 个
16工程勘察通用规范###3.2.3###3.2.3	详勘阶段控制性勘探孔深度应满足变形计算、稳定性分析以及地下水控制的要求，一般性勘探孔深度应满足主要受力层承载力评价的要求
16工程勘察通用规范###3.2.4###3.2.4	除在下列规定深度内遇基岩或厚层碎石土等稳定地层应允许调整外，详勘阶段天然地基勘探孔深度应符合下列规定	3.2.4.1	对需作变形验算的地基，控制性勘探孔深度应超过地基变形计算深度	3.2.4.2	当不能满足抗浮设计要求，需设置抗浮桩或锚杆时，勘探孔深度应满足抗拔承载力评价的要求	3.2.4.3	当需进行地基整体稳定性验算时，控制性勘探孔深度应满足验算要求	3.2.4.4	需确定场地类别而邻近无可靠的覆盖层厚度资料及区域资料时，应布置钻孔以满足确定场地类别的要求	3.2.4.5	自基础底面起算的勘探深度，当基础底面宽度不大于 5m 时，勘探孔的深度对条形基础不应小于基础底面宽度的 3 倍，对单独柱基不应小于 1.5 倍，且不应小于 5m
16工程勘察通用规范###3.2.5###3.2.5	详勘阶段桩基础的勘探孔深度应符合下列规定	3.2.5.1	一般性勘探孔应深入预计桩端平面以下（3～5）d（d为桩身设计桩径），且不应小于 3m；对大直径桩，不应小于 5m	3.2.5.2	控制性勘探孔深度应满足软弱下卧层验算要求；对需验算沉降的桩基，应满足地基变形计算深度要求	3.2.5.3	对嵌岩桩，控制性勘探孔应深入预计桩端平面以下（3～5）d，一般性勘探孔应深入预计桩端平面以下（1～3）d，且穿过溶洞、破碎带，到达稳定岩层
16工程勘察通用规范###3.2.6###3.2.6	地基处理勘察工作内容应根据可能采用的地基处理方案，工程地质条件和水文地质条件确定，应满足地基承载力、变形计算要求，提供地基处理设计和施工所需岩土特性参数
16工程勘察通用规范###3.2.7###3.2.7	地基基础勘察采取土试样和原位测试应满足岩土工程评价要求，并应符合下列规定	3.2.7.1	采取土试样和原位测试的勘探孔数量，应根据地层结构、地基土的均匀性和工程特点确定，且不应少于勘探孔总数的 1/2	3.2.7.2	取芯勘探孔的数量不应少于勘探孔总数的 1/3	3.2.7.3	每个场地每一主要土层的原状土试样或原位测试数据不应少于6件（组），当采用连续记录的静力触探或动力触探时，每个场地不应少于3个孔	3.2.7.4	采用标贯击数进行液化判别时，每个场地标贯试验勘探孔数量不应少于 3 个	3.2.7.5	地基主要受力层内，对厚度大于 0.5m 的夹层，应采取土试样或原位测试
16工程勘察通用规范###3.2.8###3.2.8	岩土室内试验的项目应根据任务要求确定并满足岩土定名需要。试验方法应与设计工况相匹配，当未明确试验方法要求时，对于试验方法对试验结果有明显影响的项目，试验报告中应注明试验方法
16工程勘察通用规范###3.3.1###3.3.1	边坡工程勘察应包括下列工作	3.3.1.1	查明场地所在地的气象、水文条件	3.3.1.2	查明场地地形及场地所在地貌单元	3.3.1.3	查明岩土的类型、成因、工程特性，覆盖层厚度，基岩面的形态和坡度，岩石风化程度和岩体完整程度	3.3.1.4	对于岩质边坡，应查明基岩面的形态和坡度、岩石风化程度和岩体完整程度、岩体主要结构面的类型、产状、延展程度、闭合程度、充填状况、充水状况、力学属性、组合关系和与临空面关系，是否存在外倾结构面	3.3.1.5	应查明地下水的类型、水位，岩土的透水性、主要含水层的分布及地下水的出露情况	3.3.1.6	应提供岩土的物理力学性质和软弱结构面的抗剪强度等岩土工程设计参数	3.3.1.7	应查明地下水、土对支挡结构材料的腐蚀性	3.3.1.8	分析边坡和建在坡顶、坡上建筑物的稳定性及对坡下建筑物的影响，提出坡形和坡角的建议	3.3.1.9	提供不稳定边坡整治措施和监测方案的建议	3.3.1.10	当存在滑坡、危岩和崩塌、泥石流等不良地质作用时，应符合本规范第 3.6 节的要求
16工程勘察通用规范###3.3.2###3.3.2	勘探线应垂直边坡走向或平行主滑方向布置，勘探线、点间距应根据地质条件确定。勘探点深度应超过最下层潜在滑动面并应深入稳定层 2m～5m
16工程勘察通用规范###3.3.3###3.3.3	主要岩土层和软弱层应采取试样进行物理力学性能试验。每层的试样对土层不应少于6 件，对岩层不应少于 9 件
16工程勘察通用规范###3.4.1###3.4.1	地下工程和基坑工程的岩土工程勘察应符合下列规定： 1  地下工程和基坑工程勘察的范围和深度应根据场地条件和设计要求确定，应满足地下工程、基坑稳定性评价和基坑支护设计的要求；  2  在受地下工程、基坑开挖影响和可能设置支护结构的范围内，应查明岩土和地下水的分布，提出处理方式、计算参数和支护结构选型的建议； 3  对隧道围岩应进行稳定性评价，应进行围岩分级、岩土施工工程分级，提供隧道初期支护和衬砌设计围岩压力及变形计算的岩土参数，提出围岩加固措施建议及参数。 4  应查明水文地质条件，提出地下水控制方法、计算参数和施工控制的建议； 5  应提出施工方法和施工中可能遇到的问题及其防治措施的建议； 6  应提出施工阶段的环境保护和监测工作的建议
16工程勘察通用规范###3.4.2###3.4.2	地下工程和基坑工程勘察应分析评价地下工程和基坑开挖可能产生流砂、流土、管涌等渗透性破坏的可能性及对工程的影响
16工程勘察通用规范###3.4.3###3.4.3	当场地水文地质条件复杂，需对地下水进行控制且已有资料不能满足要求时，应进行专门的水文地质勘察
16工程勘察通用规范###3.4.4###3.4.4	在特殊性岩土分布区进行地下工程和基坑工程勘察时，应符合本规范第 3.6 节的要求
16工程勘察通用规范###3.5.1###3.5.1	勘察场区存在岩溶、滑坡、危岩和崩塌、泥石流等不良地质作用或存在发生不良地质作用的条件时，应采用专门性勘察
16工程勘察通用规范###3.5.2###3.5.2	岩溶勘察应符合下列规定	3.5.2.1	查明勘察场区内对工程有影响的岩溶洞隙、土洞和塌陷的分布、形态和发育程度	3.5.2.2	查明场区的地下水类型、水位变化等水文地质条件	3.5.2.3	勘探孔的深度应满足地基稳定验算及地基基础设计要求
16工程勘察通用规范###3.5.3###3.5.3	滑坡勘察应符合下列规定	3.5.3.1	查明滑坡的类型、规模、范围、各层滑面位置	3.5.3.2	查明地下水的类型、赋存条件、流向	3.5.3.3	勘探孔的深度应穿过最下层滑面，控制性勘探孔的深度尚应满足滑坡治理的需要
16工程勘察通用规范###3.5.4###3.5.4	危岩和崩塌勘察应符合下列规定	3.5.4.1	查明勘察场区地质构造、岩体结构类型、结构面产状、结构面力学参数	3.5.4.2	查明危岩体的数量、规模及分布	3.5.4.3	评价危岩体的安全状态，预测危岩体崩塌的形式和可能的崩落方向	3.5.4.4	搜集大气降水、水文、地震等资料
16工程勘察通用规范###3.5.5###3.5.5	泥石流勘察应符合下列规定	3.5.5.1	查明可能发生泥石流灾害的地形地貌特征	3.5.5.2	调查冰雪融化和暴雨强度、一次最大降雨量、平均及最大流量、地下水活动	3.5.5.3	查明可能形成泥石流固体物质的来源、分布范围及方量	3.5.5.4	调查泥石流沟谷的历史、历次泥石流发生的时间、频数、规模等
16工程勘察通用规范###3.5.6###3.5.6	采空区勘察应查明采空区上覆岩层的稳定性，分析地表移动、变形的特征，判定其作为工程场地的适宜性
16工程勘察通用规范###3.5.7###3.5.7	抗震设防区勘察应符合下列规定	3.5.7.1	提供勘察场地的抗震设防烈度、设计基本地震加速度、设计地震分组	3.5.7.2	根据场地的覆盖层厚度和土层等效剪切波速确定场地类别	3.5.7.3	剪切波速测试钻孔应根据工程场地情况和抗震防灾要求布设；剪切波速测试钻孔的数量，同一地质单元不得少于 1 个，每栋高层建筑和大跨度空间结构不得少于 1 个；剪切波速测试深度应满足确定覆盖层厚度的要求	3.5.7.4	划分对工程有利、一般、不利和危险的地段	3.5.7.5	抗震设防烈度 7 度及以上的工程，当地面以下存在饱和砂土和饱和粉土时，场地勘察应符合下列规定：1）应查明土层的地质年代、粉土的黏粒含量、上覆非液化土层厚度、地下水位深度等信息，给出场地液化势的初步评价结果；2）当初步评价需要进一步液化判别时，应进行标准贯入试验，对地面 20m 内土层的液化势做出评价；每个场地液化判别孔不应少于 3 个；3)对存在液化土层的地基，应查明各液化土层的深度和厚度，计算各钻孔的液化指数，对地基的液化危害性做出综合评价；4)应根据建设工程的抗震设防类别和地基液化危害性评价结果，提出地基抗液化措施建议	3.5.7.6	对边坡的地震稳定性做出评价，并提出防治措施建议	3.5.7.7	对条状突出的山嘴、高耸孤立的山丘、非岩石和强风化岩石的陡坡、河岸和边坡边缘等局部突出地形的不利地段，应提供突出地形的高差、平均坡降角度、工程场址距突出地形边缘的最小距离等	3.5.7.8	采用时程分析法补充计算时，应根据设计要求提供土层剖面、场地覆盖层厚度和有关的动力参数	3.5.7.9	当地基主要受力层范围存在软弱黏性土层和高含水量可塑性黄土时，应评价震陷性质，对滨河、滨海的斜坡地带评价软土的地震滑移影响，提出防治措施的建议
16工程勘察通用规范###3.5.8###3.5.8	当勘察场地内或附近有活动断裂穿过时，应进行活动断裂勘察，应察明断裂的地质年代、上覆土层厚度以及断裂产状、宽度等要素，评价对工程建设可能产生的影响
16工程勘察通用规范###3.5.9###3.5.9	地裂缝勘察应查明地裂缝的成因、形态、位置与分布规律、出露与延伸状况、产状、活动性及活动频率，评价对工程建设的影响
16工程勘察通用规范###3.6.1###3.6.1	特殊性岩土的勘察除应满足常规勘察要求外，尚应测定岩土的特性指标
16工程勘察通用规范###3.6.2###3.6.2	湿陷性土的勘察应查明湿陷性土的类型、成因、分布，评价其湿陷程度，判定地基湿陷等级
16工程勘察通用规范###3.6.3###3.6.3	红黏土的勘察应查明红黏土的分布、状态、裂隙发育特征、大气急剧影响深度，评价地基的均匀性
16工程勘察通用规范###3.6.4###3.6.4	软土的勘察应查明软土的成因类型、分布、固结状态等，软土取样应采用薄壁取土器
16工程勘察通用规范###3.6.5###3.6.5	混合土的勘察应查明混合土的成因、组成成分、分布、均匀性及其在水平方向和竖直方向上的变化规律。如需进行现场载荷试验和现场直剪试验，载荷试验承压板直径和直剪试验剪切面直径应大于试验土层最大粒径的 5 倍，且载荷试验承压板面积不应小于 0.5m2
16工程勘察通用规范###3.6.6###3.6.6	填土的勘察应调查原始地貌、填土来源、堆填时间和方式，查明填土类型、物质成分、分布、厚度、均匀性、密实性，勘探孔的深度应穿透填土层
16工程勘察通用规范###3.6.7###3.6.7	多年冻土的勘察应查明多年冻土的类型、厚度、分布范围、上限深度、总含水量、融沉性、地温等，试样在采取、搬运、贮存、试验过程中应避免融化
16工程勘察通用规范###3.6.8###3.6.8	膨胀岩土的勘察应查明膨胀岩土的岩性、地质年代、成因、产状、分布、节理裂隙发育等，测定自由膨胀率、一定压力下的膨胀率、收缩系数、膨胀力等特性指标，确定膨胀等级
16工程勘察通用规范###3.6.9###3.6.9	盐渍岩土的勘察应查明盐渍岩土的成因、分布、含盐化学成分、含盐量、溶蚀洞穴发育程度和分布，评价盐渍岩土的盐胀性和溶陷性。石膏盐渍岩应查明石膏的水化深度，拟建隧道通过芒硝盐渍岩地段时应查明该地段的地温情况
16工程勘察通用规范###3.6.10###3.6.10	风化岩和残积土的勘察应查明岩石名称、岩脉和孤石的分布、破碎带和软弱夹层的分布，划分岩石的风化程度，评价地基的均匀性
16工程勘察通用规范###3.6.11###3.6.11	污染土的勘察应查明污染源、污染物成分和性质、污染途径和污染程度、污染土的分布范围和深度，评价污染土、水对工程建设及环境的影响。污染土勘察时应采取确保工作人员健康安全、避免污染场地土水交叉污染的措施
16工程勘察通用规范###3.7.1###3.7.1	地下水勘察应符合下列规定：1 应查明地下含水层和隔水层的埋藏条件，地下水类型、水位及其变化幅度，地下水的补给排泄条件，地表水与地下水的水力联系等，当场地有多层对工程有影响的地下水时，应分层量测地下水位，评价多层地下水的影响，并查明互相补给关系；2 提供地下水控制设计与施工以及评价地下水对工程影响的各岩土层水文地质参数
16工程勘察通用规范###3.7.2###3.7.2	工程勘察中地下水位的量测应符合下列规定： 1  遇地下水时应量测水位；  2  对工程有影响的多层含水层的水位量测，应采取分层隔水措施，将被测含水层与其他含水层隔开
16工程勘察通用规范###3.7.3###3.7.3	在冻土、膨胀岩土、盐渍岩土、湿陷性土等特殊岩土地区，应根据工程需要和地质情况，分析地下水对特殊岩土的影响；在岩溶、土洞、塌陷、滑坡、地面沉降等地质灾害发育地区，分析地下水对地质灾害的影响；在污染土场地，应查明地下水和地表水的污染源及其污染程度
16工程勘察通用规范###3.7.4###3.7.4	评价地下水对建筑材料的腐蚀性，当场地有多层对工程有影响的地下水时，应分层判别地下水对建筑材料的腐蚀性。采取的地下水试样应能代表天然条件下的水质情况
16工程勘察通用规范###4.1.1###4.1.1	勘探与取样过程应采取有效措施，保证工作质量，保障作业安全，保护环境。
16工程勘察通用规范###4.1.2###4.1.2	勘察项目负责人应对勘探作业人员进行技术、环境和职业健康安全交底
16工程勘察通用规范###4.1.3###4.1.3	勘探作业人员应配备劳动保护装备，应遵守岗位职责，应执行操作规程
16工程勘察通用规范###4.1.4###4.1.4	勘探工作完成后，除需要水位观测等特殊要求的钻孔外应及时回填
16工程勘察通用规范###4.1.5###4.1.5	现场勘探记录应由经过专业培训的编录人员或工程技术人员承担，并应由勘察项目技术人员签字验收
16工程勘察通用规范###4.2.1###4.2.1	现场勘探应根据现场踏勘、搜集的与安全生产有关的地下管线、地下建（构）筑物、地上架空线等资料，分析评估勘探对既有地上、地下建（构）筑物和自然环境的影响，核实勘探孔位置，落实安全措施
16工程勘察通用规范###4.2.2###4.2.2	勘察现场每班组作业人员不得少于 2 人
16工程勘察通用规范###4.2.3###4.2.3	勘探作业时，周边的安全防护应符合下列规定	4.2.3.1	应设置安全警示标志	4.2.3.2	夜间应设置警示灯	4.2.3.3	停工期间，探井应盖好井口盖板
16工程勘察通用规范###4.2.4###4.2.4	工程物探采用爆炸震源作业应符合下列规定	4.2.4.1	爆炸工作站应设置在通视条件和安全性好，爆炸作业影响不到的上风地带	4.2.4.2	采用爆炸震源作业前，应确定爆炸危险边界，并应设置安全隔离带和安全标志，同时应布署警戒人员，非作业人员严禁进入作业区	4.2.4.3	实施爆炸作业前，作业人员应撤离至爆炸作业影响范围外，移动通讯设备应处于关闭状态	4.2.4.4	起爆作业前应检查爆炸机，经检验合格后方可使用	4.2.4.5	雷管使用前应进行通断检查，通断检查严禁使用万用表；检查时的电流强度不得超过15 mA ，接通时间不得超过2s，被测定雷管与测定人之间的安全距离不得小于20m
16工程勘察通用规范###4.2.5###4.2.5	勘察作业时，勘察作业导电物体外侧边缘与架空输电线路边线之间的最小安全距离应符合表 4.2.5 的规定
16工程勘察通用规范###4.2.6###4.2.6	当钻探机组迁移时，必须落下钻塔，非车装钻探机组严禁整体迁移
16工程勘察通用规范###4.2.7###4.2.7	水域勘探作业应符合下列规定	4.2.7.1	应根据作业水域海况、水情、勘探深度、勘探设备类型和负荷等因素选择勘察作业船舶或勘探平台类型、结构强度和总载荷量，勘察作业船舶或勘探平台的载重安全系数应大于5	4.2.7.2	勘探作业船舶、勘探作业平台和交通船应配备救生、消防、通讯等水上救护安全防护设施	4.2.7.3	安装勘探设备与堆放勘探材料应均衡布置。严禁在浮式勘探平台上使用千斤顶处理孔内事故	4.2.7.4	安装勘探设备与堆放勘探材料应均衡布置。严禁在浮式勘探平台上使用千斤顶处理孔内事故	4.2.7.5	作业人员离岸至登岸作业过程均应穿戴水上救生器具等防护装备，安装勘探孔导向管时应系安全带
16工程勘察通用规范###4.2.8###4.2.8	水域工程物探作业应符合下列规定:  1  作业前，应对设备、电缆、钢缆、保险绳、绞车、吊机等检查，并应在确认安装牢固且符合作业要求后再开始作业; 2  作业过程中，水下拖曳设备、吊放设备不应超过钢缆额定拉力，收放电缆时应将船速控制在 3 节以下； 3  遇危及作业安全的障碍物时，应停止作业并收回水下拖曳设备
16工程勘察通用规范###4.3.1###4.3.1	勘探点位应根据坐标和高程控制点测放
16工程勘察通用规范###4.3.2###4.3.2	勘探点位测设与实地的允许偏差应根据勘察阶段、场地和工程情况以及勘探任务要求等确定，并应符合下列规定	4.3.2.1	陆域初步勘察阶段平面位置允许偏差应为 0.5m，高程允许偏差应为±0.10m；详细勘察阶段平面位置允许偏差应为 0.25m，高程允许偏差应为±0.05m	4.3.2.1	水域初步勘察阶段平面位置允许偏差应为 2.0m，高程允许偏差应为±0.20m；详细勘察阶段平面位置允许偏差应为 1.0m，高程允许偏差应为±0.10m
16工程勘察通用规范###4.3.3###4.3.3	陆域勘探点位应设置有编号的标志；水域勘探点位应设置浮标，并采用测量仪器等方法按孔位坐标定位
16工程勘察通用规范###4.3.4###4.3.4	当调整勘探点位时，应将实际勘探点位置标明在平面图上，并应注明与原点位的偏差距离、方位和高差或重新测量
16工程勘察通用规范###4.4.1###4.4.1	钻探应符合下列规定	4.4.1.1	正确鉴别岩土名称及其基本特征，并确定其埋藏深度及厚度	4.4.1.2	采取符合质量要求的岩土试样或进行原位测试	4.4.1.3	根据勘察技术要求查明勘探深度内地下水的赋存情况
16工程勘察通用规范###4.4.2###4.4.2	钻探工作应根据勘探技术要求、地层类别、场地及环境条件，选择适用的钻机、钻具和钻进方法
16工程勘察通用规范###4.4.3###4.4.3	钻孔成孔口径应根据钻孔取样、测试要求、地层条件和钻进工艺等确定
16工程勘察通用规范###4.4.4###4.4.4	钻进深度和岩土层分层深度的量测精度，陆域最大允许偏差不应超过 0.05m，水域最大允许偏差不应超过 0.2m
16工程勘察通用规范###4.5.1###4.5.1	当岩土层不稳定、易坍塌又不允许放坡或分级开挖时，应对井壁、槽壁、洞壁设支撑保护。当采取 I 级、II 级岩土试样时，应采取措施减少对井、槽、洞壁取样点附近岩土层的扰动
16工程勘察通用规范###4.5.2###4.5.2	井、槽、洞内作业，应先进行有毒、有害气体检测并采取通风措施，井、槽、洞口应有人值守；井、槽、洞垂直深度大于 2m 时，应采取安全升降措施
16工程勘察通用规范###4.5.3###4.5.3	探井、探槽和探洞开挖过程中的土石方堆放位置不应影响作业安全
16工程勘察通用规范###4.6.1###4.6.1	地球物理勘探应根据探测对象埋深、规模及其与周围介质物性差异选择有效的方法
16工程勘察通用规范###4.6.2###4.6.2	地球物理勘探资料处理应采用经检查的探测数据，成果判释时，应有已知物探参数或一定数量的钻孔验证，进行综合判释
16工程勘察通用规范###4.7.1###4.7.1	采取岩土试样应根据取样要求选择适宜的取样工具和取样方法。 采取的土试样质量等级应符合表 4.7.1-1 的规定；取样工具的选择应符合表 4.7.1-2 的规定
16工程勘察通用规范###4.7.2###4.7.2	钻孔取岩土样应符合下列规定	4.7.2.1	钻孔取岩土试样前，应对钻孔取土器检查，符合要求后方可使用	4.7.2.2	当采用套管护壁时，套管的下设深度与取样位置之间应保留 3 倍管径以上的距离。采用振动、冲击等钻进方法时，应在预计取样位置 1m 以上改用回转钻进	4.7.2.3	下放取土器前应清孔，且除活塞取土器取样外，孔底残留浮土厚度不应大于取土器废土段长度
16工程勘察通用规范###4.7.3###4.7.3	在探井、探槽和探洞中取岩土样时，应与开挖掘进同步进行，且样品应有代表性
16工程勘察通用规范###4.7.4###4.7.4	除Ⅳ级土试样外，采取的土试样应及时密封
16工程勘察通用规范###4.7.5###4.7.5	每个岩土试样密封后均应填贴标签，标签上下应与土试样上下一致。土试样标签应记载下列内容	4.7.5.1	工程名称或编号	4.7.5.2	钻孔号、探井号、探槽号或探洞号，岩土样编号，取样深度，岩土试样名称	4.7.5.3	取样日期	4.7.5.3	取样人姓名
16工程勘察通用规范###4.7.6###4.7.6	采取的岩土试样密封后应置于温度及湿度变化小的环境中，不得曝晒或受冻。土试样应直立放置，严禁倒放或平放
16工程勘察通用规范###4.7.7###4.7.7	运输岩土试样时，应将土试样装入箱内，试样之间应用柔软缓冲材料填实
16工程勘察通用规范###4.7.8###4.7.8	取水试样应符合下列规定	4.7.8.1	采取的水试样应代表天然条件下的水质情况	4.7.8.2	当有多层含水层时，应采取分层隔水措施，并应分层采取水样规定	4.7.8.3	取水试样前，应洗净盛水容器，不得有残留杂质	4.7.8.4	水试样采取量应满足相关试验要求	4.7.8.5	取出的水试样，应及时封口；对需测定不稳定成分的水样时，应及时加入稳定剂	4.7.8.6	采取水试样后，应进行取样记录，记录内容应包括取样时间、孔号或取样位置、取样深度、取样人、加入稳定剂情况等	4.7.8.7	水试样应及时送验，放置时间应符合试验项目要求
16工程勘察通用规范###4.8.1###4.8.1	勘探记录应在勘探进行过程中同步完成，数据记录应真实
16工程勘察通用规范###4.8.2###4.8.2	钻探现场记录表的各栏均应按钻进回次逐项填写。记录内容应包括岩土描述及钻进过程两个部分。当同一回次中发生变层时，应分行记录，不得将若干回次或若干层合并一行记录
16工程勘察通用规范###4.8.3###4.8.3	钻探操作人员（机长）和记录人员应在相应勘探记录表上签字
16工程勘察通用规范###5.0.1###5.0.1	原位测试、室内试验应按任务要求和操作规程进行
16工程勘察通用规范###5.0.2###5.0.2	原位测试方法应根据岩土条件、设计对参数的要求、地区经验和测试方法的适用性等因素选用。原位测试项目应符合表 5.0.2 的要求
16工程勘察通用规范###5.0.3###5.0.3	载荷试验的技术要求应符合下列规定	5.0.3.1	浅层平板载荷试验的试坑宽度或直径不应小于承压板宽度或直径的 3 倍；深层平板载荷试验的试井直径应等于承压板直径；当试井直径大于承压板直径时，紧靠承压板周围土的高度不应小于承压板直径	5.0.3.2	试坑或试井底的岩土应避免扰动，保持原状结构和天然湿度	5.0.3.3	载荷试验应采用圆形或方形刚性承压板；土的浅层平板载荷试验承压板面积不应小于 0.25m2 ，对软土和粒径较大的填土不应小于 0.5m2	5.0.3.4	承压板的沉降测量精度不应低于±0.01mm	5.0.3.5	5  终止试验应符合下列情况之一：1）承压板周边的土出现明显侧向挤出，周边岩土出现明显隆起或径向裂缝持续发展；2）本级荷载的沉降量大于前级荷载沉降量的 5 倍，荷载与沉降曲线出现明显陡降；       3）在某级荷载下 24h 沉降速率不能达到相对稳定标准；      4）总沉降量与承压板直径（或宽度）之比超过 0.06	5.0.3.7	根据载荷试验成果分析要求，应绘制荷载（p）与沉降（s）曲线
16工程勘察通用规范###5.0.4###5.0.4	标准贯入试验设备应符合表 5.0.4 的规定
16工程勘察通用规范###5.0.5###5.0.5	圆锥动力触探试验规格和适用土类应符合表 5.0.6 的规定
16工程勘察通用规范###5.0.6###5.0.6	试验项目和试验方法，应根据工程要求、岩土性质的特点确定
16工程勘察通用规范###5.0.7###5.0.7	制备试样前，应对岩土的基本性状进行观察和简要描述
16工程勘察通用规范###5.0.8###5.0.8	室内土工试验室与化学试验室应分开设置，实验室应有完善的给排水、电气、通风、除尘、消防和防爆设施，并应有废水、废气、固体废弃物处理设施
16工程勘察通用规范###5.0.9###5.0.9	固结试验、剪切试验等室内试验应提供试验曲线
16工程勘察通用规范###6.1.1###6.1.1	岩土工程分析评价应在工程地质测绘、勘探、测试和搜集已有资料的基础上，结合工程特点和要求进行
16工程勘察通用规范###6.1.2###6.1.2	岩土工程分析评价应符合下列规定： 1  应结合工程结构的类型、特点、荷载情况和变形控制要求进行分析评价； 2  应掌握场地的地质背景，根据岩土材料的非均质性、各向异性和随时间的变化，评估岩土参数的不确定性，确定估值； 3  应分析当地经验和类似工程的经验
16工程勘察通用规范###6.1.3###6.1.3.	岩土工程分析评价应包括下列内容	6.1.3.1	场地稳定性、适宜性评价	6.1.3.2	特殊性岩土评价	6.1.3.3	地下水和地表水评价	6.1.3.4	场地的地震效应分析与评价	6.1.3.5	岩土工程参数分析	6.1.3.6	地基基础方案分析评价	6.1.3.7	地下工程应进行地下工程和基坑工程评价
16工程勘察通用规范###6.1.4###6.1.4	地下水和地表水评价应包括下列内容： 1  分析评价地下水和土及地表水对建筑材料的腐蚀性； 2  分析地下水对建设工程的影响，提供水文地质参数，提出相应的地下水控制措施的建议； 3  评价地表水与地下水的相互作用，地表水对工程建设的影响，存在抗浮问题时进行抗浮评价，提出相应的技术控制措施及建议； 4  工程需要时评价工程建设对原有水文地质条件的影响
16工程勘察通用规范###6.1.5###6.1.5	场地地基岩土参数分析评价应根据岩土参数统计成果，地区性工程经验确定，必要时应提供建议值
16工程勘察通用规范###6.1.6###6.1.6	地基基础分析评价应在明确拟建工程的设计条件、查明场地工程地质条件的基础上，对地基稳定性、天然地基、桩基础和地基处理评价，提出安全可靠、技术可行、经济合理的地基基础方案建议
16工程勘察通用规范###6.1.7###6.1.7	天然地基评价应包括下列内容	6.1.7.1	采用天然地基的可行性	6.1.7.2	天然地基均匀性评价	6.1.7.3	提出天然地基持力层建议	6.1.7.4	提出地基承载力建议值	6.1.7.4	存在软弱下卧层时，提供验算软弱下卧层计算参数	6.1.7.4	需进行地基变形计算时，提供变形计算参数
16工程勘察通用规范###6.1.8###6.1.8	桩基础评价应包括下列内容	6.1.8.1	采用桩基的适宜性	6.1.8.2	可选的桩基类型、桩端持力层建议	6.1.8.3	桩基设计及施工所需的岩土参数	6.1.8.4	对欠固结土及有大面积堆载、回填土、自重湿陷性黄土等工程，分析桩侧产生负摩阻力的可能性及其影响	6.1.8.6	需要抗浮的工程，应提供抗浮设计岩土参数	6.1.8.7	分析成桩可行性、挤土效应、桩基施工对环境的影响，提出设计、施工应注意的问题建议
16工程勘察通用规范###6.1.9###6.1.9	地基处理评价应包括下列内容： 1  分析地基处理的必要性、处理方法的适宜性； 2  提出地基处理方法、范围的建议； 3  提出地基处理方法建议，提供地基处理设计和施工所需的岩土参数； 4  评价地基处理对环境的影响； 5  提出地基处理设计施工注意事项建议； 6  提出地基处理试验、检测的建议
16工程勘察通用规范###6.1.10###6.1.10	地下工程和基坑工程的分析评价应包括下列内容	6.1.10.1	阐述基坑周围岩土条件、周围环境概况，分析评价可能造成的工程风险	6.1.10.2	提供岩土的重度和抗剪强度指标，说明抗剪强度的试验方法	6.1.10.3	分析基坑施工与周围环境的相互影响	6.1.10.4	提出基坑开挖与支护方法的建议	6.1.10.5	当基坑开挖需进行地下水控制时，提出地下水控制所需水文地质参数及防治措施建议	6.1.10.6	提出施工阶段的环境保护和监测建议
16工程勘察通用规范###6.2.1###6.2.1	岩工工程勘察报告依据的原始资料， 应进行整理、检查、分析，确认无误后方可使用
16工程勘察通用规范###6.2.2###6.2.2	岩土工程勘察报告应资料完整真实、数据无误、图表清晰、结论有据、建议合理，有明确的工程针对性
16工程勘察通用规范###6.2.3###6.2.3	岩土工程勘察报告应根据任务要求、勘察阶段、工程特点和地质条件等编写， 并应包括下列内容： 1  拟建工程概况；  2  勘察目的、任务要求和依据的技术标准； 3  勘察方法和勘察工作布置； 4  场地地形、地貌、地层、地质构造、岩土性质及其均匀性； 5  各项岩土性质指标， 提出岩土的强度和变形参数、地基承载力的建议值； 6  地下水埋藏情况、类型、水位及其变化； 7  土和水对建筑材料的腐蚀性； 8  可能影响工程稳定的不良地质作用的描述和对工程危害程度的评价； 9  场地的地震效应评价 10  场地稳定性和适宜性的评价； 11  岩土工程分析评价
16工程勘察通用规范###6.2.4###6.2.4	成果报告应附下列图件：     1  勘探点平面布置图；     2  工程地质柱状图；      3  工程地质剖面图；     4  原位测试成果图表； 5  室内试验成果图表
17工程测量通用规范###1.0.1###1.0.1	为在工程建设中保障生命财产安全、公共安全、生态环境安全，满足经济社会管理基本需要，规范工程测量基本要求，依据国家有关法律法规，制定本规范
17工程测量通用规范###1.0.2###1.0.2	工程规划、设计、施工和使用中的测量活动必须遵守本规范
17工程测量通用规范###1.0.3###1.0.3	本规范是工程测量技术设计、作业实施、质量控制、成果检验和监督管理的基本要求。当工程测量中采用的技术方法、技术措施与本规范的规定不一致，但经合规性评估符合本规范基本技术指标要求时，应允许使用
17工程测量通用规范###1.0.4###1.0.4	工程测量活动除应遵守本规范外，尚应遵守国家法律法规和现行有关规范的规定
17工程测量通用规范###2.1.1###2.1.1	工程测量空间基准应符合下列规定：1大地坐标系统应采用2000国家大地坐标系；当确有必要采用其他坐标系统时，应与2000国家大地坐标系建立联系。2高程基准应采用1985国家高程基准；当确有必要采用其他高程基准时，应与1985国家高程基准建立联系。3深度基准在沿岸海域应采用理论最低潮位面，在内陆水域应采用设计水位。深度基准和高程基准之间应建立联系
17工程测量通用规范###2.1.2###2.1.2	工程测量时间系统应采用公历纪元和北京时间
17工程测量通用规范###2.1.3###2.1.3	对同一工程的地上地下测量、隧道洞内洞外测量、水域陆地测量，应采用统一的测量基准。对同一工程的不同区段测量或不同期测量，应采用或转换为统一的测量基准
17工程测量通用规范###2.2.1###2.2.1	工程测量应采用中误差作为精度衡量指标，并应以2倍中误差作为极限误差
17工程测量通用规范###2.2.2###2.2.2	工程测量项目实施中应对成果实际精度进行评定或检测，并应符合下列规定：1精度评定应通过测量平差计算项目关注的平面坐标、高程或其他几何量的中误差。2精度检测应使用高精度或同精度检测方法，并应利用检测数据与原测量数据间的较差计算项目关注的平面坐标、高程或其他几何量的中误差。3当精度评定或精度检测获得的中误差不大于项目技术设计或所用技术标准规定的相应中误差时，应判定成果精度符合要求；否则，应判定成果精度不符合要求，并应按本规范第2.3.4条第3款、第4款的规定处理
17工程测量通用规范###2.3.1###2.3.1	工程测量项目实施前，应进行技术设计。技术设计应根据项目需求和成果用途规定项目工作内容和成果的形式、规格、质量等技术指标，并应确定项目执行的技术标准、采用的测量方法和仪器设备以及质量控制要求等
17工程测量通用规范###2.3.2###2.3.2	工程测量所用仪器设备及软件系统应符合下列规定：1需计量检定的仪器设备，应按要求检定，并在检定的有效期内使用。2仪器设备应在使用说明书给定的作业条件下使用，并应避免受机械振动和光电干扰等影响。当仪器设备发生异常时，应停止测量。3测量软件系统应通过专业测评或试验验证
17工程测量通用规范###2.3.3###2.3.3	工程测量过程应进行质量控制，并应符合下列规定：1观测和平差计算应采用项目技术设计或所用技术标准规定的方法。2原始观测数据应现场记录，并应及时备份、安全可靠地存储。原始观测数据不得修改。3对观测数据应及时进行检查校核、平差计算和数据处理。当观测限差或项目关注的中误差超出项目技术设计或所用技术标准的规定时，应立即返工处理。4当前一工序成果未达到规定的质量要求时，不得转入下一工序
17工程测量通用规范###2.3.4###2.3.4	工程测量成果的质量检查、验收应符合下列规定：1项目承担方应实行过程检查和最终检查两级检查制度，过程检查应由生产部门进行，最终检查应由质量管理部门进行。最终检查不合格的，成果不得交付。2当项目合同规定成果需要进行验收时，验收应由项目委托方或其委托的机构进行。验收不合格的，成果不得使用。3当出现下列情形之一时，应判定成果不合格：1）控制点和变形监测的基准点、监测点设置不符合项目技术设计或所用技术标准的规定；2）所用仪器设备不满足项目技术设计或所用技术标准规定的精度要求，或未经检定，或未在检定有效期内使用；3）成果精度不满足项目技术设计或所用技术标准的规定；4）原始观测数据不真实。4当质量检查、验收不合格时，应退回整改。整改后的成果，应按与原成果相同的质量检查、验收方式进行验证确认。5质量检查、验收应保留记录
17工程测量通用规范###2.4.1###2.4.1	工程测量成果应符合下列规定：1成果内容、形式、规格、质量等应符合项目技术设计或所用技术标准的规定。2对数字形式的成果，应采用可共享、可交换的数据格式存储。3项目技术报告应完整准确地描述测量项目的基本情况、技术要求、作业方法、实施过程、质量控制措施和成果实际达到的技术指标等
17工程测量通用规范###2.4.2###2.4.2	工程测量成果管理应符合下列规定：1应设置可识别、可追溯的标识。2应按专业档案管理规定进行测量成果归档。3需要汇交的成果，应执行测绘成果汇交管理规定
17工程测量通用规范###2.4.3###2.4.3	当采用数据库系统对工程测量成果进行管理时，应符合下列规定：1数据库系统应安全可靠。2数据入库前，应对数据内容的正确性和完整性进行检查。3数据入库后，应对数据库内容的完整性和逻辑一致性进行检查。4对建立的成果数据库，应进行数据备份及安全管理
17工程测量通用规范###2.5.1###2.5.1	工程测量作业应执行安全生产管理制度，避免测量人员受到伤害、仪器设备受到损毁。对大型或特殊工程测量项目，应建立安全生产应急预案，并应能针对突发事件有效实施
17工程测量通用规范###2.5.2###2.5.2	工程测量现场作业应符合下列规定：	2.5.2.1	当工程测量现场不具备安全作业条件时，严禁测量人员进入	2.5.2.2	人员在道路、轨道交通、工业厂矿、施工工地及其他危险区域测量时，必须正确佩戴安全帽、警示服等安全防护用品	2.5.2.3	人员在带电区域作业时，应使用绝缘性能良好的测量设备。人员应佩戴绝缘防护用品，距带电体应保持最小安全距离	2.5.2.4	在可能出现瓦斯气体处测量时，应使用防爆型测量仪器设备	2.5.2.5	在远离城市、村镇、厂矿地区测量时，应有可靠的通讯、交通等安全保障措施
17工程测量通用规范###2.5.3###2.5.3	水域测量应符合下列规定：1使用的船只应安全可靠。2应配备救生装备。3应掌握测量区域的水流、礁石、险滩、沉船等情况。4当风浪危及船只和作业安全时，不得进行水上测量
17工程测量通用规范###2.5.4###2.5.4	地下管线调查测量，或在狭窄地下空间进行测量，应符合下列规定：1在窨井口周围、狭窄地下空间入口处，应设置安全防护围栏，并应有专人看管。作业完毕，应立即盖好窨井盖或关好入口防护设施。2地下管线的开挖、调查，应在确保安全的情况下进行。电缆和燃气管道的开挖，应有权属单位指派人员配合。3在井下作业或施放探头、电极导线时，严禁使用明火，并应进行有害、有毒及可燃气体的浓度测定，超标的管道应采取安全保护措施后方能作业。5当使用的探测仪器工作电压超过36V时，人员应使用绝缘防护用品。接地电极附近应设置明显警告标志，并应有专人看管。井下作业的探测设备外壳应接地。6在隧道、井巷贯通测量中，当两相向工作面的警戒距离接近20m时，应立即报告施工方	2.5.4.1	4严禁在氧气、燃气、乙炔等助燃、易燃、易爆管道上作充电点，进行直接法或充电法作业。严禁在塑料管道、燃气管道和高压电力管线使用钎探
17工程测量通用规范###2.5.5###2.5.5	夜间现场测量，应在工作区域周边显著位置设置安全警示灯和临时地面安全导引墩标，人员应穿戴高可视警示服
17工程测量通用规范###2.5.6###2.5.6	使用无人机等飞行器进行低空航摄，必须符合下列规定：1无人机等飞行器应安全可靠。2飞行器飞行必须执行低空空域管理规定。3必须制定飞行器失控的应急预案，并应能针对应急事件立即启动实施
17工程测量通用规范###2.5.7###2.5.7	工程测量安全保密应符合下列规定：1当对涉密工程进行测量时，应执行国家有关保密的规定。2当工程测量中涉及涉密测量成果时，成果使用、保管、销毁以及管理和处理所用软硬件系统，应符合国家有关保密的规定
17工程测量通用规范###3.1.1###3.1.1	控制测量应为现状测量、测设放样和变形监测建立起算基准和控制框架。控制测量的精度等级应满足细部测量的要求。控制测量的成果应包括控制点分布图及点之记、平面坐标和高程成果表、技术报告等
17工程测量通用规范###3.1.2###3.1.2	控制测量前，应收集测区已有国家、地方基础控制成果资料，并应对已有控制点的平面坐标、高程及相邻点间的距离、夹角、高差等进行检核测量。在未确认其点位标志稳固、成果可靠之前，不得作为起算点使用
17工程测量通用规范###3.1.3###3.1.3	控制点的数量和分布应根据测量目的、工程规模和测区情况进行设计。控制点应选在坚固稳定、便于观测、易于保护的位置，并应在其标志埋设稳固后使用
17工程测量通用规范###3.1.4###3.1.4	当需要进行地下或隧道洞内测量时，应实施联系测量将地面或隧道洞外控制测量成果传递至地下或隧道洞内，实现地上地下或隧道洞内洞外测量基准的统一。联系测量应有校核
17工程测量通用规范###3.1.5###3.1.5	当同时进行陆地和水域测量时，应以陆地测量为主布设统一的控制网
17工程测量通用规范###3.1.6###3.1.6	相互接驳的工程，当分别建立控制网时，应通过联测确定不同控制网间的转换关系
17工程测量通用规范###3.2.1###3.2.1	平面控制网的等级应根据工程规模、控制网用途和精度要求确定。平面控制网等级应按精度由高到低分为二等、三等、四等和一级、二级、三级
17工程测量通用规范###3.2.2###3.2.2	平面控制网的投影长度变形值不应大于25mm/km；对特殊工程应满足项目技术设计的要求。投影方式应采用高斯—克吕格投影
17工程测量通用规范###3.2.3###3.2.3	当采用卫星定位测量方法建立二等、三等、四等和一级、二级平面控制网时，应符合下列规定：1卫星定位测量的主要技术指标不应大于表3.2.3的规定。2控制点视场内障碍物的高度角不应超过15度。3采用静态测量模式进行各等级控制网测量时，位置精度因子不应大于6。采用动态测量模式进行一级、二级控制网测量时，开始作业或重新设站后，应至少联测1个已知平面控制点进行检核
17工程测量通用规范###3.2.4###3.2.4	当采用导线测量方法建立三等、四等和一级、二级、三级平面控制网时，应符合下列规定：1导线测量的主要技术指标不应大于表3.2.4的规定。2当附合导线长度大于表3.2.4的规定值时，应增加结点。结点之间、结点与附合控制点之间的导线段长度不应超过表3.2.4相应等级附合导线长度的0.7倍
17工程测量通用规范###3.3.1###3.3.1	高程控制网的等级应根据工程规模、控制网用途和精度要求确定。高程控制网的等级应按精度由高到低分为二等、三等、四等、五等
17工程测量通用规范###3.3.2###3.3.2	采用水准测量建立高程控制网时，应符合下列规定：1水准测量的主要技术指标不应大于表3.3.2的规定。2水准网应布设成附合水准路线或闭合水准环
17工程测量通用规范###3.3.3###3.3.3	当水准测量需跨越超过200m的水域时，应采用双水准路线过河方式。双水准路线应形成闭合环，往返测较差、环线闭合差应符合表 3.3.2的规定
17工程测量通用规范###3.3.4###3.3.4	当采用卫星定位测量方法进行四等、五等高程控制测量时，应符合下列规定：1所用高程异常模型或精化似大地水准面模型的精度不应低于30mm。2卫星定位高程控制测量应在所用高程异常模型或精化似大地水准面模型覆盖的区域内进行。3应至少联测1个已知高程控制点进行检核
17工程测量通用规范###4.1.1###4.1.1	现状测量应根据项目需要在一定的作业时点采集处理工程所在区域的地理信息数据，制作相应的测量成果。现状测量成果应包括数据、图件及技术报告等
17工程测量通用规范###4.1.2###4.1.2	现状测量的作业时点应根据成果用途、现势性要求及测区地形变化特征确定，并应符合下列规定：1用于工程规划、设计或扩建改造的现状测量，应在工程规划、设计或扩建改造开始前进行。2用于工程竣工验收的现状测量，应在工程竣工交付前进行。对地下工程、隐蔽工程，必须进行竣工测量。3用于专项调查的现状测量，应反映专项调查时测区的地形状况
17工程测量通用规范###4.1.3###4.1.3	现状测量中的控制测量应符合下列规定：1应根据测区规模和成果用途等确定控制测量等级及测量方法。控制测量应符合本规范第3章的规定。2当已有等级控制点不满足细部测量要求时，应扩展图根控制点。图根控制点相对于邻近等级控制点的平面位置中误差不应大于图上0.1mm，高程中误差不应大于相应比例尺地形图基本等高距的1/10
17工程测量通用规范###4.1.4###4.1.4	现状测量成果应符合下列规定：1数字线划图、数字正射影像图的比例尺应根据用途按表4.1.4的规定选择。对工程局部或特殊应用，当需要测绘大于1:500比例尺图时，应通过项目技术设计确定其精度及其他技术指标。当需要使用小于1:10000比例尺图时，应收集已有国家基本比例尺地形图成果；当现有成果不满足要求需新测或修测时，应执行国家基本比例尺地形图测绘的相应规定。2其他形式成果的规格及要求应根据项目需求和成果用途确定
17工程测量通用规范###4.2.1###4.2.1	工程所在区域数字线划图的测绘，应符合下列规定：1基本等高距应按表4.2.1-1的地形类别进行选择，并不应大于表4.2.1-2的规定。一幅图内应采用一种基本等高距。2平面精度应采用明显地物点相对于邻近控制点的平面位置中误差衡量，不应大于表4.2.1-3的规定；对隐蔽和其他困难地区，不应大于表4.2.1-3规定值的1.5倍。3高程精度应以高程注记点、等高线插求点相对于邻近控制点的高程中误差衡量，并应符合下列规定：1）建筑区1:500、1:1000比例尺地形图高程注记点的高程中误差不应大于0.15m；2）等高线插求点高程中误差不应大于表4.2.1-4的规定；对隐蔽和其他困难地区，不应大于表4.2.1-4规定值的1.5倍。4数字线划图的测绘内容应根据项目特点和成果用途通过项目技术设计确定；图式符号应符合国家基本比例尺地图图式的规定
17工程测量通用规范###4.2.2###4.2.2	工程所在区域数字正射影像图的制作，应符合下列规定：1影像的地面分辨率不应大于表4.2.2的规定。2平面精度应采用影像上地面明显地物点相对于邻近控制点的平面位置中误差衡量，并应与同比例尺数字线划图的平面精度要求一致。3影像应清晰、连续、无变形、无漏洞、无重叠
17工程测量通用规范###4.2.3###4.2.3	工程所在区域数字高程模型和数字表面模型的建立，应符合下列规定：1模型应采用规则格网数据或点云数据的形式表达，其规格等级应符合表4.2.3-1的规定。2模型精度应采用格网点或点云点相对于邻近控制点的高程中误差衡量，不应大于表4.2.3-2的规定；对隐蔽和其他困难地区，不应大于表4.2.3-2规定值的1.5倍
17工程测量通用规范###4.2.4###4.2.4	道路、轨道交通、桥梁、架空线路、沟渠等线状工程断面图测绘应满足工程设计或管理的要求，并应符合下列规定：1纵断面图应沿线状工程的中线进行测定，测定的纵断面点应真实完整地描述中线的地形起伏特征。2横断面图的间隔应与线状工程中线的地形特征相适应。每一横断面图应与中线垂直，测定的横断面点应自中线点向两侧延伸，其位置和数量应真实完整地描述该横断面的地形起伏特征
17工程测量通用规范###4.3.1###4.3.1	对地下管线设施，应测定管线特征点及附属设施的平面坐标和高程，调查管线基本属性信息，编绘综合图，并应符合下列规定：	4.3.1.1	管线特征点应包括管线起讫点、分支点、交叉点、转折点、管线附属设施中心点等。明显管线特征点相对于邻近控制点的平面位置中误差不应大于50mm，高程中误差不应大于30mm。测定高程时，应区分管线外顶高程或内底高程	4.3.1.2	管线基本属性信息应包括管线的类型、权属、断面形状尺寸、材质等	4.3.1.3	综合图应反映地下管线及其与周边道路、绿地、建筑等的关系。建筑区综合图的比例尺不应小于1:500
17工程测量通用规范###4.3.2###4.3.2	对地下综合体、交通设施、建筑物、综合管廊等其他地下空间设施，应测定其特征点的平面坐标和高程，并应测绘平面图、综合图和断面图。当工程建设或管理需要时，应建立三维模型。相应技术要求应符合下列规定：1特征点相对于邻近控制点的平面位置中误差不应大于100mm，高程中误差不应大于30mm。2平面图应表达地下空间设施的完整布局及类型、位置、形状和大小等，并应测注高程点和地下空间净空高度。出入口、通风口、通道以及消防和其他应急设施必须测绘。对多层地下空间，应测绘分层平面图。平面图比例尺不应小于1:500。3综合图应在平面图基础上增加与地下空间设施相关的地面建筑、道路、绿地等，比例尺不应小于1:2000。4断面图测绘时，断面位置及方向的选择应反映地下空间设施的相应立面特征，比例尺不应小于1:500。5当需要建立三维模型时，应通过项目技术设计确定模型的精细度和表达方式
17工程测量通用规范###4.4.1###4.4.1	水域现状测量应测定水上建筑、水下地形、水位或水面高程以及水域与陆地交界处的沿岸地形。水域现状测量应与陆地测量相衔接。水上建筑及沿岸地形测量应符合本规范第4.2节的规定
17工程测量通用规范###4.4.2###4.4.2	水下地形测量应符合下列规定：	4.4.2.1	水下地形测量的测深点的间距不应大于所测比例尺图上10mm	4.4.2.2	水下地形测量的测深点的平面位置中误差，当测图比例尺小于或等于1:5000时，不应大于图上1.0mm；当测图比例尺大于1:5000且小于1:500时，不应大于图上1.5mm；当测图比例尺大于或等于1:500时，不应大于图上2.0mm	4.4.2.3	水下地形测量的测深点的深度中误差，当水深在20m内时，不应大于0.2m；当水深超过20m时，不应大于水深的1.5%
17工程测量通用规范###4.4.3###4.4.3	水位或水面高程测量应符合下列规定：1水位或水面高程测量成果应与水深测量相协同，测定时间及频率应根据水情、潮汐变化等确定	4.4.3.1	水位或水面高程测量精度不应低于五等水准测量精度
17工程测量通用规范###5.1.1###5.1.1	测设放样应利用工程规划、设计资料和拟用的控制点成果，计算放样特征点平面坐标、高程及有关几何量，并应按技术标准或项目技术设计规定的精度进行放样特征点的实地测设和标定
17工程测量通用规范###5.1.2###5.1.2	测设放样应符合下列规定：1拟用控制点应进行检核，并应确认其点位及成果可靠。2测设放样曲线时，应根据曲线类型、曲线要素计算曲线主点、其他曲线点等放样特征点的平面坐标和高程。3计算的放样特征点平面坐标、高程及有关几何量应在正确性检查确认无误后，方可用于测设放样。4实地测设放样的各种点、线等标识应准确、清晰，原始数据记录应真实、完整。5测设放样后，应利用相邻点、线间的几何关系进行校核。校核符合要求后，方可交付或用于施工
17工程测量通用规范###5.2.1###5.2.1	建筑或市政工程的定线测量、拨地测量、规划放线测量、规划验线测量及规划条件核验测量，应以工程规划条件或经审批的图件为依据，其成果应为工程规划的实施管理提供支持
17工程测量通用规范###5.2.2###5.2.2	定线测量和拨地测量应符合下列规定：1定线测量测定的中线点、轴线点和拨地测量测定的定桩点相对于邻近控制点的点位中误差不应大于50mm。2测定道路中心线、边线及其他地物边线的条件点应均匀分布，其测量范围不应小于规划条件中指定范围的2/3
17工程测量通用规范###5.2.3###5.2.3	规划放线测量应符合下列规定：1拟建工程的主要角点、涉及规划条件的角点、规划路中点或边线点、建设用地界线点应实地放线。2放线测量应确保规划条件达到完全满足
17工程测量通用规范###5.2.4###5.2.4	规划验线测量应进行灰线验线测量和正负零验线测量，并应符合下列规定：灰线验线测量应在工程施工开始之前进行。应检测对工程位置起重要作用的轴线、中线、边线交点坐标，以及涉及四至关系的细部点位坐标，并应与规划条件和工程设计图等资料进行比对。2正负零验线测量应在工程主体结构施工到正负零时进行。应检测工程的条件点坐标、四至距离和正负零地坪高程	5.2.4.1	灰线验线测量应在工程施工开始之前进行。应检测对工程位置起重要作用的轴线、中线、边线交点坐标，以及涉及四至关系的细部点位坐标，并应与规划条件和工程设计图等资料进行比对。2正负零验线测量应在工程主体结构施工到正负零时进行。应检测工程的条件点坐标、四至距离和正负零地坪高程
17工程测量通用规范###5.2.5###5.2.5	规划条件核验测量应在工程已竣工且现场状况符合验收条件后进行，并应符合下列规定：1应测绘竣工区域1:500比例尺图件，地物点相对于邻近控制点的点位中误差、高程中误差以及地物点之间的间距中误差不应大于表5.2.5的规定。2对建筑工程，应测定工程四至距离、高度、层数、室内外地坪高程以及总建筑面积、分栋建筑面积和每栋分层建筑面积
17工程测量通用规范###5.3.1###5.3.1	工程施工放样应符合下列规定：1应根据工程施工给定的建筑限差，确定放样测量精度要求。2应根据工程的类型、规模、布局和放样测量精度要求，进行施工控制网的布设与测量。3应根据工程的施工进度，适时进行工程的轴线、曲线、细部点放样和高程传递等作业，并应及时对放样的正确性进行检测。4对隧道和其他地下空间工程施工放样，应根据需要进行联系测量、贯通测量
17工程测量通用规范###5.3.2###5.3.2	放样测量精度应符合下列规定：1应在分析工程施工影响因素的基础上，根据建筑限差按等影响原则确定放样测量精度。2应根据控制网施测和实际放样作业的难易程度，由放样测量精度分别确定施工控制网点精度和放样测设精度。控制网点的平面位置和高程中误差分别不应大于放样测量平面位置和高程中误差的1/3
17工程测量通用规范###5.3.3###5.3.3	施工控制网除应符合本规范第3章规定外，尚应符合下列规定：1平面坐标系应与工程的施工坐标系一致，投影面应与工程的平均高程面一致。2网点密度及分布应满足工程不同部位施工放样的要求。3最弱网点精度不应低于本规范第5.3.2条第2款要求。4工程施工过程中，应定期复测，复测精度不应低于原测精度
17工程测量通用规范###5.3.4###5.3.4	放样应符合下列规定：1对多层建筑或地下空间，应将工程设计图纸上的轴线投测到施工平台上。投测前，应校核轴线控制桩。轴线投测至各施工层后，应按闭合条件对投测的轴线进行校核，符合项目技术设计的限差要求时，方可进行该施工层的其他放样，否则应重新投测。2放样曲线时应测设曲线主点和其他曲线点，并应进行曲线中线和边线的放样。3应对工程设计图纸及计算出的特征点进行放样标定。对异型复杂建筑，应利用三维坐标点放样。点位放样误差不应大于项目技术设计的规定。4对多层建筑或地下空间，应通过高程传递将工程设计的高程传递至各施工层上。一般建筑应从两处分别传递，大型及特殊建筑应从三处分别传递。当传递的高程较差不大于项目技术设计的限差时，应取其均值作为该施工层的高程基准，否则应重新传递
17工程测量通用规范###5.3.5###5.3.5	隧道等工程相向施工中的贯通测量应符合下列规定：4贯通后应测定贯通误差，并应在调整段内进行中线调整	5.3.5.1	隧道等工程相向施工中的贯通测量应根据两开挖洞口长度、贯通误差的限差，确定洞外洞内平面和高程控制测量的精度等级	5.3.5.2	隧道等工程相向施工中的贯通测量的洞外控制网应沿两开挖洞口的连线方向布设。各个洞口均应布设3个及以上相互通视的平面控制点	5.3.5.3	隧道等工程相向施工中的贯通测量的两开挖洞口、竖井、平洞口的高程控制点应与有关洞外高程控制点组成闭合或往返路线
17工程测量通用规范###6.1.1###6.1.1	工程施工和使用期间进行变形监测时，应根据需要对工程场地、地基、基础、上部结构受荷载作用而产生的形状或位置变化进行观测，对观测数据进行处理、分析和表达，并进行预警预测。当监测对象对周边道路、地面、管线或其他建筑产生影响时，应将受影响的对象纳入变形监测中
17工程测量通用规范###6.1.2###6.1.2	变形监测项目的具体监测内容、精度等级、监测频率、变形预警值、监测方法和仪器设备等应根据项目特点和工程设计、施工与管理要求通过项目技术设计确定。对需要进行多期监测的项目，每期监测后应及时提交本期及累计监测成果；全部监测完成后，应提交项目技术报告
17工程测量通用规范###6.1.3###6.1.3	变形监测的精度应符合下列规定：1对沉降类监测，应采用监测点测站高差中误差作为精度指标；对位移类监测，应采用监测点坐标中误差作为精度指标。2各等级变形监测的精度不应大于表6.1.3的规定
17工程测量通用规范###6.1.4###6.1.4	变形监测的基准点布设应符合下列规定：	6.1.4.1	变形监测的基准点应设置在监测对象变形影响范围以外且位置稳定、易于长期保存的地方	6.1.4.2	变形监测的基准点应埋设标志，标志稳固后方可进行测量	6.1.4.3	变形监测的基准点应构成基准网。对特等和一等沉降类、位移类监测，基准点不应少于4个；对其他等级沉降类、位移类监测，基准点不应少于3个	6.1.4.4	当变形监测的基准点与监测对象距离较远，为方便作业需要设置工作基点时，工作基点应设在相对稳定且便于作业的地方
17工程测量通用规范###6.1.5###6.1.5	变形监测点的布设应符合下列规定：	6.1.5.1	变形监测点位置应根据工程结构、形状和场地地质条件等确定，结构重要节点、荷载突变部位、变形敏感部位应布设监测点。当工程结构、形状或地质条件复杂时，应加密布点	6.1.5.2	沉降监测点应布设在施工后浇带和沉降缝的两侧、荷载差异大交接处、基础埋深相差悬殊处、人工地基与天然地基接壤处等位置	6.1.5.3	位移类监测点应布设在监测对象的顶端角点、轴线点、结构特征点及其下部对应点等位置	6.1.5.4	变形监测点应设置标志，并应便于观测和点位保护	6.1.5.5	当出现监测点被破坏或不能被观测时，应重新布点
17工程测量通用规范###6.1.6###6.1.6	基准网测量及稳定性分析应符合下列规定：1基准网应每期检测；用于长期监测的基准网应定期复测。2当某期检测发现基准点有可能变动时，应立即进行基准网复测。3当测区受到地震、洪水、爆破等外界因素影响时，应立即进行基准网复测。进行基准网复测。4当某期变形监测中监测点观测成果出现系统性异常时，应立即进行基准网复测。5基准网复测后，应对基准点的稳定性进行检验分析，并应在剔除不稳定基准点后，重新进行数据处理；对不稳定的基准点，应予以舍弃；当基准点数不满足本规范第6.1.4条第3款的规定时，应补充布设新基准点。6基准网测量及基准点与工作基点之间联测的精度等级不应低于所选变形监测的精度等级，但对四等变形监测不应低于三等精度
17工程测量通用规范###6.1.7###6.1.7	变形监测点测量应符合下列规定：1应利用稳定可靠的基准点作为起算点。当设有工作基点时，每期应先进行工作基点与基准点的联测，再利用工作基点对监测点进行观测。2水平位移监测、垂直度监测和倾斜监测应避开风速大的时间段。对于高层和超高层建筑的水平位移监测、挠度监测、垂直度监测及倾斜监测，应避开强日照的时间段。3日照变形监测应选在昼夜温差大的时候进行，一次监测的时长不应小于24h，监测频率不应低于2次/h，并应同步测定监测点水平位移、监测对象向阳面和背阳面的温度、湿度以及风速和风向。4风振变形监测应选在受强风作用的时间段进行，一次监测的时长不应小于1h，监测频率不应低于1Hz，并应同步测定监测点水平位移、风速和风向
17工程测量通用规范###6.1.8###6.1.8	变形监测的预警应符合下列规定：1应设置变形预警值。变形预警值应根据变形允许值确定，并应满足工程设计、施工或管理的要求。2当监测过程中发生下列情况之一时，应立即进行预警，同时应提高监测频率或增加监测内容：1）变形量或变形速率出现异常变化；2）变形量或变形速率达到或超出变形预警值；3）工程开挖面或周边出现塌陷、滑坡；4）工程本身或其周边环境出现异常；5）由于地震、暴雨、冻融等自然灾害引起的其他变形异常情况
17工程测量通用规范###6.1.9###6.1.9	当利用多期监测成果进行变形预测时，应符合下列规定：1应建立反映变形量与变形因子关系的数学模型。对所建立的数学模型，应进行有效性检验。2当不同监测点变形状况差异大或某些监测点变形状况特殊时，应分别对不同的监测点建立对应的数学模型。3当需要对变形发展趋势进行预测时，应使用经检验有效的数学模型，并应给出预测结果的误差范围及适用条件
17工程测量通用规范###6.2.1###6.2.1	施工期间应对下列监测对象进行变形监测：	6.2.1.1	施工期间应对深基坑或特殊基坑进行变形监测	6.2.1.2	施工期间应对地基基础设计等级为甲级或软弱地基上地基基础设计等级为乙级的建筑进行变形监测	6.2.1.3	施工期间应对处理地基上的建筑进行变形监测	6.2.1.4	施工期间应对采用新型基础或新型结构的建筑进行变形监测	6.2.1.5	施工期间应对加层或扩建的建筑进行变形监测	6.2.1.6	施工期间应对体型狭长且地基变化明显的建筑进行变形监测	6.2.1.7	施工期间应对长大跨度的建筑进行变形监测	6.2.1.8	施工期间应对受邻近施工影响或受场地地下水等环境因素变化影响的建筑进行变形监测	6.2.1.9	施工期间应对大型基础设施进行变形监测
17工程测量通用规范###6.2.2###6.2.2	施工期间变形监测内容应符合下列规定：	6.2.2.1	施工期间变形监测对基坑工程，应进行基坑及其支护结构变形监测和周边环境变形监测	6.2.2.2	施工期间应对下列监测对象进行沉降监测：	6.2.2.2.1	施工期间应对深基坑或特殊基坑进行沉降监测	6.2.2.2.2	施工期间应对地基基础设计等级为甲级或软弱地基上地基基础设计等级为乙级的建筑进行沉降监测	6.2.2.2.3	施工期间应对处理地基上的建筑进行沉降监测	6.2.2.2.4	施工期间应对采用新型基础或新型结构的建筑进行沉降监测	6.2.2.2.5	施工期间应对加层或扩建的建筑进行沉降监测	6.2.2.2.6	施工期间应对体型狭长且地基变化明显的建筑进行沉降监测	6.2.2.2.7	施工期间应对长大跨度的建筑进行沉降监测	6.2.2.2.8	施工期间应对受邻近施工影响或受场地地下水等环境因素变化影响的建筑进行沉降监测	6.2.2.2.9	施工期间应对大型基础设施进行沉降监测	6.2.2.3	施工期间应对已发生裂缝的监测对象，应进行裂缝监测	6.2.2.4	施工期间，对高层、超高层建筑及设施和其他已发生倾斜、挠曲的监测对象，应进行水平位移、垂直度、倾斜、挠度监测	6.2.2.5	施工期间，对隧道、涵洞等拱形设施，应进行收敛变形监测	6.2.2.6	施工期间，对超高层、大跨度建筑及设施，应进行日照变形监测、风振变形监测
17工程测量通用规范###6.2.3###6.2.3	建筑基坑工程监测应符合下列规定：	6.2.3.1	建筑基坑工程应至少进行围护墙（边坡）顶部水平位移、沉降以及周边建筑沉降、裂缝和管线变形的监测，并应根据基坑安全等级对围护墙或土体深层水平位移、支护结构内力、土压力、孔隙水压力等进行监测	6.2.3.2	建筑基坑工程监测点应沿基坑围护墙顶部周边布设，周边中部、阳角处应布点	6.2.3.3	基坑监测变形预警值应满足基坑工程设计、地下结构设计以及周边环境中被保护对象的控制要求，并应由基坑工程设计方确定	6.2.3.4	当基坑监测达到变形预警值，或基坑出现流沙、管涌、隆起、陷落，或基坑支护结构及周边环境出现大的变形时，应立即预警并采取应急措施
17工程测量通用规范###6.2.4###6.2.4	施工期间建筑沉降监测应符合下列规定：1监测应在基础完工后或地下空间施工时开始进行。2监测频率应根据工程结构特点及加载情况确定，应至少在荷载增加到25%、50%、75%和100%后各观测1次。对大型、特殊监测对象，应提高监测频率。3施工期间中若工程暂时停工，在停工时及重新开工时应各观测1次；停工期间及工程主体封顶至竣工验收期间，应按工程设计、施工或管理要求进行监测
17工程测量通用规范###6.2.5###6.2.5	施工期间建筑垂直度及倾斜监测应符合下列规定：	6.2.5.1	施工期间建筑垂直度及倾斜监测监测频率应根据倾斜速率每一个月至三个月观测1次	6.2.5.2	当出现基础附近因大量堆载或卸载、场地降雨长期积水等导致倾斜速度加快时，应提高建筑垂直度及倾斜监测观测频率
17工程测量通用规范###6.2.6###6.2.6	施工期间变形监测的同时，应对监测对象及周边环境进行人工巡视检查，当发现异常情况时，应立即预警
17工程测量通用规范###6.3.1###6.3.1	当本规范第6.2.1条各监测对象在使用期间未达到稳定状态前，应继续对其进行变形监测。监测内容应符合本规范第6.2.2条的规定
17工程测量通用规范###6.3.2###6.3.2	当使用中的建筑、基础设施或其场地出现裂缝、沉降、倾斜等变形，或当工程管理、安全保障需要时，应实施变形监测。监测内容应根据工程结构特点和实际变形特征确定
17工程测量通用规范###6.3.3###6.3.3	使用期间变形监测的频率应符合下列规定：1监测频率应根据监测对象、监测内容、变形速率、场地地质条件、工程结构特点、自然环境和工程管理要求等确定。2对自施工期间延续的建筑沉降监测、倾斜监测或水平位移监测，工程竣工使用后第一年应观测3次~4次，第二年应至少观测2次，第三年后每年应至少观测1次，直至变形达到稳定状态为止。3当发生重大自然灾害或监测对象的变形趋势加大时，应提高监测频率，并应立即预警
17工程测量通用规范###6.3.4###6.3.4	监测对象变形达到稳定状态应以所有监测点最后100d的最大变形速率不超过变形速率阈值为依据判定。对具体项目，变形速率阈值应结合场地地质条件、工程结构特点等在项目技术设计中予以规定
18工程结构通用规范###1.0.1###1.0.1	为在工程建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
18工程结构通用规范###1.0.2###1.0.2	房屋建筑、铁路工程、公路工程、港口工程、水工结构和市政工程等工程结构的设计必须遵守本规范的规定
18工程结构通用规范###1.0.3###1.0.3	本规范是工程结构设计总原则和作用取值的基本要求。当工程结构采用的设计方法和作用取值与本规范的规定不一致时，应进行合规性评估并符合本规范第 2 章的规定
18工程结构通用规范###1.0.4###1.0.4	工程结构设计除应遵守本规范的规定外，尚应遵守国家现行有关规范的规定
18工程结构通用规范###2.1.1###2.1.1	结构设计应包括以下内容： 1 结构方案设计，包括结构选型、构件布置及传力途径等； 2 作用及作用效应分析； 3 结构及构件的承载力设计和正常使用条件下的验算； 4 结构及构件的构造、连接措施； 5 对耐久性的要求； 6 对施工可行性和控制性的要求； 7 满足特殊要求的结构的性能化设计
18工程结构通用规范###2.1.2###2.1.2	结构在规定的设计工作年限内，应以合理、经济的方式满足下列要求： 1 能够承受在正常施工和使用期间可能出现的各种作用； 2 能够满足结构和结构构件的预定使用要求； 3 材料的劣化不会影响结构的安全和正常使用
18工程结构通用规范###2.1.3###2.1.3	结构体系应提供完整的传力路径，能够将结构可能承受的各种作用从受力点传递到抗力构件。当发生爆炸、撞击、罕遇地震、人为错误等偶然事件时，结构应保持整体稳固性，避免出现与起因不相称的破坏后果
18工程结构通用规范###2.1.4###2.1.4	当发生火灾时，结构应在规定的时间内保持足够的承载力和整体稳固性
18工程结构通用规范###2.1.5###2.1.5	结构设计时，应根据下列要求采取适当措施，使结构不出现或少出现可能的损坏： 1 减少结构可能遭遇的危险因素； 2 采用对可能存在的危险因素不敏感的结构类型； 3 采用局部构件被移除或损坏时，仍能继续承载的结构体系； 4 避免采用无破坏预兆的结构体系； 5 使结构具有整体稳固性
18工程结构通用规范###2.1.6###2.1.6	结构设计时，应评估环境条件对耐久性的影响，并对结构材料保护做出适当规定
18工程结构通用规范###2.1.7###2.1.7	结构应按设计规定的用途使用，并应定期检查结构状况，进行必要的维护和维修。在设计工作年限内未经技术鉴定或设计认可，不得改变结构用途和使用环境
18工程结构通用规范###2.2.1###2.2.1	结构设计时，应根据结构破坏可能产生的后果（危及人的生命、造成经济损失、对社会或环境产生影响等）的严重性，采用不同的安全等级。结构安全等级的划分应符合表 2.2.1 的规定
18工程结构通用规范###2.2.2###2.2.2	结构部件与结构的安全等级不一致的，应在设计文件中明确标明。结构部件的安全等级不得低于三级
18工程结构通用规范###2.2.3###2.2.3	工程结构设计时，应规定结构的设计工作年限。各类工程结构的设计工作年限应符合下列规定： 1 房屋建筑结构的设计工作年限不应低于表 2.2.3-1 的规定。2 铁路工程结构设计工作年限应按 100 年、60 年和 30 年分级。 3 公路工程结构设计工作年限不应低于表 2.2.3-2 的规定。4 港口工程结构设计工作年限应按设计工作年限不应低于表 2.2.3-3 的规定。5 水工结构的设计工作年限应根据其级别，采用不同的设计工作年限。1 级～3 级主要建筑物结构的设计工作年限应采用 100 年，其他永久性建筑物结构应采用 50 年。临时建筑物结构的设计工作年限应根据预定的使用年限和可能滞后的时间采用 5 年～15 年
18工程结构通用规范###2.2.4###2.2.4	工程结构的防水层、电气和管道等附属设施的设计工作年限，应根据主体结构的设计工作年限和附属设施的材料、构造和工作要求等因素确定
18工程结构通用规范###2.2.5###2.2.5	结构部件与整体结构的设计工作年限不一致的，应在设计文件中明确标明
18工程结构通用规范###2.3.1###2.3.1	结构构件及其连接的作用效应应通过考虑了平衡、稳定性、几何相容性以及短期和长期材料性质等因素的结构分析方法加以确定
18工程结构通用规范###2.3.2###2.3.2	结构分析采用的计算模型应能合理描述在相关因素作用下的作用效应。分析所采用的简化或假定，应以理论和工程实践为基础，无成熟经验时应通过试验验证其合理性。分析时设置的边界条件应合理反映结构的实际情况
18工程结构通用规范###2.3.3###2.3.3	当结构的变形可能使作用效应显著增大时，应在结构分析中考虑结构变形的影响
18工程结构通用规范###2.3.4###2.3.4	动力作用对结构产生较大影响时，应对结构进行动力响应分析。计算动力作用的效应时，应考虑结构质量、强度、刚度和阻尼等特性的影响
18工程结构通用规范###2.3.5###2.3.5	结构分析应根据结构类型、材料性能和受力特点等因素，采用线性、非线性或试验分析方法
18工程结构通用规范###2.3.6###2.3.6	当结构的承载力由脆性破坏控制时，不应采用塑性理论进行分析
18工程结构通用规范###2.4.1###2.4.1	结构上的作用根据时间变化特性应分为永久作用、可变作用和偶然作用
18工程结构通用规范###2.4.2###2.4.2	结构上的作用按其他特性分类时，应符合下列规定： 1 按来源性质，应分为直接作用和间接作用； 2 按空间的变化，应分为固定作用和自由作用； 3 按结构的反应特点，应分为静态作用和动态作用
18工程结构通用规范###2.4.3###2.4.3	结构设计时，应按下列规定对不同作用采用不同的代表值： 1 对永久作用，应采用标准值作为代表值； 2 对可变作用，应根据设计要求采用标准值、组合值、频遇值或准永久值作为代表值； 3 对偶然作用，应按结构设计使用特点确定其代表值
18工程结构通用规范###2.4.4###2.4.4	本规范采用的设计基准期为 50 年。当工程结构采用其他设计基准期时，应按照可靠指标一致的原则，对本规范规定的可变作用量值进行调整
18工程结构通用规范###2.4.5###2.4.5	工程设计所采用的各类生产工艺荷载，应由工艺及相关专业提供。所提条件必须全面、准确、明晰，应以文字、表格或图示正式提供荷载条件及资料
18工程结构通用规范###2.4.6###2.4.6	应根据结构设计要求，按下列规定对各种作用进行组合。 1 基本组合： 2 偶然组合：3 地震组合：应根据结构抗震设计要求确定。 4 标准组合： 5 频遇组合： 6 准永久组合
18工程结构通用规范###2.4.7###2.4.7	不同作用组合下的效应设计值，应按下式确定
18工程结构通用规范###2.4.8###2.4.8	当把作用组合的效应函数简化为线性函数，即作用组合的效应设计值按下式确定时，作用与作用效应应当满足线性关系
18工程结构通用规范###2.5.1###2.5.1	在选择结构材料、材料规格和进行结构概念及详细设计时，应考虑各种可能影响耐久性的环境因素
18工程结构通用规范###2.5.2###2.5.2	材料特性应通过特定条件下的标准化测试方法确定。当实际应用条件与试验条件有差异时，应对试验值进行换算
18工程结构通用规范###2.5.3###2.5.3	岩土性能指标和地基承载力、桩基承载力等，应通过原位测试、室内试验等直接或间接方法测定，并应考虑由于钻探取样、室内外试验条件与实际建筑结构条件的差别以及所采用计算公式的误差等因素的影响
18工程结构通用规范###2.5.4###2.5.4	当试验数据不充分时，材料性能的标准值应根据可靠资料或工程经验确定
18工程结构通用规范###2.5.5###2.5.5	结构连接部件几何参数的公差应相互兼容
18工程结构通用规范###3.1.1###3.1.1	采用以分项系数表达的极限状态设计方法进行结构设计时，极限状态以及分项系数的取值应符合本规范第 3.2 节的规定；由于缺乏统计资料，需采用容许应力或安全系数等其它经验方法进行结构设计时，应符合本规范第 3.3 节的规定，并应有可靠的工程经验或必要的试验研究结果作为基础
18工程结构通用规范###3.1.2###3.1.2	工程结构采用本规范规定之外的设计方法的，应进行专项研究和技术论证
18工程结构通用规范###3.2.1###3.2.1	结构的极限状态分类应符合下列规定： 1 涉及到人身。安全以及结构安全的极限状态应作为承载能力极限状态。当结构或结构构件出现下列状态之一时，应认为超过了承载能力极限状态：1) 结构构件或连接因超过材料强度而破坏，或因过度变形而不适于继续承载；2) 整个结构或其一部分作为刚体失去平衡；3) 结构转变为机动体系；4) 结构或结构构件丧失稳定；5) 结构因局部破坏而发生连续倒塌；6) 地基承载力不足而破坏；7) 结构或结构构件发生疲劳破坏。2 涉及到结构或结构单元的正常使用功能、人员舒适性、建筑外观的极限状态应作为正常使用极限状态。当结构或结构构件出现下列状态之一时，应认为超过了正常使用极限状态：1) 影响外观、使用舒适性或结构使用功能的变形；2) 造成人员不舒适或结构使用功能受限的振动；3) 影响外观、耐久性或结构使用功能的局部损坏
18工程结构通用规范###3.2.2###3.2.2	结构设计时，应对起控制作用的极限状态进行计算或验算；当不能确定起控制作用的极限状态时，应对不同极限状态分别计算或验算
18工程结构通用规范###3.2.3###3.2.3	结构设计时，应区分下列设计状况： 1 持久设计状况，适用于结构正常使用时的情况； 2 短暂设计状况，适用于结构施工和维修等临时情况； 3 偶然设计状况，适用于结构遭受火灾、爆炸、非正常撞击等罕见情况； 4 地震设计状况，适用于结构遭受地震时的情况
18工程结构通用规范###3.2.4###3.2.4	结构设计时选定的设计状况，应涵盖正常施工和使用过程中的各种不利情况。各种设计状况均应进行承载能力极限状态设计，持久设计状况尚应进行正常使用极限状态设计
18工程结构通用规范###3.2.5###3.2.5	对每种设计状况，都应考虑各种不同的作用组合，以确定作用控制工况和最不利的效应设计值
18工程结构通用规范###3.2.6###3.2.6	进行承载能力极限状态设计时采用的作用组合，应符合下列规定： 1 持久设计状况和短暂设计状况应采用作用的基本组合； 2 偶然设计状况应采用作用的偶然组合； 3 地震设计状况应采用作用的地震组合； 4 作用组合应为可能同时出现的作用的组合； 5 每个作用组合中应包括一个主导可变作用或一个偶然作用或一个地震作用； 6 当静力平衡等极限状态设计对永久作用的位置和大小很敏感时，该永久作用的有利部分和不利部分应作为单独作用分别考虑； 7 当一种作用产生的几种效应非完全相关时，应降低有利效应的分项系数取值
18工程结构通用规范###3.2.7###3.2.7	结构设计时，应对可逆和不可逆的正常使用极限状态采用下列作用组合： 1 标准组合，用于不可逆正常使用极限状态设计； 2 频遇组合，用于可逆正常使用极限状态设计； 3 准永久组合，用于长期效应是决定性因素的正常使用极限状态设计
18工程结构通用规范###3.2.8###3.2.8	设计基本变量的设计值的计算应符合下列规定： 1 作用的设计值F d应按下式确定：2 材料性能的设计值应按下式确定：3 当几何参数的变异性对结构性能无明显影响时，几何参数的设计值应取其标准值；当有明显影响时，应按下式确定：4 结构抗力的设计值应按下式确定
18工程结构通用规范###3.2.9###3.2.9	结构或结构构件按承载能力极限状态设计时，应符合下列要求： 1 结构或结构构件的破坏或过度变形的承载能力极限状态设计，应符合下式要求：2 整个结构或其一部分作为刚体失去静力平衡的承载能力极限状态设计，应符合下式要求：3 结构或结构构件的疲劳破坏的承载能力极限状态设计，应根据构件受力特性及疲劳设计方法采用不同的疲劳荷载模型和验算表达式
18工程结构通用规范###3.2.10###3.2.10	结构或结构构件按正常使用极限状态设计时，应符合下式要求
18工程结构通用规范###3.2.11###3.2.11	结构重要性系数不应小于表 3.2.11 的规定
18工程结构通用规范###3.2.12###3.2.12	结构的作用分项系数取值应符合下列规定： 1 房屋建筑结构的作用分项系数，应按下列规定取值：1) 永久作用：当对结构不利时，应取 1.3；当对结构有利时，不应大于 1.0；2) 预应力：当对结构不利时，应取 1.3；当对结构有利时，不应大于 1.0；3) 除第 4）项之外的可变作用，当对结构不利时应取 1.5；4) 标准值大于4kN/m2的工业房屋楼面活荷载，当对结构不利时应取1.4。2 公路桥涵结构永久作用的分项系数，应按表 3.2.12-2 采用。3 港口工程结构的作用分项系数，应按表 3.2.12-3 采用
18工程结构通用规范###3.2.13###3.2.13	可变荷载考虑设计工作年限的调整系数应按下列规定采用：1 对于荷载标准值随时间变化的楼面和屋面活荷载，考虑设计工作年限的调整系数应按表 3.2.13 采用。当设计工作年限不为表中数值时，调整系数不应小于按线性内插确定的值。 2 对雪荷载和风荷载，调整系数应按重现期与设计工作年限相同的原则确定
18工程结构通用规范###3.3.1###3.3.1	采用容许应力法进行结构设计时，结构在作用的标准组合或地震组合下的应力值应满足下式要求
18工程结构通用规范###3.3.2###3.3.2	采用安全系数法进行结构设计时，结构在作用的标准组合或地震组合下的效应值应满足下式要求
18工程结构通用规范###3.3.3###3.3.3	结构或结构构件的疲劳破坏和正常使用条件下的设计，应根据设计需要采用相应的疲劳荷载模型和验算表达式
18工程结构通用规范###4.1.1###4.1.1	结构自重的标准值应按结构构件的设计尺寸与材料容重计算确定。对于自重变异较大的材料和构件，对结构不利时自重标准值取上限值，对结构有利时取下限值
18工程结构通用规范###4.1.2###4.1.2	位置固定的永久设备自重应采用设备铭牌重量值；当无铭牌重量时，应按实际重量计算
18工程结构通用规范###4.1.3###4.1.3	隔墙自重作为永久作用处理时，应符合位置固定的要求；位置可灵活布置的隔墙自重应按可变荷载考虑
18工程结构通用规范###4.1.4###4.1.4	土压力应按设计埋深与土的单位体积自重计算确定。土的单位体积自重应根据计算水位分别取天然容重、浮容重和饱和容重
18工程结构通用规范###4.1.5###4.1.5	预加应力应考虑时间效应影响，采用有效预应力
18工程结构通用规范###4.2.1###4.2.1	采用等效均布活荷载方法进行设计时，应保证其产生的荷载效应与最不利堆放情况等效；建筑楼面堆放物较多或较重的区域，应按实际情况考虑其荷载
18工程结构通用规范###4.2.2###4.2.2	民用建筑楼面均布活荷载的标准值及其组合值系数、频遇值系数和准永久值系数的取值，不应小于表 4.2.2 的规定
18工程结构通用规范###4.2.3###4.2.3	当双向板楼盖板跨介于 3m×3m～6m×6m 之间时，消防车活荷载应根据第 4.2.2 条的规定，按跨度线性插值确定。当考虑覆土影响对消防车活荷载进行折减时，折减系数应根据可靠资料确定；设计基础时，应根据实际情况决定是否考虑消防车荷载
18工程结构通用规范###4.2.4###4.2.4	工业建筑楼面均布活荷载的标准值及其组合值系数、频遇值系数和准永久值系数的取值，不应小于表 4.2.4 的规定
18工程结构通用规范###4.2.5###4.2.5	设计楼面梁、墙、柱及基础时，本规范表 4.2.2 中楼面活荷载标准值的折减系数取值不应小于下列规定： 1 设计楼面梁时，1) 第 1(1)项当楼面梁从属面积超过 25m2 时，应取 0.9；2) 第 1(2)～7 项当楼面梁从属面积超过 50m2 时，应取 0.9；3) 第 8 项对单向板楼盖的次梁和槽形板的纵肋应取 0.8；对单向板楼盖的主梁应取 0.6；对双向板楼盖的梁应取 0.8；4) 第 9～13 项应采用与所属房屋类别相同的折减系数。2 设计墙、柱和基础时，1)第 1(1)项单层建筑楼面梁的从属面积超过 25 m2时应取 0.9，其他情况应按表 4.2.5 规定采用；2)第 1(2)～7 项应采用与其楼面梁相同的折减系数；3)第 8 项的客车对单向板楼盖应取 0.5；对双向板楼盖和无梁楼盖应取 0.8；4)第 9～13 项应采用与所属房屋类别相同的折减系数
18工程结构通用规范###4.2.6###4.2.6	房屋建筑的屋面，其水平投影面上的屋面均布活荷载的标准值及其组合值、频遇值和准永久值系数的取值，不应小于表 4.2.6 的规定
18工程结构通用规范###4.2.7###4.2.7	对于因屋面排水不畅、堵塞等引起的积水荷载，应采取构造措施加以防止；必要时，应按积水的可能深度确定屋面活荷载
18工程结构通用规范###4.2.8###4.2.8	屋面直升机停机坪荷载应按下列规定采用： 1 屋面直升机停机坪荷载应按局部荷载考虑，或根据局部荷载换算为等效均布荷载考虑。局部荷载标准值应按直升机实际最大起飞重量确定，当没有机型技术资料时，局部荷载标准值及作用面积的取值不应小于表 4.2.8 的规定。 2 屋面直升机停机坪的等效均布荷载标准值不应低于 5.0kN／m2。3 屋面直升机停机坪荷载的组合值系数应取 0.7，频遇值系数应取 0.6，准永久值系数应取 0	4.2.8-1	屋面直升机停机坪荷载应按局部荷载考虑，或根据局部荷载换算为等效均布荷载考虑。局部荷载标准值应按直升机实际最大起飞重量确定，当没有机型技术资料时，局部荷载标准值及作用面积的取值不应小于表 4.2.8 的规定	4.2.8-2/4.2.8-3	屋面直升机停机坪的等效均布荷载标准值不应低于 5.0kN／m2。屋面直升机停机坪荷载的组合值系数应取 0.7，频遇值系数应取 0.6，准永久值系数应取 0
18工程结构通用规范###4.2.9###4.2.9	施工和检修荷载应按下列规定采用：	4.2.9-1	设计屋面板、檩条、钢筋混凝土挑檐、悬挑雨篷和预制小梁时，施工或检修集中荷载标准值不应小于 1.0kN，并应在最不利位置处进行验算	4.2.9-2	对于轻型构件或较宽的构件，应按实际情况验算，或应加垫板、支撑等临时设施	4.2.9-3	计算挑檐、悬挑雨篷的承载力时，应沿板宽每隔 1.0m 取一个集中荷载；在验算挑檐、悬挑雨篷的倾覆时，应沿板宽每隔 2.5m～3.0m 取一个集中荷载
18工程结构通用规范###4.2.10###4.2.10	地下室顶板施工荷载不应小于 5.0kN／m2，当有临时堆积荷载以及有重型车辆通过时，尚应按实际荷载验算
18工程结构通用规范###4.2.11###4.2.11	楼梯、看台、阳台和上人屋面等的栏杆活荷载标准值，不应小于下列规定：	4.2.11-1	住宅、宿舍、办公楼、旅馆、医院、托儿所、幼儿园，栏杆顶部的水平荷载应取 1.5kN/m	4.2.11-2	学校、食堂、剧场、电影院、车站、礼堂、展览馆或体育场、工业用房，栏杆顶部的水平荷载应取 1.5kN／m，竖向荷载应取 1.2kN/m，水平荷载与竖向荷载应分别考虑
18工程结构通用规范###4.2.12###4.2.12	施工荷载、检修荷载及栏杆荷载的组合值系数应取 0.7，频遇值系数应取 0.5，准永久值系数应取 0
18工程结构通用规范###4.2.13###4.2.13	将动力荷载简化为静力作用施加于楼面和梁时，应将活荷载乘以动力系数，动力系数不应小于1.1
18工程结构通用规范###4.3.1###4.3.1	铁路工程作业通道人行荷载标准值应按下列规定采用：	4.3.1-1	当桥面上布置有作业通道时，人行荷载标准值为 4.0kN/m2	4.3.1-2	当作业通道上走行检查或维修小车时尚应考虑检查或维修小车竖向荷载	4.3.1-3	在检算栏杆立柱及扶手时，作用在栏杆立柱顶上的水平推力标准值取 0.75 kN/m，作用在栏杆扶手上的竖向力标准值取 1.0 kN/m
18工程结构通用规范###4.3.2###4.3.2	公路桥梁人群荷载标准值应按下列规定采用： 1 人群荷载标准值应根据表 4.3.2 采用，对跨径不等的连续结构，以最大计算跨径为准。2 非机动车、行人密集的公路桥梁，人群荷载标准值取上述标准值的 1.15 倍。 3 专用人行桥梁，人群荷载标准值为 3.5kN/m2
18工程结构通用规范###4.3.3###4.3.3	作用于港口工程结构上的人群荷载标准值，应按表 4 .3.3 采用，设计人行引桥、浮桥时，尚应以集中力 1.6kN 为标准值对人行通道板的构件进行验算
18工程结构通用规范###4.4.1###4.4.1	起重机荷载应按竖向荷载和水平荷载（包括纵向水平荷载、横向水平荷载）分别计算
18工程结构通用规范###4.4.2###4.4.2	起重运输机荷载标准值，应根据装卸工艺选用的机型和实际使用的起重量、幅度等确定。起重机竖向荷载标准值，应按不利原则采用起重机的最大轮压或最小轮压
18工程结构通用规范###4.4.3###4.4.3	起重机纵向和横向水平荷载，应按下列规定采用： 1 起重机纵向水平荷载标准值，应按作用在一边轨道上所有刹车轮的最大轮压之和的 10％采用；该项荷载的作用点位于刹车轮与轨道的接触点，其方向与轨道方向一致。 2 起重机横向水平荷载标准值，应取横行小车重量与额定起重量之和的一定比例（按表4.4.3的规定采用），再乘以重力加速度。3 起重机横向水平荷载应等分于桥架的两端，分别由轨道上的车轮平均传至轨道，其方向与轨道垂直，并应考虑正反两个方向的刹车情况
18工程结构通用规范###4.4.4###4.4.4	起重机荷载的组合值、频遇值及准永久值系数可按表 4.4.4 中的规定采用
18工程结构通用规范###4.4.5###4.4.5	安装有多台起重机的厂房，应根据实际情况计算参与组合的起重机数量，并对起重机荷载标准值进行折减
18工程结构通用规范###4.5.1###4.5.1	屋面水平投影面上的雪荷载标准值应按下式计算：
18工程结构通用规范###4.5.2###4.5.2	基本雪压应采用适当的概率分布模型、按 50 年重现期进行计算。对雪荷载敏感的结构，应采用 100 年重现期的雪压
18工程结构通用规范###4.5.3###4.5.3	确定基本雪压时，应以年最大雪压观测值为分析基础；当没有雪压观测数据时，可采用雪深数据和地区平均等效积雪密度，按下式计算年最大雪压值
18工程结构通用规范###4.5.4###4.5.4	屋面积雪分布系数应根据屋面形式确定，并应同时考虑均匀分布和非均匀分布两种情况。屋面积雪的滑落不受阻挡时，积雪分布系数在屋面坡度≥ 60°时应为 0
18工程结构通用规范###4.5.5###4.5.5	暴露系数应按下列规定采用：	4.5.5-1	应根据建设地点气象资料和周边环境确定暴露系数，其最小值不应小于 0.85	4.5.5-2	无可靠气象资料可供分析时，应取 1.0
18工程结构通用规范###4.5.6###4.5.6	雪荷载的组合值系数应取 0.7，频遇值系数应取 0.6，准永久值系数应按雪荷载分区 I、II和 III 的不同，分别取 0.5、0.2 和 0
18工程结构通用规范###4.6.1###4.6.1	垂直于建筑物表面上的风荷载标准值，应按下述公式计算
18工程结构通用规范###4.6.2###4.6.2	当高层建筑和高耸结构符合下列情况之一时，应计算顺风向与横风向荷载同时作用的荷载效应：	4.6.2-1	结构外形高宽比大于8	4.6.2-2	结构高度大于 150m 且结构外形高宽比大于5	4.6.2-3	其他横风向效应显著的情况
18工程结构通用规范###4.6.3###4.6.3	高层建筑或高耸结构的横风向荷载，应根据专门研究或可靠资料确定
18工程结构通用规范###4.6.4###4.6.4	体型复杂、周边干扰效应明显或风敏感的建筑结构应通过风洞试验确定风荷载取值
18工程结构通用规范###4.6.5###4.6.5	基本风压应采用适当的概率分布模型、按 50 年重现期进行计算，取值不得低于0.3kN/m2
18工程结构通用规范###4.6.6###4.6.6	风向影响系数应按下列规定采用：	4.6.6-1	当有 15 年以上符合观测要求且可靠的风气象资料时，应按照极值理论的统计方法计算不同风向的风向影响系数。所有风向影响系数的最大值不应小于 1.0，最小值不应小于0.72	4.6.6-2	其他情况，应取 1.0
18工程结构通用规范###4.6.7###4.6.7	房屋建筑的地貌类别应当以其上风向一定距离范围内的地面植被特征和房屋高度、密集程度等因素确定。需要考虑的最远距离不应小于建筑高度的 20 倍且不小于 1000m
18工程结构通用规范###4.6.8###4.6.8	风压高度变化系数应随高度增加而单调递增，且应符合下列规定：	4.6.8-1	田野、乡村等开阔平坦地貌，高度变化系数应按下式计算：	4.6.8-2	海岸、沙漠等空旷地貌，10m 和 300m 高度处的高度变化系数分别不应小于 1.28 和 2.91	4.6.8-3	有密集建筑群的城市市区，15m 和 450m 高度处的高度变化系数分别不应小于 0.65 和2.91	4.6.8-4	有密集建筑群且房屋较高的城市市区，30m 和 550m 高度处的高度变化系数分别不应小于 0.51 和 2.91
18工程结构通用规范###4.6.9###4.6.9	地形修正系数应按下列规定采用：	4.6.9-1	对于山峰和山坡等地形，应根据山坡全高、坡度和建筑物计算位置离建筑物地面的高度确定地形修正系数，其值不应小于 1.0	4.6.9-2	对于山间盆地、谷地等闭塞地形，地形修正系数不应小于 0.75	4.6.9-3	对于与风向一致的谷口、山口，地形修正系数不应小于 1.20	4.6.9-4	地形修正系数在其他情况，应取 1.0
18工程结构通用规范###4.6.10###4.6.10	体型系数应根据建筑外形、周边干扰情况确定
18工程结构通用规范###4.6.11###4.6.11	风荷载放大系数应按下列规定采用： 1 对于主要受力结构风荷载放大系数应根据地形地貌、脉动风特性、结构周期、阻尼比等因素确定，其值不应小于 1.2； 2 对于围护结构，风荷载放大系数应根据地形地貌、脉动风特性和流场特征等因素确定，且应满足下式的要求
18工程结构通用规范###4.6.12###4.6.12	当根据可靠资料确定风荷载体型系数、放大系数或风荷载标准值时，应保证实际工程符合资料规定的适用条件，并应有可靠的工程经验或必要的试验验证作为基础
18工程结构通用规范###4.6.13###4.6.13	风荷载的组合值系数、频遇值系数和准永久值系数应分别取 0.6、0.4 和 0
18工程结构通用规范###4.7.1###4.7.1	计算工程结构的地震作用时，设计地震动参数应根据其预期的设防目标、工程重要性等级确定，并应符合工程结构抗震设计要求
18工程结构通用规范###4.7.2###4.7.2	对特别重要的工程结构，应根据批准的工程场地地震动安全性评价结果确定设计地震动参数，但不得低于第 4.7.1 条确定的结果
18工程结构通用规范###4.7.3###4.7.3	按本规范第 4.7.1 条和第 4.7.2 条规定确定的地震动参数，尚应根据《建筑与市政工程抗震通用规范》的规定，考虑近场效应、局部地形效应、场地效应的影响进行调整
18工程结构通用规范###4.7.4###4.7.4	工程结构的地震作用效应，应按调整后的设计地震动参数，并采用符合结构实际工作状况的计算模型进行计算
18工程结构通用规范###4.7.5###4.7.5	地震作用效应的计算方法，应根据工程结构的工作状况、结构设计的实际需要等采用底部剪力法、振型分解反应谱法、时程分析法或其他更精确的方法
18工程结构通用规范###4.7.6###4.7.6	按第 4.7.4 条计算的地震作用，尚应根据工程结构的规则性等特点按相关技术规范的抗震概念设计原则和要求进行调整
18工程结构通用规范###4.7.7###4.7.7	工程设计时，地震作用标准值不得小于《建筑与市政工程抗震通用规范》的规定
18工程结构通用规范###4.8.1###4.8.1	温度作用应考虑气温变化、太阳辐射及使用热源等因素，作用在结构或构件上的温度作用应采用其温度的变化来表示
18工程结构通用规范###4.8.2###4.8.2	计算结构或构件的温度作用效应时，应采用材料的线膨胀系数
18工程结构通用规范###4.8.3###4.8.3	基本气温应采用 50 年重现期的月平均最高气温T max和月平均最低气温T min。对金属结构等对气温变化较敏感的结构，尚应考虑极端气温变化的影响，适当增加或降低基本气温
18工程结构通用规范###4.8.4###4.8.4	均匀温度作用的标准值应按下列规定确定： 1 对结构最大温升的工况，均匀温度作用标准值按下式计算： 2 对结构最大温降的工况，均匀温度作用标准值按下式计算
18工程结构通用规范###4.8.5###4.8.5	结构最高平均温度和最低平均温度应基于基本气温和，根据工程施工期间和正常使用期间的实际情况按热工学原理确定
18工程结构通用规范###4.8.6###4.8.6	结构的最高初始平均温度和最低初始平均温度应根据结构的合拢或形成约束的时间确定，或根据施工时结构可能出现的温度按不利情况确定
18工程结构通用规范###4.9.1###4.9.1	当采用偶然作用作为结构设计的主导作用时，在允许结构出现局部构件破坏的情况下，应保证结构不致因偶然作用引起连续倒塌
18工程结构通用规范###4.9.2###4.9.2	按照静力方法计算爆炸荷载时，应以静力荷载与动荷载的荷载效应等效为原则
18工程结构通用规范###4.9.3###4.9.3	常规炸药爆炸的等效静力荷载，应在动力荷载的基础上按照内力等效原则乘以动力放大系数
18工程结构通用规范###4.9.4###4.9.4	燃气爆炸的等效静力荷载，应考虑通口板面积和爆炸空间体积等因素的影响，按最不利条件取值
18工程结构通用规范###4.9.5###4.9.5	撞击荷载的计算应根据撞击物的质量、速度、撞击时间和作用点加以确定
18工程结构通用规范###4.9.6###4.9.6	当按照可靠资料确定偶然作用时，应保证实际工程符合资料规定的适用条件，并应有可靠的工程经验或必要的试验验证作为基础
18工程结构通用规范###4.10.1###4.10.1	对于港口工程、桥梁等承受水流作用的结构物，应计算水流力的作用。水流力应按下式计算
18工程结构通用规范###4.10.2###4.10.2	水流阻力系数应根据梁、桁架、墩、柱等结构的外形确定。当不同结构、构件之间间距较近时，尚应考虑互相影响
18工程结构通用规范###4.10.3###4.10.3	当水流力的作用方向与水流方向一致时，合力作用点位置应按下列规定计算：	4.10.3-1	上部构件：位于阻水面积形心处	4.10.3-2	下部构件：顶面在水面以下时，位于顶面以下 1/3 高度处；顶面在水面以上时，位于水面以下 1/3 水深处
18工程结构通用规范###4.10.4###4.10.4	作用在港口工程结构物上的冰荷载应计入：冰排运动中被结构物连续挤碎或滞留在结构前时产生的挤压力，孤立流冰块产生的撞击力，并排在斜坡结构物和锥体上因弯曲破坏和碎冰堆积所产生的冰力，与结构冻结在一起的冰因水位升降产生的竖向力，冻结在结构内、外的冰因温度变化对结构产生的温度膨胀力
18工程结构通用规范###4.10.5###4.10.5	冰荷载应根据当地冰凌实际情况及港口工程的结构型式确定，对重要工程或难以计算确定的冰荷载应通过冰力物理模型试验等专门研究确定
18工程结构通用规范###4.10.6###4.10.6	静冰压力作用点应取冰面以下冰厚 1/3 处
18工程结构通用规范###4.10.7###4.10.7	冰冻期冰层厚度内的冰压力与水压力不应同时考虑
18工程结构通用规范###4.11.1###4.11.1	铁路列车竖向作用应按铁路的列车荷载图式确定。列车的水平作用应考虑离心力、制动力、牵引力和横向摇摆力。港口使用的运输重件的特种车辆，应据梁的计算跨度和运输重件重量对列车竖向作用进行调整
18工程结构通用规范###4.11.2###4.11.2	铁路列车引起的气动压力和气动吸力，应作为移动面荷载施加于受影响的建筑结构上
18工程结构通用规范###4.11.3###4.11.3	公路路面、桥涵设计时，车辆荷载应根据公路等级、车辆技术指标和荷载图式确定。作用在港口工程结构上的汽车荷载，应按实际选用的车型确定，并按其可能出现的情况进行排列
18工程结构通用规范###4.11.4###4.11.4	最冷月份平均气温低于-15℃地区的隧道，以及位于永冻土及冻胀土（季节冻胀深度大于2m）的结构，应考虑冻胀力作用。冻胀力应根据当地的自然条件、围岩冬季含水量及排水条件等通过研究确定
18工程结构通用规范###4.11.5###4.11.5	作用在港口工程结构上的堆货荷载标准值应根据堆存货种、装卸工艺确定的堆存情况，结合码头结构型式、地基条件、结构计算项目并考虑港口发展等综合分析确定
18工程结构通用规范###4.11.6###4.11.6	港口和水工建筑物承受的波浪力，应按照直墙式、斜坡式、桩基和墩柱、高桩码头面板等不同结构形式，结合波浪形态和作用方式分别计算确定。当结构或地形复杂时，结构上的波浪力应通过模型试验等专门研究确定
18工程结构通用规范###4.11.7###4.11.7	作用在固定式系船、靠船结构上的船舶荷载应计入：由风、水流和波浪产生的系缆力，风、水流和波浪产生的挤靠力，船舶靠岸时产生的撞击力和系泊船舶在波浪作用下产生的撞击力
18工程结构通用规范###4.11.8###4.11.8	港口工程结构计算剩余水压力所采用的剩余水头应根据水位的变化、码头排水条件、填料的渗透性能等因素确定
18工程结构通用规范###4.11.9###4.11.9	水工建筑设计时，应根据设计状况对应的计算水位确定静水压力和扬压力。扬压力的分布图形，应根据不同的水工结构型式，上、下游计算水位，地基地质条件及防渗、排水措施等情况确定
18工程结构通用规范###4.11.10###4.11.10	作用在水工建筑物上的动水压力，应区分不同的水流状态。当水流脉动影响结构的安全或引起结构振动时，尚应计及脉动压力的影响
18工程结构通用规范###4.11.11###4.11.11	地下结构是由围岩及其加固措施构成的统一体，设计时应考虑围岩的自稳能力和承载能力。围岩作用应根据岩体结构类型及其特征确定
18工程结构通用规范###4.11.12###4.11.12	挡土建筑物的土压力应根据挡土结构的特点，分别按照主动土压力和静止土压力计算。挡水建筑物的淤沙压力，应根据河流水文泥沙特性、水库淤积平衡年限或设计工作年限、枢纽布置情况经计算确定
18工程结构通用规范###4.11.13###4.11.13	对于工程结构在施工和使用期间可能出现、而本规范未规定的各类作用，应根据结构的设计工作年限、设计基准期和保证率，确定其量值大小
19无障碍通用规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，建设无障碍环境，提高人民的社会生活质量，确保有需求的人能够安全地、方便地使用各种设施，强化政府监管，依据国家相关法律、法规，制定本规范
19无障碍通用规范###1.0.2###1.0.2	新建、改建和扩建市政和建筑工程的无障碍设施的设计、施工验收和运行维护必须遵守本规范
19无障碍通用规范###1.0.3###1.0.3	无障碍环境建设应当与经济和社会发展水平相适应，遵循实用、易行、广泛受益的原则，同时兼顾绿色和美观，按照国家规定的建设程序和其他相关要求进行
19无障碍通用规范###1.0.4###1.0.4	新建的无障碍设施应当与周边的无障碍设施有效衔接
19无障碍通用规范###1.0.5###1.0.5	无障碍信息交流辅助技术的应用和普及应与信息技术发展水平相适应，并采取适当措施从设计、选型、验收、调试和应用等各环节保障无障碍信息交流设备和设施的性能及安全
19无障碍通用规范###1.0.6###1.0.6	各级文物保护单位应在不破坏文物的前提下进行无障碍设施建设
19无障碍通用规范###1.0.7###1.0.7	本规范是无障碍设施设计、施工验收及维护等建设过程技术和管理的基本要求。当无障碍设施采用的设计方法、材料、技术措施等与本规范的规定不一致时，经合规性评估符合本规范的性能要求，允许使用
19无障碍通用规范###1.0.8###1.0.8	市政和建筑工程的无障碍设施建设，除遵守本规范外，尚应遵守国家现行有关标准规范的规定
19无障碍通用规范###2.0.1###2.0.1	无障碍设施应保证安全和各类人群的方便使用
19无障碍通用规范###2.0.2###2.0.2	无障碍设施的地面应坚固、平整、防滑、不积水
19无障碍通用规范###2.0.3###2.0.3	无障碍设施应避免尖角、锐利边缘及过于粗糙的表面
19无障碍通用规范###2.0.4###2.0.4	无障碍设施及无障碍标识应设足够的照明，保证照度均匀，避免眩光
19无障碍通用规范###2.0.5###2.0.5	单位工程的无障碍设施的分项工程和检验批应组织专项验收
19无障碍通用规范###2.0.6###2.0.6	应对无障碍设施进行系统性检查验收；应对无障碍设施的地面防滑性能进行检查验收；应对扶手、安全抓杆的拉拔力进行检查验收
19无障碍通用规范###2.0.7###2.0.7	对竣工验收交付使用的无障碍设施，应明确维护方。维护方应定期进行系统性、功能性和一般性检查维护。系统性检查维护应不小于每年一次，功能性检查维护应不小于每季度一次，一般性检查维护应不小于每月一次。涉及人身安全的无障碍设施突发性功能缺损或因雨雪等原因引发防滑性能下降，应立即采取应急检查维护措施
19无障碍通用规范###3.1.1###3.1.1	城市道路、公共绿地、建筑场地、建筑内部及其之间应提供连贯的无障碍通行路线
19无障碍通用规范###3.1.2###3.1.2	新建工程与既有工程的通行衔接处应保证无障碍通行
19无障碍通用规范###3.1.3###3.1.3	固定在无障碍通道、轮椅坡道、楼梯的墙或柱面上的物体距地面的高度大于600mm 且小于 2.00m 时，凸出部分的宽度不应大于 100mm
19无障碍通用规范###3.2.1###3.2.1	无障碍通道上有高差时，应设置轮椅坡道
19无障碍通用规范###3.2.2###3.2.2	无障碍通道与其他人行通道在不同方向时，应设置带方向指示的无障碍标志
19无障碍通用规范###3.2.3###3.2.3	各类检票口、结算口应设轮椅通道，通行净宽不应小于 900mm
19无障碍通用规范###3.2.4###3.2.4	室外无障碍通道还应符合下列规定： 1 各种路口处有高差时，应设置缘石坡道； 2 通行净宽不应小于1.20m，人流较多或较集中的通道通行净宽不应小于1.80m； 3 通道上有井盖、箅子时，其孔洞的宽度不应大于 15mm，条状孔洞应垂直于通行方向
19无障碍通用规范###3.2.5###3.2.5	室内无障碍通道还应符合下列规定： 1 通行净宽不应小于 1.20m；人流较多或较集中的大型公共建筑的室内走道通行净宽不应小于 1.80m； 2 净高不应低于 2.10m
19无障碍通用规范###3.2.6###3.2.6	斜向的自动扶梯、楼梯等下部空间可以进入时，应设置安全阻挡措施
19无障碍通用规范###3.3.1###3.3.1	轮椅坡道的坡度及水平长度应符合下列规定： 1 横向坡度不应大于 1:50，纵向坡度不应大于 1:12，当条件受限且高差不大于 150mm时，纵向坡度不应大于 1:10； 2 每段坡道的提升高度不应大于 750mm，否则应设置休息平台
19无障碍通用规范###3.3.2###3.3.2	轮椅坡道的通行净宽不应小于 1.00m，出入口处的轮椅坡道通行净宽不应小于1.20m
19无障碍通用规范###3.3.3###3.3.3	轮椅坡道的起点、终点和休息平台的通行净宽不应小于坡道的通行净宽，水平长度不应小于 1.50m，门扇及其它类似的物体不应占用平台的空间。当一个平台连接多个坡道时，其通行净宽不应小于与其连接的最宽坡道的宽度
19无障碍通用规范###3.3.4###3.3.4	轮椅坡道的高度大于 300mm 且坡度大于 1:20 时，应在两侧设置扶手，坡道与休息平台的扶手应保持连贯
19无障碍通用规范###3.3.5###3.3.5	设置扶手的轮椅坡道或楼梯的临空侧应设置安全阻挡措施
19无障碍通用规范###3.4.1###3.4.1	无障碍出入口应易于识别
19无障碍通用规范###3.4.2###3.4.2	无障碍出入口应为以下三种出入口之一： 1 地面坡度不大于 1:20 的平坡出入口； 2 同时设置台阶和轮椅坡道的出入口； 3 同时设置台阶和升降平台的出入口
19无障碍通用规范###3.4.3###3.4.3	除平坡出入口外，无障碍出入口的门前应设置平台；在门完全开启的状态下，平台的净深度不应小于 1.50m；无障碍出入口的门前应设置雨篷
19无障碍通用规范###3.4.4###3.4.4	设置出入口闸机时，至少有一台开启后的净宽不应小于 900mm，或者在紧邻处设置供乘轮椅者出入的门或出入口
19无障碍通用规范###3.5.1###3.5.1	门应可以清晰辨认、轻松开关和安全通过
19无障碍通用规范###3.5.2###3.5.2	在无障碍通道上不应使用旋转门
19无障碍通用规范###3.5.3###3.5.3	门不应设挡块和门槛
19无障碍通用规范###3.5.4###3.5.4	手动门应符合下列规定： 1 门开启后的通行净宽不应小于 800mm，双扇门或子母门应保证一侧门扇开启后的通行净宽不应小于 800mm； 2 把手应满足单手握拳进行操作，操作面的顶端距地面高度应为 0.85m~1.10m； 3 除防火门外，门开启所需的力度不应大于 25N
19无障碍通用规范###3.5.5###3.5.5	自动门应符合下列规定： 1 开启后通行净宽不应小于 1.00m； 2 设置手动控制装置时，距地面高度应为 0.85m~1.10m； 3 完全开启时间不应小于 3 秒，应具有安全止动功能
19无障碍通用规范###3.5.6###3.5.6	全玻璃门应符合下列规定： 1 应选用安全玻璃或采取防护措施，并应设置醒目的防撞提示措施； 2 两侧为玻璃隔断时，门应与玻璃隔断在视觉上显著地区分开，玻璃隔断也应设置醒目的防撞提示措施； 3 防撞提示应横跨玻璃门或隔断，距地面高度应为 0.85m~1.50m 之间
19无障碍通用规范###3.5.7###3.5.7	在门扇同时开启时，两道门之间的距离除去门扇摆动的空间后的净间距不应小于1.50m
19无障碍通用规范###3.5.8###3.5.8	安装闭门器的门，从闭门器最大受控角度到完全关闭前 10?的闭门时间不应小于3 秒
19无障碍通用规范###3.5.9###3.5.9	双面弹簧门应在可视高度部分安装观察窗，通视部分的下沿距地面高度不应大于850mm
19无障碍通用规范###3.6.1###3.6.1	无障碍电梯的候梯厅应符合下列规定： 1 电梯门前应设直径不小于 1.50m 的轮椅回转空间，公共建筑的候梯厅深度不应小于 1.80m； 2 呼叫按钮距地面高度应为 0.85m～1.10m，距转角处侧墙距离不应小于 400mm，按钮上应设置盲文标志； 3 呼叫按钮前应设置提示盲道； 4 应设置电梯运行显示装置和抵达音响； 5 多台电梯并联且不均为无障碍电梯时，无障碍电梯应可独立呼叫使用
19无障碍通用规范###3.6.2###3.6.2	无障碍电梯的轿厢的规格应依据建筑性质和使用要求选用。最小规格为深度不应小于 1.40m，宽度不应小于 1.10m。 轿厢内部设施应满足无障碍要求
19无障碍通用规范###3.6.3###3.6.3	无障碍电梯的电梯门应为水平滑动式门。轿厢门开启后的净宽不应小于 800mm。电梯门完全开启时间应保持不小于 3 秒
19无障碍通用规范###3.7.1###3.7.1	升降平台应只用于有特定条件限制的工程
19无障碍通用规范###3.7.2###3.7.2	升降平台应符合下列规定：  1 垂直升降平台的基坑应采用防止误入的安全防护措施； 2 垂直升降平台的传送装置应设置可靠的安全防护装置； 3 垂直升降平台的深度不应小于 1.20m，宽度不应小于 900mm，应设扶手和安全挡板及呼叫控制按钮
19无障碍通用规范###3.7.3###3.7.3	自动扶梯应符合下列规定： 1 在自动扶梯的底部及顶部距起点和终点 250mm～300mm 处应设置提示盲道； 2 自动扶梯的首末两端应设置清楚表明上、下或向前移动的标识； 3 梯级边缘应有足够的颜色亮度对比
19无障碍通用规范###3.8.1###3.8.1	距踏步起点和终点 250mm～300mm 处应设置提示盲道
19无障碍通用规范###3.8.2###3.8.2	踏步应符合下列规定： 1 同一楼层中，每部楼梯或者台阶的踏步应具有统一的高度和深度； 2 不应采用无踢面和直角形突缘的踏步； 3 踏面和踢面的颜色或亮度应有区分和对比
19无障碍通用规范###3.8.3###3.8.3	上行及下行的第一阶应在颜色或材质上与平台有明显区别
19无障碍通用规范###3.8.4###3.8.4	三级及三级以上的台阶和楼梯应在两侧设置扶手
19无障碍通用规范###3.9.1###3.9.1	单层扶手的高度应为 850mm～900mm；双层扶手的上层扶手高度应为 850mm～900mm，下层扶手高度应为 650mm～700mm
19无障碍通用规范###3.9.2###3.9.2	楼梯、台阶和轮椅坡道扶手应在全长范围内保持连贯
19无障碍通用规范###3.9.3###3.9.3	靠墙面的扶手的起点和终点处应水平延伸不小于 300mm 的长度。扶手末端应向内拐到墙面或向下延伸不小于 100mm，栏杆式扶手应向下成弧形或延伸到地面上固定
19无障碍通用规范###3.9.4###3.9.4	扶手的形状和截面尺寸应易于抓握，扶手内侧与墙面的净距离不应小于 40mm
19无障碍通用规范###3.9.5###3.9.5	扶手应安装坚固，不应绕其配件旋转，且应能承受水平或者垂直方向 1500N 的外力
19无障碍通用规范###3.9.6###3.9.6	扶手应与背景有明显的颜色或亮度对比
19无障碍通用规范###3.10.1###3.10.1	应将通行方便、行走距离短的停车位设为无障碍机动车停车位
19无障碍通用规范###3.10.2###3.10.2	无障碍机动车停车位一侧，应设宽度不小于 1.20m 的轮椅通道。轮椅通道与其所服务的停车位不应有高差，和人行通道有高差处应设置至少 1 个缘石坡道，且应与无障碍通道衔接
19无障碍通用规范###3.10.3###3.10.3	无障碍机动车停车位的地面坡度不应大于 1:50
19无障碍通用规范###3.10.4###3.10.4	无障碍机动车停车位的地面应设置停车线、轮椅通道线和无障碍标志，并应设置引导标识指引到达
19无障碍通用规范###3.10.5###3.10.5	总停车数在 100 辆以下时应至少设置 1 个无障碍机动车停车位，100 辆以上时应设置不少于总停车数 1%的无障碍机动车停车位；城市广场、公共绿地、城市道路路内停车位应设置不少于总停车数 2%的无障碍机动车停车位
19无障碍通用规范###3.10.6###3.10.6	无障碍小汽车上/落客区的尺寸不应小于 2.40m×7.00m，和人行通道有高差处应设置至少 1 个缘石坡道，且应与无障碍通道衔接
19无障碍通用规范###3.11.1###3.11.1	各种路口、出入口、人行横道处，有高差时必须设置缘石坡道
19无障碍通用规范###3.11.2###3.11.2	缘石坡道的坡口与车行道之间的高差不应大于 5mm
19无障碍通用规范###3.11.3###3.11.3	缘石坡道距车行道上口边缘 250mm~300mm 处应设置提示盲道，提示盲道的长度应与缘石坡道的宽度相对应
19无障碍通用规范###3.11.4###3.11.4	缘石坡道的坡度应符合下列规定： 1 全宽式单面坡缘石坡道的坡度不应大于 1:20； 2 其他形式缘石坡道的正面及侧面的坡度不应大于 1:12
19无障碍通用规范###3.11.5###3.11.5	缘石坡道的宽度应符合下列规定： 1 全宽式单面坡缘石坡道的坡道宽度应与人行道宽度相同，坡底宽度不应小于1.50m； 2 三面坡缘石坡道的正面坡道宽度不应小于 1.20m； 3 其他形式的缘石坡道的坡口宽度均不应小于 1.50m
19无障碍通用规范###3.11.6###3.11.6	缘石坡道顶端处应留有过渡空间，过渡空间沿坡口一边不应小于坡口宽度，另一边长度不应小于 900mm
19无障碍通用规范###3.11.7###3.11.7	缘石坡道上下坡处不应设置雨水篦子。设置阻车桩时，阻车桩的净间距不应小于 900 mm
19无障碍通用规范###3.12.1###3.12.1	盲道应保证视觉障碍者安全行走及辨别方向
19无障碍通用规范###3.12.2###3.12.2	盲道应符合下列规定： 1 盲道按其使用功能可分为行进盲道和提示盲道； 2 盲道铺设应避开障碍物，其他设施不得占用盲道； 3 盲道的颜色应与相邻的人行道铺面的颜色或材质形成差异
19无障碍通用规范###3.12.3###3.12.3	行进盲道应符合下列规定： 1 主要商业街、步行街，以及视觉障碍者集中区域周边道路的人行道应设置行进盲道。 2 行进盲道铺设应连续，且与人行道的走向一致；  3 行进盲道的宽度应为 250mm～500mm； 4 行进盲道应在距围墙、花台、绿化带 250mm～500mm 处设置，或在距树池边缘250mm～500mm 处设置； 5 无树池时，如行进盲道与路缘石上沿在同一水平面，其距路缘石不应小于500mm，如行进盲道比路缘石上沿低时，其距路缘石不应小于 250mm
19无障碍通用规范###3.12.4###3.12.4	提示盲道应符合下列规定： 1 设置行进盲道时，行进盲道在起点、终点、转弯及有需要处应设置提示盲道，当行进盲道的宽度小于 300mm 时，提示盲道的宽度应大于行进盲道的宽度； 2 未设置行进盲道时，行进规律发生变化处应设置提示盲道，提示盲道宽度应与规律变化范围的宽度相同
19无障碍通用规范###4.1.1###4.1.1	通往无障碍服务设施的通道应为无障碍通道
19无障碍通用规范###4.1.2###4.1.2	具有内部空间的无障碍服务设施的入口和室内空间应方便乘轮椅者进入和使用，轮椅需要通行的区域通行净宽不应小于 800mm，内部应设轮椅回转空间
19无障碍通用规范###4.1.3###4.1.3	具有内部空间的无障碍服务设施的门在紧急情况下应能从外面向外打开
19无障碍通用规范###4.1.4###4.1.4	具有内部空间的无障碍服务设施应在人员使用空间内设易于识别和使用的救助呼叫装置
19无障碍通用规范###4.1.5###4.1.5	安全抓杆应安装牢固，应能承受水平或者垂直方向 1500N 的外力，直径应为30mm～40mm，内侧距墙不应小于 40mm
19无障碍通用规范###4.1.6###4.1.6	多功能台长度不应小于 700mm，宽度不应小于 400mm，高度应为 500mm～600mm
19无障碍通用规范###4.1.7###4.1.7	挂衣钩、毛巾架、搁物架距地面高度不应大于 1.20m
19无障碍通用规范###4.1.8###4.1.8	无障碍坐便器应符合下列规定： 1 两侧应设置安全抓杆。轮椅接近坐便器一侧应设置可垂直或水平 90 度旋转的水平抓杆，另一侧应设置 L型抓杆。水平抓杆距地面高度应为 700mm～750mm，长度不应小于 700mm。L型抓杆的水平部分距地面高度应为 700mm～750mm，水平部分长度不应小于 700mm，垂直部分应设置在坐便器前端 200~300mm，顶部距地面高度应为 1.40m～1.60m； 2 坐便器水箱控制装置应位于易于触及的位置，应可自动操作或单手操作，操作所需力度不应大于 25N； 3 取纸器应设置在坐便器的侧前方，取纸器的中心线距坐便器前部应为 180mm~200mm，距坐便器高度应为 300mm； 4 在坐便器附近应设置救助呼叫装置，并满足坐在坐便器上和跌倒在地板的人均能够使用
19无障碍通用规范###4.1.9###4.1.9	无障碍小便器应符合下列规定： 1 小便器下口距地面高度不应大于 400mm； 2 小便器两侧应在离墙面 250mm 处，设高度为 1.20m 的垂直安全抓杆，并在离墙面 550mm 处，设高度为 900mm 水平安全抓杆，与垂直安全抓杆连接
19无障碍通用规范###4.1.10###4.1.10	无障碍洗手/面盆应符合下列规定： 1 前端距地面高度不应大于 800mm，水嘴中心距侧墙不应小于 550mm，其底部应留出不小于宽 750mm、高 650mm、深 450mm 的容膝空间； 2 应在洗手/面盆上方安装镜子； 3 出水龙头应采用杠杆式水龙头或感应式自动出水方式，当采用杠杆式水龙头，操作所需的力度不应大于 25N
19无障碍通用规范###4.1.11###4.1.11	无障碍淋浴间应符合下列规定： 1 短边宽度不应小于 1.50m； 2 淋浴间前应设一块不小于 1500mm×800mm 的净空间，和淋浴间入口平行的一边的长度不应小于 1.50m； 3 浴间坐台高度应为 400mm～450mm，深度应为 400mm～500mm，宽度应为500mm～550mm；  4 应设置 L型安全抓杆，其水平部分距地面高度应为 700mm～750mm，长度不应小于 700mm，其垂直部分应设置在坐台前端，顶部距地面高度应为 1.40m～1.60m；  5 淋浴控制开关的高度距地面高度不应大于 1.00m； 应设置有一个手持的喷头，其支架高度距地面高度不应大于 1.20m，淋浴软管长度不应小于 1.50m
19无障碍通用规范###4.1.12###4.1.12	无障碍盆浴间应符合下列规定： 1 浴缸侧面应设不小于 1500mm×800mm 的净空间，和浴缸平行的一边的长度不应小于 1.50m；  2 浴缸距地面高度不应大于 450 mm。在浴盆一端设置方便进入和使用的坐台，其深度不应小于 400mm；  3 沿浴盆长边的侧墙应设置距浴盆底高度为 600mm 和 900mm 的两层水平抓杆，水平长度不应小于 700mm。洗浴坐台一侧的墙上应设置距浴盆底高度为 900mm、水平长度不小于 700mm 的水平抓杆
19无障碍通用规范###4.1.13###4.1.13	无障碍卫生设施与背景饰面应有亮度或颜色对比
19无障碍通用规范###4.1.14###4.1.14	无障碍厨房应符合下列规定： 1 操作台和电器应方便乘轮椅者靠近和使用； 2 操作台面高度不应大于 750mm，台面下空间净高和净宽均不应小于 650mm，深度不应小于 250mm； 3 水槽应与工作台底部隔开
19无障碍通用规范###4.2.1###4.2.1	公共卫生间的无障碍设施应符合下列规定： 1 女卫生间应设置至少 1 个无障碍厕位和 1 个无障碍洗手盆，男卫生间应设置至少1 个无障碍厕位、1 个无障碍小便器和 1 个无障碍洗手盆； 2 内部应设直径不小于 1.50m 的轮椅回转空间
19无障碍通用规范###4.2.2###4.2.2	无障碍厕位应符合下列规定： 1 应方便乘轮椅者到达和进出，尺寸不应小于 1.80m×1.50m； 2 如采用向内开启的平开门，应在开启后厕位内留有直径不小于 1.50m 的轮椅回转空间。平开门门扇外侧和里侧均应设置高 900mm 的把手，并应采用门外可紧急开启的门栓； 3 应设置无障碍坐便器
19无障碍通用规范###4.2.3###4.2.3	无障碍厕所应符合下列规定： 1 位置应靠近公共卫生间，面积不应小于 4.00m2，内部应设有直径不小于 1.50m 的轮椅回转空间； 2 内部应设置无障碍坐便器、无障碍洗手盆、取纸器、多功能台、挂衣钩和救助呼叫装置； 3 应设置滑动门或者自动门，如采用平开门，门扇外侧和里侧均应设置高 900mm的横扶把手
19无障碍通用规范###4.2.4###4.2.4	公共建筑中的男、女公共卫生间，每层厕位数分别为 20 个及以下时应至少分别设置 1 个无障碍厕位，或在男、女公共卫生间附近设置 1 个独立的无障碍厕所，厕位数分别为 20 个以上时，每分别增加 15 个厕位应分别增加 1 个无障碍厕位，或在男、女公共卫生间附近增设 1 个独立的无障碍厕所
19无障碍通用规范###4.3.1###4.3.1	公共浴室应符合下列规定： 1 公共浴室的无障碍设施应设置至少 1 个无障碍淋浴间或盆浴间以及 1 个无障碍洗手盆； 2 浴间入口应采用活动门帘，浴间内外地坪应无高差； 3 救助呼叫装置应满足坐在浴凳上、从浴盆中和跌倒在地板的人均能够使用
19无障碍通用规范###4.3.2###4.3.2	无障碍更衣室应符合下列规定： 1 乘轮椅者使用的储物柜前应设直径不小于 1.50m 的轮椅回转空间； 2 更衣室长椅的高度应为 400 mm～450 mm
19无障碍通用规范###4.4.1###4.4.1	无障碍客房、居室及无障碍住房应设于底层或无障碍电梯可达的楼层，应设在便于到达、疏散和进出的位置，并以无障碍通道连接
19无障碍通用规范###4.4.2###4.4.2	起居、餐厅、卧室区域的活动空间应设轮椅回转空间
19无障碍通用规范###4.4.3###4.4.3	各房间应设置救助呼叫装置
19无障碍通用规范###4.4.4###4.4.4	无障碍客房、居室及无障碍住房内应设置无障碍卫生间，并符合下列规定：  1 内部应设轮椅回转空间，无障碍客房的无障碍卫生间内部应设直径不小于 1.50m的轮椅回转空间； 2 内部应设置无障碍坐便器、无障碍洗面盆、无障碍淋浴或盆浴间、取纸器、挂衣钩和救助呼叫装置； 3 应优先选用滑动门或者自动门，当采用平开门时，门扇外侧和里侧均应设置高900mm 的横扶把手
19无障碍通用规范###4.4.5###4.4.5	无障碍客房设置厨房时应为无障碍厨房
19无障碍通用规范###4.4.6###4.4.6	封闭阳台与室内地面应无高差，非封闭阳台与室内地面有门槛时，门槛高度不应大于 15mm，并以斜面过渡
19无障碍通用规范###4.4.7###4.4.7	乘轮椅者上下床用的床侧通道宽度不应小于 1.20m，床的使用高度不应大于450mm
19无障碍通用规范###4.4.8###4.4.8	无障碍客房的窗户可开启扇的把手距地面高度应为 0.85m～1.10m，否则应设置自动开闭系统，手动开关窗户操作所需的力度不应大于 25N
19无障碍通用规范###4.4.9###4.4.9	无障碍住房应设置兼具语音和闪光提示的门铃
19无障碍通用规范###4.4.10###4.4.10	无障碍住房设置门禁时，应提供视觉和语音两种传递信息的方式
19无障碍通用规范###4.5.1###4.5.1	轮椅席位的观看视线不应受到遮挡，也不应遮挡他人视线
19无障碍通用规范###4.5.2###4.5.2	轮椅席位应设置在便于疏散的位置，不应设置在公共通道范围内
19无障碍通用规范###4.5.3###4.5.3	轮椅席位区应根据需要，通过无障碍设施与疏散口、卫生间、公共服务设施、讲台等必要功能空间连接
19无障碍通用规范###4.5.4###4.5.4	轮椅席位应符合下列规定： 1 每个轮椅席位的净尺寸深度不应小于 1.30m，宽度不应小于 800mm； 2 观众席为 100 座及以下时应至少设置 1 个轮椅席位。101~400 座时应至少设置 2个轮椅席位。400 座以上时，每增加 200 个座位应至少设置 1 个轮椅席位；  3 在轮椅席位旁或邻近的坐席处应设置 1:1 的陪护席位； 4 在轮椅席位未被使用时，可安装易于拆卸的座椅；  5 轮椅席位的地面坡度不应大于 1:50
19无障碍通用规范###4.6.1###4.6.1	为公众提供服务的各类服务台均应设置低位服务设施，包括问询台、接待处、业务台、收银台、借阅台、行李托运台等
19无障碍通用规范###4.6.2###4.6.2	当设置饮水机、自动取款机、自动售票机、自动贩卖机等时，每个区域的不同类型设施应至少有 1 台为低位服务设施
19无障碍通用规范###4.6.3###4.6.3	低位服务设施前应设轮椅回转空间
19无障碍通用规范###4.6.4###4.6.4	低位服务设施的上表面距地面高度应为 700mm ~850mm，台面的下部应留出不小于宽 750mm、高 650mm、深 450mm 的容膝空间
19无障碍通用规范###5.0.1###5.0.1	对需要安全警示处，应同时提供包括视觉标识和听觉标识的警示标识
19无障碍通用规范###5.0.2###5.0.2	无障碍标识应与城市环境或建筑内部的引导标志形成完整的系统，清楚地指明无障碍设施位置及方向
19无障碍通用规范###5.0.3###5.0.3	语音信息密集的公共场所及以声音为主要传播手段的公共服务应提供文字信息的辅助服务
19无障碍通用规范###5.0.4###5.0.4	在以视觉信息为主的公共服务中，应至少提供 1 种将视觉信息转换为听觉信息的辅助服务
19无障碍通用规范###5.0.5###5.0.5	公共设施中的网络通信设备部件应符合下列规定： 1 每 1 组公用电话中，应至少设 1 部低位电话，距地面高度不应大于 900mm，听筒线长度不应小于 600mm，并应能够控制音量。每 1 组公用电话中，应至少设 1 部电话提供免提对话、音量放大和助听耦合功能；  2 每 1 组个人自助终端中，应至少设 1 部有明确的操作引导的低位个人自助终端，并应至少提供视觉和听觉两种信息传递方式；  3 供公众使用的计算机中，应至少提供 1 个低位台面计算机;应至少提供 1 台设置屏幕阅读软件和屏幕放大功能的计算机；应至少提供 1 台提供语音输入功能的计算机；支持可替换键盘的计算机不应少于 20%
19无障碍通用规范###5.0.6###5.0.6	过街音响提示装置应符合下列规定： 1 应有利于视觉障碍者通行安全及辨别方向； 2 主要商业街、步行街，以及视觉障碍者集中区域周边道路的人行横道，应设置过街提示音响装置； 3 应结合人行横道信号灯统一设置；  4 应避免产生噪声污染；  5 应根据要求设置开关功能； 6 过街音响提示装置的设置、安装尺寸、音响间隔时间、声压等级应全数检查
19无障碍通用规范###5.0.7###5.0.7	无障碍标志的安装位置和高度应保证从站立和坐位的视觉角度都能够看见，并且不应被其他任何方式遮挡
19无障碍通用规范###5.0.8###5.0.8	无障碍标识系统的布局应符合下列规定： 1 公共场所的无障碍出入口和道路区域节点应设置标明无障碍设施的总览图； 2 无障碍设施处均应设置无障碍标识
20建筑与市政地基基础通用规范###1.0.1###1.0.1	为在建筑与市政地基基础工程建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
20建筑与市政地基基础通用规范###1.0.2###1.0.2	建筑与市政地基基础设计、施工及验收必须遵守本规范
20建筑与市政地基基础通用规范###1.0.3###1.0.3	本规范是建筑与市政地基基础设计、施工及验收等建设过程技术和管理的基本要求。当地基基础工程中采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容(方法)等与本规范的规定不一致时，经合规性评估符合本规范第 2 章的规定，应允许使用
20建筑与市政地基基础通用规范###1.0.4###1.0.4	建筑与市政地基基础设计、施工及验收，除应遵守本规范外，尙应遵守国家现行有关规范的规定
20建筑与市政地基基础通用规范###2.1.1###2.1.1	建筑与市政地基基础应满足下列功能要求： 1  基础应具备将上部结构荷载传递给地基的承载力和刚度； 2  在建筑与市政工程施工与建（构）筑物正常使用期间，地基不得出现失稳3  地基基础沉降变形不得影响建筑结构功能和正常使用； 4  地基基础应满足建（构）筑物正常使用期间的耐久性要求； 5  基坑工程应保证周边建（构）筑物、地下管线、道路、城市轨道交通等市政设施的安全和正常使用，保证主体地下结构的施工空间和安全； 6  边坡工程应保证边坡稳定性及周边建（构）筑物、地下管线、道路等市政设施的安全和正常使用
20建筑与市政地基基础通用规范###2.1.2###2.1.2	建筑与市政地基基础设计与施工，应坚持因地制宜、就地取材、保护环境和节约资源的原则，并严格执行国家规定的工程建设程序
20建筑与市政地基基础通用规范###2.1.3###2.1.3	地基基础工程应具备满足设计、施工及验收要求的勘察成果资料
20建筑与市政地基基础通用规范###2.1.4###2.1.4	地基基础设计应根据结构功能、结构类型、荷载情况、勘察成果资料和拟建场地环境条件及施工条件，选择合理的地基基础方案。地基基础设计计算应原理正确、概念清楚，计算参数的选取应符合实际工况，设计与计算成果应保证数据真实可靠、分析判断正确
20建筑与市政地基基础通用规范###2.1.5###2.1.5	地基基础的设计工作年限，应符合下列规定：    1  地基基础的设计工作年限不应小于工程结构的设计工作年限；    2  基坑工程设计应规定其设计工作年限，且设计工作年限不应小于一年； 3  边坡工程的设计工作年限，不应低于被保护的建（构）筑物及市政设施的设计工作年限
20建筑与市政地基基础通用规范###2.1.6###2.1.6	地基基础应能承受在正常建造和正常使用过程中可能发生的各种作用和环境影响。在地基基础设计工作年限内，地基基础工程材料、构件和岩土性能应满足安全性、适用性和耐久性要求
20建筑与市政地基基础通用规范###2.1.7###2.1.7	地基基础设计时，应根据设计工作年限、勘察成果资料及拟建场地环境类别，采用相应的材料和构件、设计构造、防护措施，并提出施工质量要求和建（构）筑物与市政设施使用期间的保护措施
20建筑与市政地基基础通用规范###2.1.8###2.1.8	地基基础工程应采用经质量检验合格的材料、构件和设备，地基基础工程施工应有针对性施工方案及措施，应进行施工质量过程控制和合格控制
20建筑与市政地基基础通用规范###2.1.9###2.1.9	地基基础工程施工应采取措施控制振动、噪音、扬尘、废水、泥浆、废弃物以及有毒有害物质对工程场地、周边环境和人身健康造成危害
20建筑与市政地基基础通用规范###2.1.10###2.1.10	地基基础工程的勘察、设计、施工及建（构）筑物使用期间，应分析判断地下水对地基基础安全的影响，并采取对应措施保证地基基础的安全
20建筑与市政地基基础通用规范###2.1.11###2.1.11	地下水控制工程不得恶化地下水水质，导致水质产生类别上的变化
20建筑与市政地基基础通用规范###2.2.1###2.2.1	地基基础设计时，应根据地基复杂程度、建筑物规模和功能特征以及由于地基问题可能造成建筑物破坏或影响正常使用的程度，采用不同的设计等级，地基基础设计等级的划分应符合表 2.2.1 的规定
20建筑与市政地基基础通用规范###2.2.2###2.2.2	地基基础设计时，所采用的作用效应与相应的抗力限值应符合下列规定： 1  按修正后的地基承载力特征值确定基础底面积及埋深或按单桩承载力特征值确定桩数时，应采用作用的标准组合计算传至基础底面上的作用效应； 2  计算地基变形时，应采用作用的准永久组合计算传至基础底面上的作用效应，不应计入风荷载和地震作用；相应的限值应为地基变形允许值； 3  计算地基稳定性及抗浮稳定性时，应采用作用的基本组合计算作用效应；应使稳定作用与不稳定作用效应之比不小于规定的安全系数； 4  确定基础高度、支挡结构及抗浮结构截面、计算基础或支挡结构及抗浮结构内力、确定配筋和验算材料强度时，上部结构传来的作用效应和相应的基底反力、支挡结构及抗浮结构的作用效应，应按作用的基本组合，采用相应的分项系数；当需要进行基础等构件的裂缝控制验算时，应采用作用的标准组合或准永久组合计算作用效应； 5  基础设计、基坑支护结构设计和边坡支挡结构设计时，结构重要性系数γ0 不应小于 1.0
20建筑与市政地基基础通用规范###2.2.3###2.2.3	地基基础设计应包括下列内容： 1  地基基础承载力计算； 2  地基变形计算和稳定性验算； 3  桩基、基础的耐久性设计； 4  基础存在浮力作用时的抗浮设计； 5  特殊性岩土的地基基础设计； 6  地基基础工程施工要求；  7  地基基础工程监测要求
20建筑与市政地基基础通用规范###2.2.4###2.2.4	基坑工程、边坡工程设计时，应根据支护（挡）结构破坏可能产生的后果（危及人的生命、造成经济损失、对社会或环境产生影响等）的严重性，采用不同的安全等级。支护（挡）结构安全等级的划分应符合表 2.2.4 的规定
20建筑与市政地基基础通用规范###2.2.5###2.2.5	基坑工程设计应包括下列内容：    1  支护结构体系的方案选择； 2  基坑支护体系的稳定性验算；    3  支护结构的承载力、稳定和变形计算；    4  地下水控制设计；    5  对周边环境影响的控制设计；    6  基坑土方开挖方案； 7  支护结构施工要求；    8  基坑工程的监测要求
20建筑与市政地基基础通用规范###2.2.6###2.2.6	边坡工程设计应包括下列内容： 1  支挡结构体系的方案选择； 3  支挡结构承载力、变形和稳定性计算； 4  坡面防护设计； 5  边坡工程排水设计； 6  边坡工程施工要求； 7  边坡工程的监测要求
20建筑与市政地基基础通用规范###2.3.1###2.3.1	地基基础工程施工前，应编制施工组织设计或专项施工方案
20建筑与市政地基基础通用规范###2.3.2###2.3.2	地基基础工程施工应采取保证工程安全、人身安全、周边环境安全与劳动防护、绿色施工的技术措施与管理措施
20建筑与市政地基基础通用规范###2.3.3###2.3.3	地基基础工程施工过程中遇有文物、化石、古迹遗址或遇到可能危及安全的危险源等，应立即停止施工和采取保护措施，并报有关部门处理
20建筑与市政地基基础通用规范###2.3.4###2.3.4	地基基础工程施工应根据设计要求或工程施工安全的需要，对涉及施工安全、周边环境安全，以及可能对人身财产安全造成危害的对象或被保护对象进行工程监测
20建筑与市政地基基础通用规范###2.3.5###2.3.5	地基基础工程施工质量控制与验收，应符合下列规定：    1  施工中使用的材料、构件和设备应按设计要求进行检验；    2  各施工工序应进行质量自检，施工工序之间应进行交接质量检验； 3  施工质量应按下列要求进行验收：      1）应在施工单位自检合格的基础上进行；      2）施工中使用的材料、构件以及试块、试件等应提供检验报告；      3）隐蔽工程在隐蔽前应进行验收，并形成检查或验收文件
20建筑与市政地基基础通用规范###3.0.1###3.0.1	地基勘察成果，应包括下列内容：    1  拟建场地地形、地貌、地层、地质构造、岩土性质及其均匀性；    2  各项岩土性质指标，岩土的强度参数、变形参数、地基承载力的建议值；    3  地下水埋藏情况、类型、水位及其变化；    4  土和（或）水对建筑材料的腐蚀性；    5  可能影响工程稳定的不良地质作用的描述和对工程危害程度的评价；    6  场地稳定性和适宜性的评价
20建筑与市政地基基础通用规范###3.0.2###3.0.2	拟建场地存在对工程安全有影响的不良地质作用和地质灾害的分析评价，应包括下列内容： 1  建设场区内，在自然条件下，有无滑坡现象，有无影响场地稳定性的断层、破碎带；  2  在建设场地周围，有无不稳定的边坡； 3  施工过程中，因挖方、填方、堆载和卸载等对边坡稳定性的影响； 4  地基内岩石厚度及空间分布情况、基岩面的起伏情况、有无影响地基稳定性的临空面； 5  地基的不均匀性； 6  岩溶、土洞的发育程度，有无采空区； 7  出现危岩崩塌、泥石流等不良地质作用的可能性； 8  地表水、地下水对地基和建设场区的影响
20建筑与市政地基基础通用规范###3.0.3###3.0.3	特殊性岩土勘察成果，应包括下列内容： 1  对湿陷性土场地和地基，应分析确定土层的自重湿陷系数、湿陷系数及湿陷起始压力随深度变化特性和湿陷特性，评价其对地基与基础的影响；设计等级为甲级、乙级的建（构）筑物应分析确定湿陷性土的下限深度； 2  对红黏土场地和地基，应分析裂缝分布特征与发育规律、干湿循环过程对红黏土胀缩的影响以及胀缩试验及浸水试验成果，确定大气影响急剧层的深度，对大面积挖方区保湿与浸泡影响进行分析，评价地表水下渗、裂缝密集带或深长地裂缝对地基承载力与稳定性的影响； 3  对软土地基，应分析有机质含量、压缩性、固结程度、强度指标、灵敏度、流变性试验成果，对地基的承载力与变形特性进行评价； 4  对填土地基，应分析均匀性与密实程度、地下水位变化以及填土底面天然岩土层坡度等对地基承载力与变形的影响，评价地基的稳定性；  5  对多年冻土场地和地基，应分析确定冻胀性和融沉性、冻土试验相关参数及冻胀指标，评价冻土带地基的稳定性；  6  对膨胀土场地和地基，应分析产状与节理裂缝发育情况，确定自由膨胀率、收缩系数、胀缩等级、对应工程基底荷载压力下的膨胀率和膨胀力，评价含水量变化、软弱夹层、胀缩裂缝及土体裂缝对基坑与边坡稳定性的影7  对盐渍土场地和地基，应分析确定含盐化学成分和含盐量、溶蚀洞穴发育程度、盐渍岩的水化深度和溶陷性，评价盐渍土地基的承载力与稳定性； 8   对风化岩和残积土场地，应分析确定岩石的风化程度，岩土的均匀性、破碎带和软弱夹层的分布、位置和厚度及其物理力学性质指标，地下水赋存条件及水文地质参数，评价风化岩和残积土对地基、桩基及基坑工程的影响
20建筑与市政地基基础通用规范###4.1.1###4.1.1	地基设计应符合下列规定： 1  所有建（构）筑物的地基计算均应满足承载力要求； 2  设计等级为甲级、乙级的建筑（构）物，应按地基变形控制设计； 3  设计等级为丙级的建（构）筑物存在下列情况之一时，应进行变形验算：      l）地基承载力特征值小于 130kPa，且体型复杂的建筑；      2）在基础上及其附近有地面堆载或相邻基础荷载差异较大，可能引起地基产生不均匀沉降时；      3）软弱地基上的建（构）筑物存在偏心荷载时；      4）相邻建筑距离近，可能发生倾斜时；   5）地基内有厚度较大或厚薄不均的填土，其自重固结未完成时。 4  对受水平荷载作用的高层建筑或位于斜坡上的建（构）筑物，以及地基土层中存在软弱土层或夹层时，应进行地基稳定性验算； 5  对特殊性岩土地基，应采取控制地基变形的建筑和结构措施
20建筑与市政地基基础通用规范###4.1.2###4.1.2	天然地基基槽（坑）开挖到设计标高后，应进行基槽（坑）检验
20建筑与市政地基基础通用规范###4.1.3###4.1.3	处理后的地基应进行地基承载力和变形评价、处理范围和有效加固深度内地基均匀性评价，以及复合地基增强体的成桩质量和承载力评价
20建筑与市政地基基础通用规范###4.2.1###4.2.1	基础底面的压力，应符合下列规定： 1  当轴心荷载作用时                  pk  ≤  fa                                           （4.2.1-1）式中：pk——相应于作用的标准组合时，基础底面处的平均压力值（kPa）；       fa——修正后的地基承载力特征值（kPa）。 2  当偏心荷载作用时，除应符合式（4.2.1-1）要求外，尚应符合下式规定：                  pkmax ≤ 1.2 fa                         （4.2.1-2）式中：pkmax——相应于作用的标准组合时，基础底面边缘的最大压力值（kPa）
20建筑与市政地基基础通用规范###4.2.2###4.2.2	天然地基承载力特征值应通过载荷试验或其他原位测试、经验公式计算，并结合工程实践经验等方法综合确定
20建筑与市政地基基础通用规范###4.2.3###4.2.3	复合地基承载力特征值应通过现场复合地基静载荷试验确定。复合地基载荷试验的加载方式应采用慢速维持荷载法
20建筑与市政地基基础通用规范###4.2.4###4.2.4	天然地基或经处理后的地基，当在受力层范围内存在软弱下卧层时，应进行软弱下卧层的地基承载力验算
20建筑与市政地基基础通用规范###4.2.5###4.2.5	建筑物地基变形计算值，不应大于地基变形允许值
20建筑与市政地基基础通用规范###4.2.6###4.2.6	建筑物的地基变形（或桩基沉降）允许值应按表 4.2.6 规定采用。对表中未包括的建筑物，其地基变形（或桩基沉降）允许值应根据上部结构对地基变形（或桩基沉降）的适应能力和使用上的要求确定
20建筑与市政地基基础通用规范###4.2.7###4.2.7	高层建筑基础的埋置深度应满足地基承载力、变形和稳定性要求。位于岩石地基上的高层建筑，其基础埋深应满足抗滑稳定性要求
20建筑与市政地基基础通用规范###4.3.1###4.3.1	膨胀土地区建筑物的基础埋置深度不应小于 1m。膨胀土地基稳定性验算时应计及水平膨胀力的作用。膨胀土地基上建筑物的地基变形计算值不应大于地基变形允许值。膨胀土地基变形允许值应符合表 4.3.1 的规定，对于表中未包括的建筑物，其地基变形允许值应根据上部结构对地基变形的适应能力及功能要求确定
20建筑与市政地基基础通用规范###4.3.2###4.3.2	湿陷性黄土地基的湿陷变形、压缩变形或承载力不能满足设计要求时，应针对不同土质条件和建筑物的类别以及湿陷性黄土地基的湿陷变形、压缩变形和承载力设计等要求，分别采用建筑措施、结构措施和地基处理措施。在地基压缩层内或湿陷性黄土层内采取处理措施
20建筑与市政地基基础通用规范###4.3.3###4.3.3	多年冻土地基设计时，应保证建筑物正常使用期间冻土地基的地温保持在允许的范围内。多年冻土地基承载力计算时，应计入地基土的温度影响。地基的热工计算应包括地温特征值计算、地基冻结深度计算、地基融化深度计算等
20建筑与市政地基基础通用规范###4.3.4###4.3.4	当地基土为欠固结土、膨胀土、湿陷性黄土、可液化土等特殊性土时，复合地基设计采用的增强体和施工工艺，应满足处理后地基土和增强体共同承担荷载的技术要求
20建筑与市政地基基础通用规范###4.3.5###4.3.5	当利用压实填土作为建筑物的地基持力层时，在平整场地前，应根据结构类型、填料性能和现场条件等，对拟压实的填土提出质量要求。未经检验查明以及不符合质量要求的压实填土，均不得作为建筑物的地基持力层
20建筑与市政地基基础通用规范###4.4.1###4.4.1	地基施工应符合下列规定： 1  处理地基施工前，应通过现场试验确定地基处理方法的适用性和处理效果2  处理地基施工采用振动或挤土方法施工时，应采取措施控制振动和侧向挤压对邻近建（构）筑物和环境产生有害影响； 3  换填垫层、压实地基、夯实地基采用分层施工时，每完成一道工序，应按设计要求进行验收检验，未经检验或检验不合格时，不得进行下一道工序施工； 4  地基基槽（坑）验槽后，应及时对基槽（坑）进行封闭，并采取防止水浸、暴露和扰动基底土的措施
20建筑与市政地基基础通用规范###4.4.2###4.4.2	湿陷性黄土、膨胀土、盐渍土地基施工，应采取防止施工用水、场地雨水和邻近管道渗漏水渗入建筑物地基的措施
20建筑与市政地基基础通用规范###4.4.3###4.4.3	地基基槽（坑）开挖时，当发现地质条件与勘察成果报告不一致、或遇到异常情况时，应停止施工作业，并及时会同有关单位查明情况，提出处理意见
20建筑与市政地基基础通用规范###4.4.4###4.4.4	下列建筑物应在施工期间及使用期间进行沉降变形观测，直至沉降达到稳定标准为止： 1  地基基础设计等级为甲级建筑物； 2  软弱地基上的地基基础设计等级为乙级建筑物； 3  处理地基上的建筑物； 4  采用新型基础或新型结构的建（构）筑物
20建筑与市政地基基础通用规范###4.4.5###4.4.5	当地基施工有挤土效应、振动、沉降、膨胀、湿陷以及引起地下水位变化时，应对其引起的地面沉降或隆起变形、孔隙水压力、周边建（构）筑物和地下管线变形、地下水位及土体位移进行监测
20建筑与市政地基基础通用规范###4.4.6###4.4.6	天然地基与处理地基施工验收检验，应符合下列规定： 1  换填垫层地基应分层进行承载力和密实度检验； 2  高填方地基应分层填筑、分层压（夯）实、分层检验，且处理后的高填方地基应满足密实、均匀和稳定性要求； 3  预压地基应进行承载力检验。预压地基排水竖井处理深度范围内和竖井底面以下受压土层，经预压所完成的竖向变形和平均固结度应满足设计要求； 4  压实、夯实地基应进行承载力和密实度检验。压实地基的施工质量检验应分层进行。强夯置换地基施工质量检验应查明置换墩的着底情况、密度随深度的变化情况； 5  对散体材料复合地基增强体应进行密实度检验；对有粘结强度复合地基增强体应进行强度及桩身完整性检验。 6  复合地基承载力的验收检验应采用复合地基静载荷试验，对有粘结强度的复合地基增强体尚应进行单桩静载荷试验； 7  注浆加固处理后地基的承载力应进行静载荷试验检验
20建筑与市政地基基础通用规范###5.1.1###5.1.1	桩基设计应符合下列规定： 1  应根据桩基的使用功能和受力特征分别进行桩基的竖向承载力计算和水平承载力计算；?2  应对桩身强度进行计算；对于桩侧土不排水抗剪强度小于 10kPa 且长径比大于 50 的桩，应进行桩身压屈验算；对于钢管桩，应进行局部压屈验算；?3  当桩端平面以下存在软弱下卧层时，应进行软弱下卧层承载力验算； 4  对位于坡地、岸边的桩基，应进行整体稳定性验算； 5  对于混凝土预制桩，应按运输、吊装和沉桩作用进行桩身承载力验算；?6  对于抗浮、抗拔桩基，应进行基桩和群桩的抗拔承载力计算； 7  应进行桩基抗震承载力验算； 8  下列桩基应进行沉降计算：  1）设计等级为甲级的非嵌岩桩和非深厚坚硬持力层的建筑桩基；2）设计等级为乙级的体型复杂、荷载分布不均匀或桩端平面下存在软弱土层的建筑桩基；      3）摩擦型桩基
20建筑与市政地基基础通用规范###5.1.2###5.1.2	桩基所用的材料、桩段之间的连接，预制桩（或灌注桩）中受力钢筋的混凝土保护层厚度、钢筋的锚固等应满足桩基所处环境类别对其耐久性的要求
20建筑与市政地基基础通用规范###5.1.3###5.1.3	工程桩应进行承载力与桩身质量检验
20建筑与市政地基基础通用规范###5.2.1###5.2.1	桩基承载力计算，应符合下列规定： 1  作用效应的标准组合：轴心竖向力作用下N k ?                           (5.2.1-1)偏心竖向力作用下，除应满足式(5.2.1-1)要求外，尚应满足下式的要求：max ?                        (5.2.1-2) 2  地震作用效应和作用效应的标准组合：轴心竖向力作用下25.1?                         (5.2.1-3)偏心竖向力作用下，除应满足式(5.2.1-3)要求外，并应满足下式的要求：max ?                        (5.2.1-4) 3  水平荷载作用下（作用效应的标准组合）              Hik ≤ Rh                           (5.2.1-5)kN ——作用效应标准组合轴心竖向力作用下，轴心竖向力作用下基桩或复合基桩的平均竖向力；kN ——作用效应标准组合偏心竖向力作用下，桩顶最大竖向力；EkN ——地震作用效应标准组合下，基桩或复合基桩的平均竖向力；——地震作用效应标准组合下，基桩或复合基桩的最大竖向力；kiH ——作用效应标准组合下，作用于基桩 i 桩顶处的水平力；R ——基桩或复合基桩竖向承载力特征值；Rh——单桩基础或群桩中基桩的水平承载力特征值
20建筑与市政地基基础通用规范###5.2.2###5.2.2	单桩竖向承载力特征值 aR ，应按下式确定：                       （5.2.2）式中： kuQ ——单桩竖向极限承载力标准值；K——安全系数，取 K＝2
20建筑与市政地基基础通用规范###5.2.3###5.2.3	设计等级为甲级、乙级的建筑桩基，单桩竖向极限承载力标准值应通过单桩静载试验确定。为设计提供依据的单桩竖向抗压静载试验应采用慢速维持荷载法
20建筑与市政地基基础通用规范###5.2.4###5.2.4	单桩水平承载力特征值应通过单桩水平静载试验确定
20建筑与市政地基基础通用规范###5.2.5###5.2.5	当桩基承受拔力时，应对桩基进行抗拔承载力验算。设计等级为甲级、乙级的建筑桩基，基桩的抗拔极限承载力应通过单桩上拔静载试验确定
20建筑与市政地基基础通用规范###5.2.6###5.2.6	桩身混凝土强度应满足桩的承载力设计要求
20建筑与市政地基基础通用规范###5.2.7###5.2.7	符合下列条件之一的桩基，当桩周土层产生的沉降超过基桩沉降时，在计算基桩承载力时应计入桩侧负摩阻力： 1  桩穿越较厚松散填土、自重湿陷性黄土、欠固结土、液化土层进入相对较硬土层时； 2  桩周存在软弱土层，邻近桩侧地面承受局部较大的长期荷载，或地面大面积堆载（包括填土）时； 3  由于降低地下水位，使桩周土有效应力增大，并产生显著压缩沉降时
20建筑与市政地基基础通用规范###5.2.8###5.2.8	桩基沉降变形计算值不应大于桩基沉降变形允许值
20建筑与市政地基基础通用规范###5.2.9###5.2.9	桩基沉降变形允许值应按本规范第 4.2.6 条的规定采用
20建筑与市政地基基础通用规范###5.2.10###5.2.10	建于坡地、岸边的桩基应满足抗倾覆、抗滑移稳定性要求
20建筑与市政地基基础通用规范###5.2.11###5.2.11	灌注桩的桩身混凝土强度等级不应低于 C25；桩身纵向钢筋的最小配筋率不应低于 0.6%；桩的纵向受力钢筋的混凝土保护层厚度不应小于 50mm，腐蚀环境中桩的纵向受力钢筋的混凝土保护层厚度不应小于 55mm
20建筑与市政地基基础通用规范###5.2.12###5.2.12	预制桩的桩身混凝土强度等级不应低于 C30；预制桩的纵向受力钢筋混凝土保护层厚度不应小于 45mm，预应力混凝土管桩纵向受力钢筋混凝土保护层厚度不应小于 35mm
20建筑与市政地基基础通用规范###5.2.13###5.2.13	钢桩焊接接头应采用等强度连接
20建筑与市政地基基础通用规范###5.3.1###5.3.1	湿陷性黄土场地的设计等级为甲级、乙级建筑物桩基，桩端必须穿透湿陷性黄土层，且应选择压缩性较低的岩土层作为桩端持力层
20建筑与市政地基基础通用规范###5.3.2###5.3.2	软土地基中采用挤土桩和部分挤土桩时，应采取消减孔隙水压力和挤土效应的技术措施
20建筑与市政地基基础通用规范###5.3.3###5.3.3	膨胀土地基中的桩基，桩端进入膨胀土的大气影响急剧层以下的深度，应满足抗拔稳定性验算要求
20建筑与市政地基基础通用规范###5.3.4###5.3.4	季节性冻土地基中的桩基，应进行桩基冻胀稳定性与桩身抗拔承载力验算。桩端进入冻深线的深度，应满足抗拔稳定性验算要求
20建筑与市政地基基础通用规范###5.4.1###5.4.1	桩基施工应符合下列规定： 1  桩基施工前应进行工艺性试验确定施工技术参数； 2  混凝土预制桩和钢桩的起吊、运输和堆放应符合设计要求，严禁拖拉取3  锚杆静压桩利用锚固在基础底板或承台上的锚杆提供压桩力时，作用在基础底板或承台上的拉力不得超过设计值； 4  在湿陷性黄土场地、膨胀土场地进行灌注桩施工时，应采取防止地表水、场地雨水渗入桩孔内的措施； 5  在季节性冻土地区进行桩基施工时，应采取防止或减小桩身与冻土之间产生切向冻胀力的防护措施
20建筑与市政地基基础通用规范###5.4.2###5.4.2	建筑桩基应按本规范第 4.4.4 条的规定进行沉降变形观测。当桩基施工过程中产生的挤土效应对周边环境和工程安全产生影响时，应对施工过程中造成的土体隆起和位移、邻桩桩顶标高及桩位、饱和黏性土孔隙水压力以及施工影响范围内的周边环境进行监测
20建筑与市政地基基础通用规范###5.4.3###5.4.3	桩基工程施工验收检验，应符合下列规定： 1  施工完成后的工程桩应进行竖向承载力检验。承受水平力较大的桩应进行水平承载力检验，抗拔桩应进行抗拔承载力检验； 2  灌注桩应对桩长、桩径和桩位偏差进行检验；嵌岩桩应对桩端的岩性进行检验；灌注桩混凝土强度检验的试件应在施工现场随机留取； 3  混凝土预制桩应对桩位偏差、桩身完整性进行检验； 4  钢桩应对桩位偏差、断面尺寸、桩长和矢高进行检验； 5  人工挖孔桩终孔时，应进行桩端持力层检验；  6  单柱单桩的大直径嵌岩桩，应视岩性检验孔底下 3 倍桩身直径或 5m 深度范围内有无土洞、溶洞、破碎带或软弱夹层等不良地质条件
20建筑与市政地基基础通用规范###6.1.1###6.1.1	基础的埋置深度应满足地基承载力、变形和稳定性要求。位于岩石地基上的高层建筑，其基础埋深应满足抗滑稳定性要求
20建筑与市政地基基础通用规范###6.1.2###6.1.2	混凝土基础应进行受冲切承载力、受剪切承载力、受弯承载力和局部受压承载力计算
20建筑与市政地基基础通用规范###6.1.3###6.1.3	建筑物基础存在浮力作用时，应进行建筑物抗浮稳定性验算
20建筑与市政地基基础通用规范###6.1.4###6.1.4	基础的混凝土抗冻性能、抗水渗透性能和抗硫酸盐侵蚀性能，基础中受力钢筋的混凝土保护层厚度、钢筋的锚固与连接应满足基础所处环境类别对其耐久性的要求。建筑抗浮结构及构件的混凝土抗渗等级、压重使用的材料、抗浮构件的变形控制等应满足建筑场地环境类别对其耐久性的要求
20建筑与市政地基基础通用规范###6.2.1###6.2.1	扩展基础的计算应符合下列规定： 1  对柱下独立基础，当冲切破坏锥体落在基础底面以内时，应验算柱与基础交接处以及基础变阶处的受冲切承载力； 2  对基础底面短边尺寸小于或等于柱宽加两倍基础有效高度的柱下独立基础，以及墙下条形基础，应验算柱（墙）与基础交接处的基础受剪切承载力； 3  基础底板的配筋，应按抗弯计算确定
20建筑与市政地基基础通用规范###6.2.2###6.2.2	柱（墙）下桩基承台厚度应满足柱（墙）对承台的冲切和基桩对承台的冲切承载力要求
20建筑与市政地基基础通用规范###6.2.3###6.2.3	柱（墙）下桩基承台，应分别对柱（墙）边、变阶处和桩边联线形成的贯通承台的斜截面的受剪承载力进行验算。当承台悬挑边有多排基桩形成多个斜截面时，应对每个斜截面的受剪承载力进行验算
20建筑与市政地基基础通用规范###6.2.4###6.2.4	当基础混凝土强度等级低于柱或桩的混凝土强度等级时，应验算柱下或桩上承台的局部受压承载力	6.2.4	扩展基础的混凝土强度等级不应低于 C20，单侧纵向受力钢筋最小配筋率不应小于 0.15%。钢筋混凝土基础设置混凝土垫层时，其纵向受力钢筋的混凝土保护层厚度应从垫层顶面算起，且不应小于 40mm；当未设置混凝土垫层时，其纵向受力钢筋的混凝土保护层厚度不应小于 70mm
20建筑与市政地基基础通用规范###6.3.1###6.3.1	平板式筏基的板厚应满足受冲切承载力的要求
20建筑与市政地基基础通用规范###6.3.2###6.3.2	平板式筏基应验算距内筒和柱边缘 h0 处截面的受剪承载力。当筏板变厚度时，应验算变厚度处筏板的受剪承载力
20建筑与市政地基基础通用规范###6.3.3###6.3.3	梁板式筏基底板应计算正截面受弯承载力，其厚度应满足受冲切承载力、受剪切承载力的要求
20建筑与市政地基基础通用规范###6.3.4###6.3.4	梁板式筏基基础梁和平板式筏基的顶面应满足底层柱下局部受压承载力的要求。对抗震设防烈度为 9 度的高层建筑，验算柱下基础梁、筏板局部受压承载力时，应计入竖向地震作用对柱轴力的影响
20建筑与市政地基基础通用规范###6.3.5###6.3.5	筏型基础、桩筏基础的混凝土强度等级不应低于 C30；筏型基础、桩筏基础底板上下贯通钢筋的配筋率不应小于 0.15%；筏型基础、桩筏基础设置混凝土垫层时，其纵向受力钢筋的混凝土保护层厚度应从垫层顶面算起，且不应小于 40mm；当未设置混凝土垫层时，其纵向受力钢筋的混凝土保护层厚度不应小于 70mm。筏型基础、桩筏基础防水混凝土抗渗等级不应小于 P6
20建筑与市政地基基础通用规范###6.4.1###6.4.1	基础施工应符合下列规定： 1  基础模板及支架应具有足够的承载力和刚度，并应保证其整体稳固性； 2  钢筋安装应采用定位件固定钢筋的位置，且定位件应具有足够的承载力、刚度和稳定性； 3  筏型基础施工缝和后浇带应采取钢筋防锈或阻锈保护措施； 4  基础大体积混凝土施工，应对混凝土进行温度控制
20建筑与市政地基基础通用规范###6.4.2###6.4.2	基础工程施工验收检验，应符合下列规定： 1  扩展基础应对轴线位置，钢筋、模板、混凝土强度进行检验；?2 ? 筏形基础应对轴线位置，钢筋、模板与支架、后浇带和施工缝、混凝土强度进行检验； 3  扩展基础、筏型基础的混凝土强度检验的试件应在浇筑现场随机留取
20建筑与市政地基基础通用规范###7.1.1###7.1.1	基坑支护结构应符合承载能力极限状态和正常使用极限状态的设计要求，且应按下列规定进行计算或验算： 1  基坑支护结构均应进行承载能力极限状态的计算，计算内容应包括：1) 根据基坑支护形式及其受力特点进行土体稳定性计算；2) 基坑支护结构的受压、受弯、受剪承载力计算；3) 当有锚杆或支撑时，应对其进行承载力计算和稳定性验算。 2  对于支护结构安全等级为一级、二级的基坑工程，应对支护结构变形及基坑周边土体的变形进行计算
20建筑与市政地基基础通用规范###7.1.2###7.1.2	基坑开挖与支护结构施工、基坑工程监测应严格按设计要求进行，并应实施动态设计和信息化施工
20建筑与市政地基基础通用规范###7.1.3###7.1.3	安全等级为一级、二级的支护结构，在基坑开挖过程与支护结构使用期内，必须进行支护结构的水平位移监测和基坑开挖影响范围内建（构）筑物、地面的沉降监测
20建筑与市政地基基础通用规范###7.2.1###7.2.1	支护结构构件按承载能力极限状态设计时，应符合下式要求：                        （7.2.1）式中： 0? ——支护结构重要性系数，对安全等级为一级的支护结构构件不应小于 1.1，对安全等级为二、三级的支护结构构件不应小于 1.0；dS ——作用基本组合的效应（轴力、弯矩）设计值；dR —支护结构构件的抗力设计值
20建筑与市政地基基础通用规范###7.2.2###7.2.2	支护结构按正常使用极限状态设计时，应符合下式要求：                        Sd ≤ C                        （7.2.2）式中：Sd——作用标准组合的效应（水平位移、沉降等）设计值；      C——支护结构水平位移、基坑周边建（构）筑物和地面沉降等的限值
20建筑与市政地基基础通用规范###7.2.3###7.2.3	基坑支护结构稳定性验算，应符合下列规定：1  支护结构稳定性验算，应符合下式要求：                    K Sk ≤ Rk                               （7.2.3）式中：Rk——抗滑力、抗滑力矩、抗倾覆力矩、锚杆和土钉的极限抗拔承载力等抗力标准值；       Sk——滑动力、滑动力矩、倾覆力矩、锚杆和土钉的拉力等作用效应的标准值；       K——安全系数。 2  悬臂式和单支点支护结构应验算抗倾覆、整体稳定及结构抗滑移稳定性；多支点支护结构应验算整体稳定性
20建筑与市政地基基础通用规范###7.2.4###7.2.4	混凝土内支撑结构的混凝土强度等级不应低于 C25；支撑构件的截面高度应满足构件的长细比要求；支撑围檩的截面宽度不应小于其水平向计算跨度的 1/10，且围檩的截面高度不应小于支撑的截面高度
20建筑与市政地基基础通用规范###7.2.5###7.2.5	钢支撑内支撑结构的受压杆件的长细比不应大于 150，受拉杆件长细比不应大于 200；当水平支撑与腰梁斜交时，腰梁上应设置牛腿或采用其它能够承受剪力的连接措施；支撑长度方向的连接应采用高强螺栓连接或焊接，连接点的强度不应低于构件的截面强度
20建筑与市政地基基础通用规范###7.2.6###7.2.6	排桩支护结构的桩身混凝土强度等级不应低于 C25，桩的纵向受力钢筋的混凝土保护层厚度不应小于 35mm，采用水下灌注工艺时，不应小于 50mm；排桩顶部应设钢筋混凝土冠梁连接，冠梁宽度不应小于排桩桩径
20建筑与市政地基基础通用规范###7.2.7###7.2.7	地下连续墙支护结构的墙体和槽段施工接头应满足防渗设计要求，“两墙合一”地下连续墙混凝土防渗等级不应小于 P6，墙体混凝土强度等级不应低于C30，纵向受力钢筋的混凝土保护层厚度不应小于 70mm；地下连续墙顶部应设钢筋混凝土冠梁连接，冠梁宽度不应小于墙体厚度
20建筑与市政地基基础通用规范###7.2.8###7.2.8	锚拉结构的锚杆自由段的长度不应小于 5m，且穿过潜在滑动面进入稳定土层的长度不应小于 1.5m；土层锚杆锚固段不应设置在未经处理的软弱土层、不稳定土层和不良地质作用地段
20建筑与市政地基基础通用规范###7.3.1###7.3.1	地下水控制设计应满足基坑坑底抗突涌、坑底和侧壁抗渗流稳定性验算的要求及基坑周边建（构）筑物、地下管线、道路等沉降控制的要求
20建筑与市政地基基础通用规范###7.3.2###7.3.2	当降水会对基坑周边建筑物、地下管线、道路等造成危害或对环境造成长期不利影响时，应采用截水方法控制地下水
20建筑与市政地基基础通用规范###7.3.3###7.3.3	地下水回灌不得造成地下水的污染
20建筑与市政地基基础通用规范###7.4.1###7.4.1	基坑工程施工应编制工程安全专项施工方案
20建筑与市政地基基础通用规范###7.4.2###7.4.2	基坑开挖和回填施工，应符合下列规定： 1  基坑土方开挖的顺序应与设计工况相一致，严禁超挖；基坑开挖应分层进行，内支撑结构基坑开挖尚应均衡进行；对流塑状软土的基坑开挖，高差不应超过 1m；基坑开挖不得损坏支护结构、降水设施和工程桩等；  2  基坑周边施工材料、设施或车辆荷载严禁超过设计要求的地面荷载限值； 3  基坑开挖至坑底标高时，应及时进行坑底封闭，并采取防止水浸、暴露和扰动基底原状土的措施； 4  基坑回填应按设计要求选料，分层夯实，对称进行，且应在下层的压实系数经试验合格后，才能进行上层施工
20建筑与市政地基基础通用规范###7.4.3###7.4.3	支护结构施工应符合下列规定： 1  支护结构的施工与拆除顺序，应与支护结构的设计工况保持一致，必须遵循先撑后挖的原则； 2  采用锚杆或支撑的支护结构，在未达到设计规定的拆除条件时，严禁拆除锚杆或支撑； 3  支护结构施工与拆除应采取对周边环境的保护措施，不得影响周围建（构）筑物及邻近市政管线与地下设施等的正常使用功能；支撑结构爆破拆除前，应对永久结构及周边环境采取隔离防护措施
20建筑与市政地基基础通用规范###7.4.4###7.4.4	逆作法施工应符合下列规定： 1  逆作法施工必须设围护结构，其主体结构的水平构件应作为围护结构的水平支撑；当围护结构为永久性承重外墙时，应选择与主体结构沉降相适应的岩土层作为排桩或地下连续墙的持力层； 2  当水平结构作为周边围护结构的水平支撑时，其后浇带处应按设计要求设置传力构件
20建筑与市政地基基础通用规范###7.4.5###7.4.5	地下水控制施工应符合下列规定： 1  地下水控制施工应采取防止污染地下水的措施，地表排水系统应能满足明水、地下水排放要求，回灌水质应符合环境保护的要求； 2  降水及回灌施工应设置水位观测井； 3  停止降水后，应对降水管采取封井措施； 4  湿陷性黄土地区基坑工程施工时，基坑上部排水沟与基坑边缘的距离应大于 2m，沟底和两侧必须作防渗处理；基坑底部四周应设置排水沟和集水坑
20建筑与市政地基基础通用规范###7.4.6###7.4.6	基坑工程监测，应符合下列规定： 1  基坑工程施工前，应编制基坑工程监测方案； 2  应根据基坑工程安全等级、周边环境条件、支护类型及施工场地等确定基坑工程监测项目、监测点布置、监测方法、监测频率和监测预警； 3  基坑降水应对水位降深进行监测，地下水回灌施工应对回灌量和水质进行监测； 4  监测项目出现异常情况或监测数据达到监测预警值时，应立即预警； 5  逆作法施工应全过程进行监测
20建筑与市政地基基础通用规范###7.4.7###7.4.7	基坑工程变形监测数据超过预警值，或出现基坑、周边建（构）筑、管线失稳破坏征兆时，应立即停止施工作业，撤离人员，待险情排除后方可恢复施工
20建筑与市政地基基础通用规范###7.4.8###7.4.8	基坑工程施工验收检验，应符合下列规定： 1  支护桩应对桩身完整性和混凝土强度进行检验；  2  内支撑结构应进行施工质量检验和施工偏差检测；   3  锚杆应进行抗拔承载力检验，预应力锚杆应进行锁定力检验；  4  土钉墙应对土钉抗拔承载力进行检验，且应对土钉长度、分层开挖厚度进行检验； 5  地下连续墙应对墙体混凝土质量进行检验，且应对钢筋笼制作与安装偏差、槽壁垂直度、槽段深度进行检验；  6  基坑截水帷幕应对帷幕体的施工质量和施工偏差进行检验；  7  基坑降水应对降水深度进行检验； 8  基坑开挖应对平面尺寸、分层厚度、标高、放坡坡率等进行检验； 9  基坑回填时，应对回填土压实系数进行检验
20建筑与市政地基基础通用规范###8.1.1###8.1.1	边坡工程设计应符合下列规定： 1  边坡设计应保护和整治边坡环境。边坡水系应因势利导，设置地表排水系统。当坡面采取弱透水防护层时，边坡工程应设内部排水系统；  2 ? 边坡设计应根据边坡类型、边坡环境、边坡高度、可能的破坏模式及影响范围，选择支挡结构形式； 3  边坡支挡结构应符合承载能力极限状态和正常使用极限状态的设计要求，且应按下列规定进行计算或验算：1）支挡结构及其基础的抗压、抗弯、抗剪、局部抗压承载力的计算；支挡结构基础的地基承载力计算；      2）锚杆承载力计算；3）支挡结构稳定性验算；4）对边坡变形有限制要求的边坡工程，应进行变形计算
20建筑与市政地基基础通用规范###8.1.2###8.1.2	永久性边坡支挡结构构件所用的材料、构件之间的连接，混凝土支挡结构中受力钢筋的混凝土保护层厚度、钢筋的锚固，锚杆的锚固与传力构件的连接等应满足支挡结构所处环境类别对其耐久性的要求
20建筑与市政地基基础通用规范###8.1.3###8.1.3	在建设场区内，由于施工或其他因素的影响有可能形成滑坡的地段，必须采取可靠的预防措施。对具有发展趋势并威胁建筑物安全使用的滑坡，应及早采取综合整治措施，防止滑坡继续发展
20建筑与市政地基基础通用规范###8.1.4###8.1.4	存在临空外倾结构面的岩土质边坡，支挡结构基础必须置于外倾结构面以下稳定地层内。对变形有严格要求或开挖土方危及相邻建筑物安全的边坡不应采用重力式挡墙
20建筑与市政地基基础通用规范###8.1.5###8.1.5	边坡塌滑区有重要建（构）筑物的边坡工程施工时，必须对坡顶水平位移及垂直位移、地表裂缝和坡顶建（构）筑物变形进行监测
20建筑与市政地基基础通用规范###8.2.1###8.2.1	支挡结构构件承载能力计算，应按本规范公式（7.2.1）计算
20建筑与市政地基基础通用规范###8.2.2###8.2.2	支挡结构基础的地基承载力计算，应按本规范公式（4.2.1）计算
20建筑与市政地基基础通用规范###8.2.3###8.2.3	支挡结构稳定性验算，应按本规范公式（7.2.3）计算。当支挡结构位于边坡坡顶或地基具有软弱土、土岩组合、具有外倾基岩面时，应进行整体稳定性验算
20建筑与市政地基基础通用规范###8.2.4###8.2.4	钢筋混凝土挡墙的混凝土强度等级应根据结构承载力和所处环境类别确定，且不应低于 C25
20建筑与市政地基基础通用规范###8.2.5###8.2.5	桩锚支挡结构的立柱、挡板和格构梁的混凝土强度等级不应低于 C25。腐蚀环境中的永久性锚杆应采用 I 级防腐保护构造设计；非腐蚀环境中的永久性锚杆及腐蚀环境中的临时性锚杆应采用 II 级防腐保护构造设计
20建筑与市政地基基础通用规范###8.2.6###8.2.6	岩石喷锚支挡结构的喷射混凝土强度等级不应低于 C25。膨胀性岩质边坡和具有腐蚀性边坡不应采用喷锚支挡结构
20建筑与市政地基基础通用规范###8.3.1###8.3.1	边坡工程施工应编制工程安全专项施工方案
20建筑与市政地基基础通用规范###8.3.2###8.3.2	边坡岩土开挖施工，应符合下列规定： 1  边坡开挖时，应由上往下依次进行。边坡开挖严禁下部掏挖，无序开挖作业。未经设计许可严禁大开挖、爆破作业； 2  土质边坡开挖时，应采取排水措施，不得允许在坡面及坡脚积水； 3  岩石边坡开挖爆破施工应采取避免边坡及邻近建（构）筑物震害的工程4  软土、杂填土、砂卵石土及膨胀土边坡开挖后，应及时进行防护处理； 5  边坡开挖后，应及时进行支挡结构施工或采取封闭措施； 6  坡肩及边坡稳定影响范围内的堆载，不得超过设计规定的荷载限值
20建筑与市政地基基础通用规范###8.3.3###8.3.3	挡墙支护施工时应设置排水系统；挡墙的换填地基应分层铺筑、夯实
20建筑与市政地基基础通用规范###8.3.4###8.3.4	锚杆（索）施工时，不应损伤原支挡结构、构件和邻近建筑物基础
20建筑与市政地基基础通用规范###8.3.5###8.3.5	喷锚支护施工的坡体泄水孔及截水、排水沟的设置应采取防渗措施。锚杆张拉和锁定验收合格后，对永久锚的锚头应进行密封和防腐处理
20建筑与市政地基基础通用规范###8.3.6###8.3.6	抗滑桩应从滑坡两端向主轴方向分段间隔施工。桩纵筋的接头不得设在土石分界处和滑动面处，桩身应连续灌注
20建筑与市政地基基础通用规范###8.3.7###8.3.7	多年冻土地区及季节冻土地区的边坡应采取措施防止融化期的失稳
20建筑与市政地基基础通用规范###8.3.8###8.3.8	边坡工程监测应符合下列规定： 1  边坡工程施工前，应编制边坡工程监测方案； 2  应根据边坡工程安全等级、周边环境条件、支挡结构类型及施工场地等确定边坡工程监测项目、监测点布置、监测方法、监测频率和监测预警； 3  监测项目出现异常情况或监测预警值达标时，必须立即预警并采取应急4  岩土锚固与喷射混凝土支护工程的监测与维护应贯穿工程施工阶段和工程使用阶段全过程
20建筑与市政地基基础通用规范###8.3.9###8.3.9	边坡工程施工验收检验，应符合下列规定： 1  采用挡土墙时，应对挡土墙埋置深度、墙身材料强度、分层压实系数进行检验； 2  抗滑桩、排桩式锚杆挡墙的桩基，应进行成桩质量和桩身强度检验； 3  锚杆应进行抗拔承载力检验，预应力锚杆应进行锁定力检验； 4  喷锚支护应对锚杆承载力、锚杆（索）锚固长度、喷锚混凝土强度进行检验5  边坡开挖应对坡率、坡底标高进行检验
21混凝土结构通用规范###1.0.1###1.0.1	为在混凝土结构工程建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
21混凝土结构通用规范###1.0.2###1.0.2	混凝土结构的设计、施工与验收、使用、维护及拆除等，必须遵守本规范
21混凝土结构通用规范###1.0.3###1.0.3	本规范是混凝土结构设计、施工、验收、使用维护与拆除过程中技术和管理的基本要求。当工程中采用的材料、设计方法、技术措施、施工质量控制与检验内容、方法等与本规范的规定不一致，但经合规性评估符合本规范的规定时，应允许使用
21混凝土结构通用规范###1.0.4###1.0.4	混凝土结构工程除应符合本规范外，尚应遵循国家现行有关规范的规定。4
21混凝土结构通用规范###2.0.1###2.0.1	混凝土结构的作用及作用组合，应按工程实际情况确定，并应符合《工程结构通用规范》的规定；变荷载代表值的设计基准期、结构设计的基本规定、设计方法应符合《工程结构通用规范》的规定
21混凝土结构通用规范###2.0.2###2.0.2	混凝土结构进行抗震设计时，地震作用及作用组合应符合《建筑与市政工程抗震技术规范》的规定
21混凝土结构通用规范###2.0.3###2.0.3	混凝土结构工程应采用经质量检验合格的材料、产品和设备。混凝土结构工程施工应有针对性施工方案及措施，应进行施工质量控制、检验和质量验收
21混凝土结构通用规范###2.0.4###2.0.4	混凝土结构设计应考虑施工技术水平以及实际工程条件的可行性。有特殊要求的混凝土结构，应提出专项施工要求
21混凝土结构通用规范###2.0.5###2.0.5	混凝土结构进行耐久性设计时，结构暴露的环境类别应按表2.0.5进行划分。海风环境和海岸环境应根据当地情况并考虑主导风向及结构所处迎风、背风部位等因素的影响，由调查研究和工程经验确定
21混凝土结构通用规范###2.0.6###2.0.6	既有结构延长使用年限、改变用途、改建、扩建或需要进行加固、修复等，均应进行结构检测、鉴定和设计
21混凝土结构通用规范###2.0.7###2.0.7	对既有混凝土结构进行安全性、适用性、耐久性及抗灾害能力的评定时，应符合下列规定：1既有结构改变用途或延长使用年限而进行安全性复核时，承载能力极限状态验算应符合本规范的有关规定；2既有结构改建、扩建或加固改造而重新设计时，承载能力极限状态的计算应符合本规范的规定；3既有结构的正常使用极限状态验算及构造要求应符合本规范的规定；4应根据实际情况对使用功能作相应的调整或提出限制性要求
21混凝土结构通用规范###2.0.8###2.0.8	既有混凝土结构的设计应符合下列规定：1应根据实际情况确定结构作用，并应符合现行技术规范的规定。2结构既有部分混凝土、钢筋的强度设计值应按下列方法之一确定：  1）按强度实测值确定；  2）当材料的性能符合原设计要求时，应允许按原设计的规定取值。3应考虑既有结构构件实际的几何尺寸、截面配筋、连接构造、已有缺陷的和间接作用的影响。4应考虑既有结构的承载历史及施工状态的影响。6
21混凝土结构通用规范###3.1.1###3.1.1	结构混凝土用水泥应符合下列规定	3.1.1.1	水泥品种和强度等级的选用应根据设计、施工要求、结构特点以及工程所处环境和应用条件等因素来确定	3.1.1.2	结构混凝土的水泥质量应控制细度、凝结时间、安定性、胶砂强度、氧化镁和氯离子含量;低碱水泥的碱含量不应大于0.6%;中低热硅酸盐水泥或低热矿渣硅酸盐水泥的3天水化热分别不得大于230 kJ/kg和200kJ/kg	3.1.1.3	3水泥中使用的混合材品种和掺量应在出厂相关文件中明示	3.1.1.4	结构混凝土的硅酸盐水泥和普通硅酸盐水泥的比表面积不应大于350m2/kg	3.1.1.5	生产混凝土时的水泥温度不应高于60摄氏度
21混凝土结构通用规范###3.1.2###3.1.2	结构混凝土用细骨料应符合下列规定	3.1.2.1	结构混凝土用细骨料，细骨料质量应控制颗粒级配、细度模数、含泥量、泥块含量、坚固性、氯离子含量和有害物质含量;海砂还应控制贝壳含量;人工砂应控制石粉含量和压碎值指标	3.1.2.2	对于有抗渗、抗冻或其他特殊要求的混凝土，砂中的含泥量和泥块含量分别不应大于3.0%和1.0%;坚固性检验的质量损失不应大于8%	3.1.2.3	高强混凝土用砂的含泥量和泥块含量分别不应大于2.0%和0.5%	3.1.2.4	钢筋混凝土和预应力混凝土用砂的氯离子含量分别不应大于0.06%和0.02%	3.1.2.5	混凝土用海砂必须经过净化处理，净化后的海砂中的氯离子含量不应大于0.003%;海砂不得用于预应力混凝土	3.1.2.6	人工砂中的石粉最高含量应符合表3.1.2的规定，当石粉含量超出表中限值时，必须有充分试验验证数据或工程案例应用资料，并按规定程序论证后才能使用	3.1.2.7	结构混凝土不应单独采用特细砂或特粗砂作为细骨料配制混凝土	3.1.2.8	8天然砂应进行碱硅酸反应活性检验;人工砂应进行碱硅酸和碱碳酸盐反应活性检验;在盐渍土、海水和受除冰盐作用等环境中，重要结构的混凝土不应采用有碱活性的砂
21混凝土结构通用规范###3.1.3###3.1.3.	结构混凝土用粗骨料应符合下列规定	3.1.3.1	粗骨料质量的应控制颗粒级配、针片状颗粒含量、含泥量、泥块含量、压碎指标和坚固性	3.1.3.2	生产混凝土用粗骨料应采用连续级配	3.1.3.3	对于有抗渗、抗冻、抗腐蚀、耐磨或其他特殊要求的混凝土，粗骨料中含泥量和泥块含量分别不应大于1.0%和0.5%，坚固性检验的质量损失不应大于8%	3.1.3.4	对于高强混凝土用粗骨料的含泥量和泥块含量分别不应大于0.5%和0.2%。混凝土强度等级C80以上，粗骨料的针片状颗粒含量不应大于5%，混凝土强度等级C60~C80之间，粗骨料的针片状颗粒含量不应大于8%	3.1.3.5	对于粗骨料或用于制作粗骨料的岩石，应进行碱活性检验，包括碱硅酸反应活性和碱碳酸盐反应活性检验。在盐渍土、海水和受除冰盐作用等含碱环境中，重要结构的混凝土不应采用有碱活性的粗骨料
21混凝土结构通用规范###3.1.4###3.1.4	混凝土用掺合料应符合下列规定	3.1.4.1	粉煤灰应控制细度、需水量比、烧失量和三氧化硫，其中C类粉煤灰还应控制游离氧化钙和安定性，脱硝粉煤灰还应控制铵含量;粒化高炉矿渣粉应控制比表面积、活性指数和流动度比;钢渣粉应控制比表面积、活性指数、流动度比、游离氧化钙含量、三氧化硫含量、氧化镁含量和安定性;磷渣粉应控制细度、活性指数、流动度比、五氧化二磷含量和安定性;硅灰应控制比表面积和二氧化硅。石灰石粉应控制碳酸钙含量、细度、活性指数、流动度比、亚甲蓝值和安定性。天然火山灰质材料应控制细度、流动度比、烧失量、活性指数、三氧化硫、氯离子含量等。复合掺合料应控制比表面积、细度、活性指数、流动度比、三氧化硫含量、氯离子含量、安定性等。所有掺合料还应控制放射性	3.1.4.2	没有相关标准的掺合料不得用于结构混凝土	3.1.4.3	掺用矿物掺合料的混凝土，应采用硅酸盐水泥或普通硅酸盐水泥。采用其他品种水泥应经充分的试验验证或工程论证	3.1.4.4	在混凝土中掺用矿物掺合料时，矿物掺合料的掺量和品种应经试验验证或工程论证确定	3.1.4.5	对于高强混凝土或有抗渗、抗冻、抗腐蚀、耐磨或有其他特殊要求的混凝土，不应采用低于二级的粉煤灰。采用硅灰时，其二氧化硅含量应大于90%
21混凝土结构通用规范###3.1.5###3.1.5	结构混凝土用外加剂应符合下列规定	3.1.5.1	混凝土中使用的外加剂应充分考虑混凝土结构设计、施工、结构特点和工程所处环境条件等要求	3.1.5.2	结构混凝土用外加剂的质量应控制掺外加剂混凝土性能和外加剂匀质性两方面。结构混凝土的混凝土性能方面应控制减水率、凝结时间差、抗压强度比，结构混凝土的外加剂匀质性方面应控制pH值、氯离子含量和碱含量;结构混凝土用引气剂和引气减水剂还应控制含气量;结构混凝土用防冻剂还应控制含气量和50次冻融强度损失比;结构混凝土用膨胀剂还应控制限制膨胀率等	3.1.5.3	在混凝土中掺用外加剂时，其种类和掺量应经试验或工程论证确定	3.1.5.4	外加剂中的氯离子含量和碱含量应满足混凝土设计要求	3.1.5.5	含有六价铬、亚硝酸盐和硫氰酸盐成分的混凝土外加剂，严禁用于饮水工程中建成后与饮用水直接接触的混凝土	3.1.5.6	结构混凝土用含有强电解质无机盐的早强型普通减水剂、早强剂、防冻剂和防水剂，严禁用于下列混凝土结构:(1）与镀锌刚材或铝材相接触部位的混凝土结构;(2）有外漏钢筋预埋件而无防护措施的混凝土结构;(3）使用直流电源的混凝土结构;(4）距离高压直流电源100米以内的混凝土结构	3.1.5.7	结构混凝土用含有氯盐的早强型普通减水剂、早强剂、防水剂和氯盐类防冻剂，严禁用于预应力混凝土、钢筋混凝土和钢纤维混凝土结构	3.1.5.8	结构混凝土用含有硝酸铵、碳酸铵的早强型普通减水剂、早强剂和含有硝酸铵、碳酸铵、尿素的防冻剂，严禁用于办公和居住等有人员活动的建筑工程	3.1.5.9	结构混凝土用含有亚硝酸盐、碳酸盐的早强型普通减水剂、早强剂、防冻剂和含有硝酸的阻诱剂，严禁用于预应力混凝土结构
21混凝土结构通用规范###3.1.6###3.1.6	混凝土用水应符合下列规定；1混凝土用水的质量应控制pH值、不溶物含量、可溶物含量、硫酸根离子含量、氯离子含量、水泥凝结时间差和水泥胶砂强度变化比。当混凝土骨料为碱活性时，还应控制碱含量。2搅拌站洗涮设备的再生水用于结构混凝土前，应进行验证试验，不得对混凝土力学性能、体积稳定性和耐久性有负面影响。当骨料具有碱活性时，混凝上用水不得采用混凝土企业生产设备洗涮水。3地表水、地下水、再生水在首次使用前应该进行放射性检测
21混凝土结构通用规范###3.1.7###3.1.7	结构混凝土配合比设计应符合下列规定	3.1.7.1	结构混凝土配合比应按强度和耐久性能进行设计，并应满足混凝土配制强度及其它力学性能、拌合物性能、长期性能和耐久性能的设计要求。当设计没有规定混凝土耐久性指标时，在试配阶段以下耐久性指标应至少有一项得到满足(1）抗渗等级不小于P12;(2)28d碳化深度不大于15mm;(3)抗冻等级不小于F250;(4)84d氯离子迁移系数不大于3.0×10-12m2/s或28d电通量不大于2000C(5）抗硫酸盐等级不小于KS12	3.1.7.2	混凝土强度应满足工程设计要求	3.1.7.3	—股环境中结构混凝土配合比基本要求应满足表3.1.7要求
21混凝土结构通用规范###3.1.8###3.1.8	结构抗渗混凝土的配合比设计应符合下列规定	3.1.8.1	混凝土抗渗等级应不小于P12，配制抗渗混凝土要求的抗渗水压值应比设计值提高0.2MPa	3.1.8.2	抗渗试验结果应满足下式要求；式中：Pt——六个试件中不少于 4 个未出现渗水时的最大水压值（MPa）； P——设计要求的抗渗等级值
21混凝土结构通用规范###3.1.9###3.1.9	抗冻结构混凝土的配合比设计应符合下列规定：1冻融环境中混凝土配合比应符合3.1.9-1的规定。表3.1.9-1 冻融环境中的混凝土配合比基本要求环境作用等级控制项目50年 100年II-C II-D II-E II-C II-D II-E 水胶比≤0.45 ≤0.42 ≤0.38 ≤0.42 ≤0.38 ≤0.35胶凝材料用量（kg/m3）≥350 ≥380 ≥400 ≥380 ≥400 ≥420 2最大水胶比不应大于0.45；每立方米混凝土中的胶凝材料用量不应小于350kg。3复合矿物掺合料掺量应符合表3.1.9-2的规定。表3.1.9-2 复合矿物掺合料最大掺量水胶比最大掺量（%）采用硅酸盐水泥时采用普通硅酸盐水泥时≤0.40 60 50 ＞0.40 50 40 注：采用其它通用硅酸盐水泥时，应将水泥混合材掺量20%以上的混合材量计入矿物掺合料。 4长期处于潮湿或水位变动的寒冷和严寒环境、盐冻环境、受除冰盐作用环境的混凝土应掺用引气剂。引气剂掺量应根据混凝土含气量要求经试验确定，混凝土最小含气量应符合表3.1.9-3的规定，最大不应超过7.0%。表3.1.9-3 混凝土最小含气量粗骨料最大公称粒径（mm）混凝土最小含气量（％）潮湿或水位变动的寒冷受除冰盐作用、盐冻环境、11 和严寒环境海水冻融环境40.0 4.5 5.0 25.0 5.0 5.5 20.0 5.5 6.0 注：含气量为气体占混凝土体积的百分比
21混凝土结构通用规范###3.1.10###3.1.10	混凝土抗氯离子渗透配合比设计应符合表3.1.10的规定。表3.1.10 氯化物环境中的混凝土配合比基本要求环境作用等级控制项目50年 100年III-C IV-C III-D IV-D III-E IV-E III-F III-C IV-C III-D IV-D III-E IV-E III-F 水胶比≤0.42 ≤0.40 ≤0.36 ≤0.34 ≤0.40 ≤0.36 ≤0.34 ≤0.32 矿物掺合料掺量（%）≥35 ≥40 注：1  当海洋氯化物环境与冻融环境同时作用时，应采用引气混凝土；2  矿物掺合料掺量系指采用普通硅酸盐水泥情况的掺量；3  应合理选用矿渣、硅灰等可有效降低混凝土氯离子迁移系数和电通量的矿物掺合
21混凝土结构通用规范###3.1.11###3.1.11	混凝土抗化学腐蚀配合比设计应符合下列规定。1化学腐蚀环境混凝土配合比应符合表3.1.11-1的规定。表3.1.11-1化学腐蚀环境中的混凝土配合比基本要求环境作用等级控制项目50年 100年Ⅴ-C Ⅴ-D Ⅴ-E Ⅴ-C Ⅴ-D Ⅴ-E 水胶比≤0.42 ≤0.39 ≤0.36 ≤0.39 ≤0.36 ≤0.33 矿物掺合料掺量（%）≥30 ≥35 注：1  矿物掺合料掺量系指采用普通硅酸盐水泥情况的掺量；2 矿物掺合料主要为矿渣粉和粉煤灰等，或复合采用。2混凝土抗硫酸盐或镁盐侵蚀配合比应符合表3.1.11-2的规定。表3.1.11-2 混凝土抗硫酸盐或镁盐侵蚀配合比基本要求抗硫酸盐等级最大水胶比矿物掺合料掺量（%）KS120 0.42 ≥30 12 KS150 0.38 ≥35 > KS150 0.33 ≥40 注：1  矿物掺合料掺量为采用普通硅酸盐水泥情况的掺量；2  矿物掺合料主要为矿渣粉和粉煤灰等，或复合采用。3混凝土抗其它化学腐蚀配合比应符合表3.1.11-3的规定。表3.1.11-3 混凝土抗其它化学腐蚀配合比基本要求环境条件腐蚀介质指标最大水胶比水（含酸雨等）中酸碱度（pH值）6.0 ~ 5.5 0.42 5.5 ~ 5.0 0.39 < 5.0 0.36 水中侵蚀性CO2浓度（mg/L）15 ~ 30 0.42 30 ~ 60 0.40 60 ~ 100 0.38
21混凝土结构通用规范###3.1.12###3.1.12	配合比设计时，钢筋混凝土和预应力混凝土中矿物掺合料最大掺量尚应分别符合表3.1.12-1和3.1.12-2的规定。表3.1.12-1  钢筋混凝土中矿物掺合料最大掺量矿物掺合料种类水胶比最大掺量（%）采用硅酸盐水泥时采用普通硅酸盐水泥时粉煤灰≤0.40 45 35 ＞0.40 40 30 粒化高炉矿渣粉≤0.40 65 55 ＞0.40 55 45 钢渣粉－30 20 磷渣粉－30 20 硅灰－10 10 复合掺合料≤0.40 65 55 13 ＞0.40 55 45 注：1  采用其它通用硅酸盐水泥时，应将水泥混合材掺量20%以上的混合材量计入矿物掺合料；2  复合掺合料各组分的掺量不应超过单掺时的最大掺量；3  在混合使用两种或两种以上矿物掺合料时，矿物掺合料总掺量应符合表中复合掺合料的规定。表3.1.12-2 预应力钢筋混凝土中矿物掺合料最大掺量矿物掺合料种类水胶比最大掺量（%）采用硅酸盐水泥时采用普通硅酸盐水泥时粉煤灰≤0.40 35 30 ＞0.40 25 20 粒化高炉矿渣粉≤0.40 55 45 ＞0.40 45 35 钢渣粉－20 10 磷渣粉－20 10 硅灰－10 10 复合掺合料≤0.40 55 45 ＞0.40 45 35
21混凝土结构通用规范###3.1.13###3.1.13	一般环境中满足50年和100年设计使用年限的混凝土耐久性能控制要求应按表3.1.13确定。表3.1.13 一般环境中的混凝土耐久性能要求环境作用等级控制项目50年 100年I-C I-B I-C 强度等级≥C30 ≥C35 ≥C40 14 28d碳化深度（mm）≤15 ≤10 ≤5 抗渗等级≥P12 ≥P12 ≥P12
21混凝土结构通用规范###3.1.14###3.1.14	冻融环境中满足50年和100年设计使用年限的混凝土耐久性能控制要求应按表3.1.14确定。表3.1.14 冻融环境中的混凝土耐久性控制环境作用等级控制项目50年 100年II-C II-D II-E II-C II-D II-E 强度等级≥ C a30 或≥C60≥Ca35 或≥C60≥ C a40≥ C a35或≥C60 ≥ C a40 ≥ C a45抗冻等级≥F250 ≥F300 ≥F350≥F300 ≥F350 ≥F400注：1  Ca30表示强度等级为C30的引气混凝土；2  不小于C60强度等级的非引气混凝土用于无盐冻融环境
21混凝土结构通用规范###3.1.15###3.1.15	氯化物环境中满足50年和100年设计使用年限的混凝土耐久性能控制要求应按表3.1.15确定。表3.1.15  氯化物环境中的混凝土耐久性控制境作用等级控制项目50年 100年III-C IV-C III-DIV-DIII-EIV-EIII-FIII-CIV-CIII-D IV-D III-E IV-E III-F强度等级≥C40 ≥C45≥C50≥C50≥C45≥C50 ≥C50 ≥C5584d氯离子迁移系数（×10-12m2/s）<3.0 <2.5<2.0<1.5<2.5<2.0 <1.5 <1.2注：当海洋氯化物环境与冻融环境同时作用时，应采用引气混凝土
21混凝土结构通用规范###3.1.16###3.1.16	化学腐蚀环境中的混凝土耐久性能应符合下列规定：1化学腐蚀环境下的混凝土不应单独使用硅酸盐水泥或普通硅酸盐水泥作为胶凝材料，其原材料组成应根据环境类别和作用等级按照本规范中的原材料控制要求进行。2化学腐蚀环境中满足50年和100年设计使用年限的混凝土耐久性能控制15 要求应按表3.1.16确定。表3.1.6  化学腐蚀环境中的混凝土耐久性控制环境作用等级控制项目50年 100年Ⅴ-C Ⅴ-D Ⅴ-E Ⅴ-C Ⅴ-D Ⅴ-E 强度等级≥C40 ≥C45 ≥C50 ≥C45 ≥C50 ≥C55 对于非地下环境，84d氯离子迁移系数（×10-12m2/s）≤4.0 ≤2.5 ≤2.0 ≤3.5 ≤2.0 <1.5 对于地下环境，56d电通量（×10-12m2/s）≤2000 ≤1500 ≤1000 ≤1500 ≤1000 ≤800 对于硫酸盐环境，抗硫酸盐等级≥KS120≥KS150≥KS150≥KS150≥KS150 ≥KS150注：表中84d氯离子迁移系数与56d电通量（×10-12m2/s）不具有相关性，不可相互替代
21混凝土结构通用规范###3.1.17###3.1.17	预防碱骨料反应应符合下列规定：	3.1.17.1	在盐渍土、海水和受除冰盐作用等含碱环境中，混凝土不得采用碱活性骨料；对于非常重要结构，除应采取抑制骨料碱活性措施外，还应在混凝土表面采用隔离措施	3.1.17.2	当采用快速砂浆棒法检验结果膨胀率不小于0.10%的骨料时，应进行抑制骨料碱-硅酸反应活性有效性试验，并验证有效
21混凝土结构通用规范###3.1.18###3.1.18	混凝土拌和物性能应符合下列规定：1混凝土拌合物坍落度和扩展度的等级划分应符合表3.1.18-1和表3.1.18-2的规定，施工设计应根据施工要求在适当稠度等级中选用控制目标值——坍落度值和扩展度值。表3.1.18-1  混凝土拌合物的坍落度等级划分等级坍落度（mm）S1 10 ~ 40 16 S2 50 ~ 90 S3 100 ~ 150 S4 160 ~ 210 S5 ≥220 表3.1.18-2  混凝土拌合物的扩展度等级划分等级扩展直径（mm）F1 ≤340 F2 350 ~ 410 F3 420 ~ 480 F4 490 ~ 550 F5 560 ~ 620 F6 ≥630 2混凝土稠度实测值应在控制目标值的允许偏差之内，并应符合表3.1.18-3的要求。表3.1.18-3  混凝土拌合物坍落度和扩展度的允许偏差项目控制目标值（mm）允许偏差（mm）坍落度≤40 ± 10 50 ~ 90 ± 20 100 ~ 150 ± 20 ≥160 ± 30 扩展度≥500 ± 30 3结构混凝土拌合物中水溶性氯离子最大含量应符合表3.1.18-4的规定。表3.1.18-4结构混凝土拌合物中水溶性氯离子最大含量环境条件水溶性氯离子最大含量（%，水泥用量的质量百分比）钢筋混凝土预应力混凝土干燥环境0.30 0.06 潮湿但不含氯离子的环境0.20 潮湿且含有氯离子的环境、盐渍土环境0.10 17 除冰盐等侵蚀性物质的腐蚀环境0.06
21混凝土结构通用规范###3.1.19###3.1.19	混凝土轴心抗压强度的标准值fck应按表3.1.19-1采用；轴心抗拉强度的标准值ftk应按表3.1.19-2采用。表3.1.19-1  混凝土轴心抗压强度标准值（N/mm2）强度混凝土强度等级C15 C20 C25 C30 C35 C40C45C50C55C60C65 C70 C75 C80ckf10.0 13.4 16.7 20.1 23.4 26.829.632.435.538.541.5 44.5 47.4 50.2表3.1.19-2  混凝土轴心抗拉强度标准值（N/mm2）强度混凝土强度等级C15 C20 C25C30 C35 C40C45C50C55C60C65 C70 C75 C80tkf1.27 1.54 1.782.01 2.20 2.392.512.642.742.852.93 2.99 3.05 3.11
21混凝土结构通用规范###3.1.20###3.1.20	混凝土轴心抗压强度的设计值fc应按表3.1.20-1采用；轴心抗拉强度的设计值ft应按表3.1.20-2采用。表3.1.20-1  混凝土轴心抗压强度设计值（N/mm2）强度混凝土强度等级C15 C20 C25C30 C35 C40C45C50C55C60C65 C70 C75 C80cf7.2 9.6 11.914.3 16.7 19.121.123.125.327.529.7 31.8 33.8 35.9表3.1.20-2  混凝土轴心抗拉强度设计值（N/mm2）强度混凝土强度等级C15 C20 C25C30 C35 C40C45C50C55C60C65 C70 C75 C80tf0.91 1.10 1.271.43 1.57 1.711.801.891.962.042.09 2.14 2.18 2.22
21混凝土结构通用规范###3.1.21###3.1.21	低温环境混凝土的轴心抗压强度标准值应按表3.1.21-1采用，低温环境混凝土的轴心抗拉强度标准值应按表3.1.21-2采用。表3.1.21-1 低温环境混凝土轴心抗压强度标准值（N/mm2）18 表3.1.21-2  低温环境混凝土轴心抗拉强度标准值（N/mm2）
21混凝土结构通用规范###3.1.22###3.1.22	低温环境混凝土的轴心抗压强度设计值应按表3.1.22-1采用，低温环境混凝土的轴心抗拉强度设计值应按表3.1.22-2采用。表3.1.22-1 低温环境混凝土轴心抗压强度设计值（N/mm2）表3.1.22-2  低温环境混凝土轴心抗拉强度设计值（N/mm2）19
21混凝土结构通用规范###3.2.1###3.2.1	钢筋的强度标准值应具有不小于95％的保证率。普通钢筋的屈服强度标准值fyk、极限强度标准值fstk应按表3.2.1-1采用；钢绞线、预应力钢丝、预应力冷轧带肋钢筋和预应力螺纹钢筋的极限强度标准值fptk及屈服强度标准值fpyk应按表3.2.1-2采用。表3.2.1-1  普通钢筋强度标准值（N/mm2）牌号符号公称直径d（mm）屈服强度标准值ykf极限强度标准值stkf热轧钢筋HPB300 6～14 300 420 HRB400 HRBF400 RRB400 FR6～50 400 540 HRB500 HRBF500 F6～50 500 630 冷轧带肋钢筋CRB550 R 5～12 500 550 CRB600H RH 5～12 540 600 表3.2.1-2  预应力筋强度标准值（N/mm2）种类符号公称直径d（mm）屈服强度标准值pykf极限强度标准值ptkf20 钢绞线1×3 (三股) ?S8.6、10.8、12.9 — 1570 — 1860 — 1960 1×7 (七股) 9.5、12.7、15.2、17.8— 1720 — 1860 — 1960 21.6 — 1860 中强度预应力钢丝光面螺旋肋?PM?HM5、7、9 620 800 780 970 980 1270 消除应力钢丝光面螺旋肋?P?H5 —1570 —1860 7 — 1570 9 —1470 —1570 预应力冷轧带肋钢筋CRB650 R5、6 — 650 CRB650RHCRB800 R5— 800 CRB800RH5、6CRB970 R5—970 预应力螺纹钢筋螺纹?T18、25、32、40、50785980 9301080 1080 1230 注：极限强度标准值为1960N/mm2的钢绞线作后张预应力配筋时，应有可靠的工程经验
21混凝土结构通用规范###3.2.2###3.2.2	普通钢筋的抗拉强度设计值yf、抗压强度设计值yf?取值不应大于表3.2.2-1中数值；预应力筋的抗拉强度设计值pyf取值不应大于表3.2.2-2中数值。当构件中配有不同种类的钢筋时，每种钢筋应采用各自的强度设计值。对轴心受压构件，当采用HRB500、HRBF500钢筋时，钢筋的抗压强度设计值yf?应取400 N/mm2。横向钢筋的抗拉强度设计值yvf应按表中yf的数值采用；但用作受剪、受扭、受冲切承载力计算时，其数值大于360N/mm2时应取360N/mm2。21 表3.2.2-1  普通钢筋强度设计值（N/mm2）牌号抗拉强度设计值yf抗压强度设计值yf?热轧钢筋HPB300 270 270 HRB400、HRBF400、RRB400 360 360 HRB500、HRBF500 435 435 冷轧带肋钢筋CRB550 400 - CRB600H 430 - 注：冷轧带肋钢筋筋不考虑其抗压强度设计值。表3.2.2-2    预应力筋强度设计值（N/mm2）种类极限强度标准值ptkf抗拉强度设计值pyf钢绞线1570 1110 1720 1220 1860 1320 1960 1390 中强度预应力钢丝800 510 970 650 1270 810 消除应力钢丝1470 1040 1570 1110 1860 1320 预应力冷轧带肋钢筋650 430 800 530 970 650 预应力螺纹钢筋 980 650 22 1080 770 1230 900 注：当预应力筋的强度标准值不符合表3.2.2-2的规定时，其强度设计值应进行相应的比例换算
21混凝土结构通用规范###3.2.3###3.2.3	热轧钢筋、冷轧带肋钢筋及预应力筋在最大力下的总伸长率δgt不应小于表3.2.3规定的数值。表3.2.3  热轧钢筋、余热处理钢筋及冷轧带肋钢筋及预应力筋在最大力下的总伸长率限值牌号或种类热轧钢筋余热处理钢筋冷轧带肋钢筋预应力筋HPB300 HRB400、HRBF400、HRB500、HRBF500RRB400CRB550CRB600H δgt（%） 10.0 7.5 5.0 2.5 5.0 3.5
21混凝土结构通用规范###3.2.4###3.2.4	当构件中采用预制钢筋焊接网片配筋时，钢筋焊接网应允许采用冷轧带肋钢筋CRB550、CRB600H或热轧带肋钢筋HRB400、HRBF400、HRB500、HRBF500或冷轧光圆钢筋CPB550制作。其中CPB550钢筋的强度标准值fyk为500N/mm2，其抗拉强度设计值yf为360N/mm2。'
21混凝土结构通用规范###3.2.5###3.2.5	对按一、二、三级抗震等级设计的框架和斜撑构件（含段），其纵向受力普通钢筋应符合下列要求；1抗拉强度实测值与屈服强度实测值的比值不应小于1.25。2抗拉强度实测值与屈服强度实测值的比值不应小于1.25。3最大力下的总伸长率实测值不应小于9%
21混凝土结构通用规范###3.3.1###3.3.1	预应力筋用锚具的选用，应根据预应力筋的品种、张拉力值及工程应用的环境类别选定;预应力筋-锚具组装件静载锚固性能应符合下列规定	3.3.1.1	预应力筋-锚具组装件实测极限抗拉力不应小于母材实测极限抗拉力的95%	3.3.1.2	组装件总伸长率不应小于2.0%
21混凝土结构通用规范###3.3.2###3.3.2	钢筋机械连接接头应分为Ⅰ级、Ⅱ级、Ⅲ级接头，相应的抗拉强度必须符合表3.3.2的规定。表3.3.2接头的抗拉强度接头等级Ⅰ级Ⅱ级Ⅲ级极限抗拉强度0mstf≥stkf钢筋拉断或0mstf≥1.10连接件破坏0mstf≥stkf0mstf≥1.25ykf注：1 表中0mstf为接头试件极限抗拉强度；    2钢筋拉断指断于钢筋母材、套筒外钢筋丝头和钢筋镦粗过渡段；    3连接件破坏指断于套筒、套筒纵向开裂或钢筋从套筒中拨出以及其他连接组件破坏
21混凝土结构通用规范###3.3.3###3.3.3	当钢筋采用套筒灌浆连接时，应符合下列规定；1钢筋套筒灌浆连接接头应符合下列规定:1)）连接接头的屈服强度不应小于连接钢筋屈服强度标准值;2）连接接头抗拉强度不应小于连接钢筋抗拉强度标准值，且破坏时应断于接头外钢筋;3）连接接头应能经受规定的高应力和大变形反复拉压循环检验，且在经历拉玉循环其坊护强度仍市符0合本冬第1项的规定。2钢筋套筒灌浆连接所用灌浆料性能应符合下列规定：1）灌浆料抗压强度应符合表3.3.3-1的要求，且不应低于接头设计要求的灌浆料抗压强度；灌浆料抗压强度试件尺寸应按40mm×40mm×160mm尺寸制作，其加水量应按灌浆料产品说明书确定，试件应按标准方法制作、养护3）灌浆料拌合物的工作性能应符合表3.3.3-3的要求
21混凝土结构通用规范###4.1.1###4.1.1	混凝土结构的作用和作用效应计算应符合下列规定：1应计算重力荷载、风荷载及地震作用效应；2当温度变化对结构性能影响明显时，尚应计算温度作用及作用效应；3当混凝土收缩、徐变对结构性能影响明显时，尚应计算结构混凝土收缩、徐变产生的效应；4当需要考虑偶然作用时，偶然作用的大小、方向及作用位置应根据《工程结构通用规范》的有关规定及工程实际情况确定；5直接承受吊车等动力荷载作用的结构构件应考虑结构效应的动力增大系数；6预制混凝土构件的制作、运输、吊装及安装过程中应考虑相应的结构效应动力增大系数
21混凝土结构通用规范###4.1.2###4.1.2	应根据工程的抗震设防烈度、场地类别、设计地震分组、设防类别及抗震性能要求确定混凝土结构的抗震设防目标及抗震措施。建筑和市政工程混凝土结构抗震设计，尚应符合《建筑与市政工程抗震通用规范》的有关规定
21混凝土结构通用规范###4.1.3###4.1.3	预应力混凝土结构设计尚应符合下列规定：1 对承载能力极限状态，当预应力作用效应对结构有利时，预应力作用的分项系数取值不应大于1.0，不利时应取1.23；对正常使用极限状态，预应力作用的分项系数应取1.0。2承载能力极限状态设计时，当预应力作用效应对结构有利时，结构重要性系数应取1.0。3预应力混凝土构件，必须进行施工阶段的承载力计算和正常使用极限状态验算
21混凝土结构通用规范###4.1.4###4.1.4	采用应力表达式进行混凝土结构构件的承载能力极限状态计算时，应符合下列规定：1应根据设计状况和构件性能设计目标确定混凝土和钢筋的强度取值；2钢筋设计应力不应大于钢筋的强度取值；26 3混凝土设计应力不应大于混凝土的强度取值
21混凝土结构通用规范###4.1.5###4.1.5	装配式混凝土结构应根据结构形式、结构性能要求以及构件生产、运输、吊装、安装等因素确定构件合理的连接方式并进行连接设计
21混凝土结构通用规范###4.1.6###4.1.6	混凝土结构构件之间、非结构构件与结构构件之间的连接应符合下列要求：1应满足被连接构件之间的受力及变形性能要求；2非结构构件与结构构件的连接应适应主体结构变形需求；3连接不应先于被连接构件破坏
21混凝土结构通用规范###4.1.7###4.1.7	混凝土的选用应符合下列规定	4.1.7.1	素混凝土结构的混凝土强度等级不应低于C20，基础垫层混凝土应允许采用C15;钢筋混凝土结构的混凝土强度等级不应低于C25;预应力混凝土结构的混凝土强度等级不应低于C40;承受重复荷载的钢筋混凝土构件，混凝土强度等级不应低于C30	4.1.7.2	轻骨料混凝土的选用应符合下列规定：（1）结构用轻骨料混凝土应采用砂轻混凝土。（2）轻骨料混凝土结构的混凝土强度等级不应低于LC20;采用强度等级400MPa及以上的钢筋时，轻骨料混凝土的强度等级不应低于LC25；预应力轻骨料混凝土结构的混凝土强度等级不应低于LC30
21混凝土结构通用规范###4.1.8###4.1.8	混凝土结构的钢筋选用应符合下列规定	4.1.8.1	构件的纵向受力普通钢筋应采用HRB400、HRB500、HRBF400、HRBF500、RRB400、HPB300热轧钢筋;梁、柱和斜撑构件的纵向受力普通钢筋应采用HRB400、HRB500、HRBF400、HRBF5O0热轧钢筋;板类构件的受力钢筋应允许采用钢筋焊接网或CRB550、CRB600H冷轧带肋钢筋	4.1.8.2	混凝土结构的箍筋应采用HRB400、HRBF400、HPB300、HRB500、HRBF500钢筋，应允许采用CRB60OH	4.1.8.3	预应力筋应采用钢绞线、预应力钢丝、预应力混凝土用冷轧带肋钢筋和预应力螺纹钢筋	4.1.8.4	公路桥涵按构造要求配置的钢筋网应允许采用CRB550、CRB600H冷轧带肋钢筋
21混凝土结构通用规范###4.1.9###4.1.9	当进行钢筋代换时，除应符合设计要求的构件承载力、裂缝宽度验算以及抗震性能规定外，尚应满足钢筋最小配筋率、钢筋间距、混凝土保护层厚度、钢筋锚固长度、接头面积百分率及搭接长度等构造要求
21混凝土结构通用规范###4.2.1###4.2.1	混凝土结构不应采用严重不规则的结构体系，并应符合下列规定：1结构应具有必要的承载能力、刚度和延性；2结构布置应符合规则性原则，应减少扭转效应；3  应避免因部分结构或构件的破坏而导致整个结构丧失承受重力荷载、风荷载和地震作用的能力
21混凝土结构通用规范###4.2.2###4.2.2	高层混凝土结构应设计成双向抗侧力体系，并应符合下列规定	4.2.2.1	除个别部位外，框架结构不应采用饺接框架;抗震设计的框架结构不应采用单跨框架	4.2.2.2	抗震设计时，框架-剪力墙结构、板柱-剪力墙结构两主轴方向均应布置剪力墙	4.2.2.3	高层混凝土结构的框架-核心筒结构的周边柱间必须设置框架梁	4.2.2.4	抗震设防烈度为9度时，高层混凝土结构不应采用带转换层的结构、带加强层的结构、错层结构和连体结构
21混凝土结构通用规范###4.2.3###4.2.3	框架结构不应采用与部分砌体墙混合承重的结构形式
21混凝土结构通用规范###4.2.4###4.2.4	混凝土房屋建筑的侧向位移限值应符合下列规定	4.2.4.1	高度不大于150m的高层建筑，其楼层层间最大位移与层高之比不应大于表4.2.4的规定。表4.2.4 楼层层间最大位移与层高之比的限值结构体系限值，框架1/550，框架-剪力墙、框架-核心筒、板柱-剪力墙1/800，筒中筒、剪力墙1/1000，除框架结构外的转换层1/1000	4.2.4.2	高度不小于250m的高层建筑，其楼层层间最大位移与层高之比不应大于1/500	4.2.4.3	高度在150m和250m之间的高层建筑，其楼层层间最大位移与层高之比的限值应按本条第1款和第2款限值线性插入取用
21混凝土结构通用规范###4.2.5###4.2.5	楼盖应进行舒适度验算，并满足相应的使用功能要求
21混凝土结构通用规范###4.2.6###4.2.6	在10年一遇的风荷载标准值作用下，房屋建筑混凝土结构顶点的顺风向和横风向振动计算的加速度最大值不应超过表4.2.5的规定
21混凝土结构通用规范###4.3.1###4.3.1	混凝土结构应采用适当的分析模型进行施工阶段和使用阶段的作用效应分析；对结构整体分析中不能获得准确、合理结果的结构部位，尚应进行详细的局部效应分析
21混凝土结构通用规范###4.3.2###4.3.2	结构分析模型应符合工程实际情况，并应符合下列规定：1应确定结构分析采用的结构及构件几何尺寸、结构材料性能指标、计算参数、边界条件及计算简图；2应确定结构上可能发生的作用及其组合、初始应力状态和变形状况等；3所采用的近似假定和模型简化，应有理论、试验依据及工程实践经验
21混凝土结构通用规范###4.3.3###4.3.3	结构计算分析应符合下列规定：1满足边界条件及力学平衡条件；2满足主要变形协调条件，包括节点和边界的约束条件；3采用合理的材料本构关系或构件的受力-变形关系；4计算结果的精度应满足工程设计要求
21混凝土结构通用规范###4.3.4###4.3.4	高层建筑结构按空间整体工作计算分析时，应考虑下列变形：1梁的弯曲、剪切、扭转变形，有明显轴向力作用时尚应考虑轴向变形；2柱、墙的弯曲、轴向、剪切、扭转变形
21混凝土结构通用规范###4.3.5###4.3.5	混凝土结构采用静力或动力弹塑性分析方法时，应符合下列规定：1结构尺寸、材料性能、边界条件、初始应力状态、配筋等应根据实际情况确定；29 2材料的性能指标应取强度标准值、实测值或实测值的平均值；3分析结果用于承载力设计时，应考虑承载力不定性系数对结构的抗力进行适当调整
21混凝土结构通用规范###4.3.6###4.3.6	混凝土结构应进行结构整体稳定分析计算和抗倾覆验算。高层建筑混凝土结构的整体稳定性应符合下列规定：1剪力墙结构、框架-剪力墙结构、筒体结构应符合下式要求：???niid G HEJ124.1（4.3.6-1）2框架结构应符合下式要求：10/nijijiDGh???（ni，，2，1????）（4.3.6-2）
21混凝土结构通用规范###4.3.7###4.3.7	大跨度、长悬臂的混凝土结构，当抗震设防烈度不低于7度（0.15g）时应考虑竖向地震的影响
21混凝土结构通用规范###4.4.1###4.4.1	混凝土构件应根据受力状况分别进行正截面承载力计算、斜截面承载力计算、扭曲截面承载力计算、受冲切承载力计算、局部受压承载力计算；对于承受动力循环作用的混凝土结构或构件，尚应进行疲劳承载力验算
21混凝土结构通用规范###4.4.2###4.4.2	正截面承载力计算应基于变形协调和静力平衡条件，简化计算时应符合下列基本假定：1截面应变保持平面；2不考虑混凝土的抗拉强度；3  混凝土受压的应力与应变关系按下列规定采用：当c0???时ccc011nf????????????????????（4.4.2-1）当0ccu?????时ccf??（4.4.2-2）30 ??cu，k125060nf???（4.4.2-3）??50cu，k0.0020.55010f??????（4.4.2-4）??5cucu，k0.00335010f??????（4.4.2-5）式中：c?——混凝土压应变为c?时的混凝土压应力；cf——混凝土轴心抗压强度设计值；0?——混凝土压应力达到cf时的混凝土压应变，当计算的0?值小于0.002时，取为0.002；cu?——正截面的混凝土极限压应变，当处于非均匀受压且按公式(4.4.2-5)计算的值大于0.0033时，取为0.0033；当处于轴心受压时取为0?；cu，kf——混凝土立方体抗压强度标准值；n——系数，当计算的n值大于2.0时，取为2.0。4纵向受拉钢筋的极限拉应变取为0.01；5纵向钢筋的应力取钢筋应变与其弹性模量的乘积，但其值应符合下列要求：ysyiff?????                      (4.4.2-6)p0pyppyiiff?????? (4.4.2-7) 式中：si?、pi?——第i层纵向普通钢筋、预应力筋的应力，正值代表拉应力，负值代表压应力；p0i?——第i层纵向预应力筋截面重心处混凝土法向应力等于零时的预应力筋应力；yf、pyf——普通钢筋、预应力筋抗拉强度设计值；yf?、pyf?——普通钢筋、预应力筋抗压强度设计值。31
21混凝土结构通用规范###4.4.3###4.4.3	对于大体积或复杂截面形状的混凝土结构构件，当按弹性分析方法计算时，应按主拉应力设计值的合力在配筋方向的投影确定配筋量、按主拉应力的分布确定钢筋布置，并应符合相应的构造要求；混凝土受压应力设计值不应大于其抗压强度设计值，并应配置受压构造钢筋
21混凝土结构通用规范###4.4.4###4.4.4	混凝土结构构件应根据结构类型和环境类别，采用不同的裂缝控制等级及最大裂缝宽度限值，并应符合表4.4.4的规定。表4.4.4  结构构件的裂缝控制等级及最大裂缝宽度的限值（mm）环境类别钢筋混凝土结构预应力混凝土结构裂缝控制等级wlim 裂缝控制等级wlim一三级0.30（0.40）三级0.20 二a 0.20 0.10 二b 二级 —— 三a、三b 一级 —— 注： 1对处于年平均相对湿度小于60%地区一类环境下的受弯构件，其最大裂缝宽度限值应允许采用括号内的数值；对钢筋混凝土屋面梁和托梁，其最大裂缝宽度限值应取为0.30mm；2 在一类环境下，对预应力混凝土屋架、托架及双向板体系，应按二级裂缝控制等级进行验算；对一类环境下的预应力混凝土屋面梁、托梁、单向板，按表中二a类环境的要求进行验算
21混凝土结构通用规范###4.4.5###4.4.5	混凝土构件的挠度不应影响正常使用功能及结构安全。混凝土受弯构件的挠度限值不应超过表4.4.5的规定。表4.4.5  受弯构件的挠度限值构件类型挠度限值吊车梁手动吊车l0/500 32 电动吊车l0/600 屋盖、楼盖及楼梯构件当l0 ＜ 7m时l0/200  (l0/250) 当7m ≤l0 ≤ 9m时l0/250  (l0/300) 当l0 ＞ 9m时l0/300  (l0/400) 注：1 表中l0为构件的计算跨度；计算悬臂构件的挠度限值时，其计算跨度l0按实际悬臂长度的2倍取用。    2表中括号内的数值适用于使用上对挠度有较高要求的构件。    3如果构件制作时预先起拱，且使用上也允许，则在验算挠度时，应允许将计算所得的挠度值减去起拱值；对预应力混凝土构件，尚应允许减去预加力所产生的反拱值。    4构件制作时的起拱值和预加力所产生的反拱值，不应超过构件在相应荷载组合作用下的计算挠度值
21混凝土结构通用规范###4.4.6###4.4.6	除了满足结构承载力极限状态、正常使用极限状态的计算要求外，混凝土受力构件的最小截面尺寸尚应符合下列规定：1结构耐久性、防水、防火要求；2钢筋布置、钢筋连接及锚固、预留预埋的要求；3施工及混凝土浇筑质量要求
21混凝土结构通用规范###4.4.7###4.4.7	混凝土受力构件的最小截面尺寸尚应符合下列规定	4.4.7.1	混凝土受力构件的矩形截面框架梁的截面宽度不应小于截面高度的1/4，且不应小于200mm	4.4.7.2	混凝土受力构件的矩形截面框架柱的边长不应小于300mm，混凝土受力构件的圆形截面柱的直径不应小于350mm	4.4.7.3	高层建筑剪力墙的截面厚度不应小于160mm，多层建筑的结构墙截面厚度不应小于140mm，低层建筑的结构墙截面厚度不应小于120mm	4.4.7.4	混凝土受力构件实心楼板厚度不应小于100mm，空心楼板的底面、顶面混凝土板厚度不应小于50mm	4.4.7.5	混凝土受力构件预制叠合楼板的预制底板及后浇叠合层厚度均不应小于60mm
21混凝土结构通用规范###4.4.8###4.4.8.	混凝土构件中普通钢筋及预应力筋的保护层厚度应符合下列规定	4.4.8.1	混凝土构件中受力钢筋的保护层厚度不应小于钢筋的直径	4.4.8.2	设计工作年限为50年的混凝土结构，最外层钢筋的保护层厚度应符合表4.4.8 的规定；当混凝土强度等级不大于C25时，表4.4.8中保护层厚度数值应增加5mm	4.4.8.3	设计工作年限为100年的混凝土结构，最外层钢筋的保护层厚度取应取本条第 款规定数值的1.4倍	4.4.8.4	现浇矩形钢筋混凝土管道和混合结构管道中的钢筋混凝土构件内分布钢筋的混凝土净保护层厚度不应小于20mm;对于预制成品的钢筋混凝土或预应力混凝土圆管，其钢筋的净保护层厚度，当壁厚为80mm~100mm时不应小于12mm;当壁厚大于100mm时不应小于20mm	4.4.8.5	钢筋混凝土基础设置混凝土垫层时，其纵向受力钢筋的混凝土保护层厚度应从基础构件底面算起，且不应小于40mm;当未设置混凝土垫层时，保护层厚度不小于70mm	4.4.8.6	混凝土结构的地下连续墙结构的主筋保护层厚度不得小于70mm
21混凝土结构通用规范###4.4.9###4.4.9	混凝土中受力钢筋应有可靠的锚固措施；钢筋锚固长度不应小于最小锚固长度；受拉钢筋的最小锚固长度应按式（4.4.9-1）计算，且不应小于基本锚固长度的0.6倍和200mm的较大值；抗震锚固长度应按式（4.4.9-2）计算。ζa lab（4.4.9-1）laE=ζaE la（4.4.9-2）式中：la——受拉钢筋的锚固长度；lab——受拉钢筋的基本锚固长度，按本规范第4.4.10条计算；ζa——锚固长度修正系数，按本规范第4.4.11条采用，多于一项时应允许按乘积采用; laE——受拉钢筋的抗震锚固长度；al?al?34 ζaE——纵向受拉钢筋抗震锚固长度修正系数，对一、二级抗震等级取1.15，对三级抗震等级取1.05，对三级抗震等级取1.00
21混凝土结构通用规范###4.4.10###4.4.10	当计算中充分利用钢筋的抗拉强度时，受拉钢筋的基本锚固长度应按下列公式计算：    1对普通钢筋（4.4.10-1）    2对预应力筋（4.4.10-2）式中：lab——受拉钢筋的基本锚固长度；、——普通钢筋、预应力筋的抗拉强度设计值；——混凝土轴心抗拉强度设计值，当混凝土强度等级高于C60时，按C60取值；d——锚固钢筋的直径；——锚固钢筋的外形系数，按表4.4.10取用。表4.4.10  锚固钢筋的外形系数钢筋类型光圆钢筋带肋钢筋螺旋肋钢丝三股钢绞线七股钢绞线0.16 0.14 0.13 0.16 0.17 注：光圆钢筋末端应做180o弯钩，弯后平直段长度不应小于3d，但作受压钢筋时应允许不做弯钩
21混凝土结构通用规范###4.4.11###4.4.11	纵向受拉钢筋的锚固长度修正系数应根据钢筋的锚固条件按下列规定采用	4.4.11.1	当纵向受拉钢筋的公称直径大于25mm时取1.1	4.4.11.2	对环氧树脂涂层纵向受拉钢筋取1.25	4.4.11.3	施工过程中易受扰动的纵向受拉钢筋取1.1	4.4.11.4	纵向受力钢筋的实际配筋面积大于其设计计算面积时，取设计计算面积与实际配筋面积的比值，但对有抗震设防要求及直接承受动力荷载的结构构件不得考虑此项修正	4.4.11.5	锚固区混凝土配置箍筋且保护层厚度不小于3d 时，修正系数应允许取0.8，此处d 为纵向受力钢筋直径	4.4.11.6	锚固区混凝土配置箍筋且保护层厚度大于5d 时，修正系数取0.7，此处d 为纵向受力钢筋直径	4.4.11.7	当纵向受拉钢筋末端采用机械锚固措施时，包括附加锚固端头在内的锚固长度修正系数取 0.7
21混凝土结构通用规范###4.4.12###4.4.12	混凝土结构中的纵向受压钢筋，当计算中充分利用钢筋的抗压强度时，受压钢筋的锚固长度不应小于相应受拉锚固长度的0.7倍，并应合理配置横向约束钢筋
21混凝土结构通用规范###4.4.13###4.4.13	钢筋混凝土结构构件中纵向受力钢筋的配筋百分率不应小于表4.4.13规定的数值，且应满足系列规定	4.4.13.1	受压构件全部纵向钢筋最小配筋百分率，当采用C60及以上强度等级的混凝土时应按表4.4.13中规定增加0.10	4.4.13.2	房屋高度不大于10m且不超过三层的混凝土剪力墙，其分布钢筋的最小配筋率应允许适当降低，但不应小于0.15%	4.4.13.3	卧置于地基上的混凝土板，板中受拉钢筋的最小配筋率应允许适当降低，但不应小于0.15%
21混凝土结构通用规范###4.4.14###4.4.14	混凝土房屋结构的最小配筋率及构造尚应符合下列规定	4.4.14.1	高层房屋建筑剪力墙的竖向和水平分布钢筋的配筋率，一、二、三级抗震等级时均不应小于0.25%，四级时均不应小于0.2%	4.4.14.2	高层房屋建筑框架-剪力墙结构、板柱-剪力墙结构中，剪力墙的竖向、水平向分布钢筋的配筋率均不应小于0.25%，并应至少双排布置，各排分布钢筋之间应设置拉筋，拉筋的直径不应小于6mm、间距不应大于600mm	4.4.14.3	部分框支剪力墙结构房屋建筑中，剪力墙底部加强部位墙体的水平和竖向分布钢筋的最小配筋率均不应小于0.3%，钢筋间距不应大于200mm，钢筋直径不应小于8mm
21混凝土结构通用规范###4.4.15###4.4.15	框架梁设计应符合下列要求；1抗震设计时，计入受压钢筋作用的梁端截面混凝土受压区高度与有效高度之比值，一级不应大于0.25，二、三级不应大于0.35。2纵向受拉钢筋的最小配筋率不应小于表 4.4.15-1规定的数值。3抗震设计时，梁端截面的底面和顶面纵向钢筋截面面积的比值，除按计算确定外，一级不应小于0.5，二、三级不应小0.3。4抗震设计时，梁端箍筋的加密区长度、箍筋最大间距和最小直径应符合表4.4.15-2的要求；当梁端纵向钢筋配筋率大于2%时，表中箍筋最小直径应增大2mm
21混凝土结构通用规范###4.4.16###4.4.16	混凝土柱纵向钢筋和箍筋配置应符合下列要求：1柱全部纵向钢筋的配筋率，不应小于表4.4.16-1的规定值，且柱截面每一侧纵向钢筋配筋百分率不应小于0.2%；抗震设计时，对Ⅳ类场地上较高的高层建筑，表中数值应增加0.1；表4.4.16-1  柱纵向受力钢筋最小配筋率 (%) 柱类型抗震等级一级二级三级四级中柱、边柱0.9 (1.0) 0.7 (0.8)0.6 (0.7)0.5 (0.6) 角柱 1.1 0.9 0.8 0.7 框支柱 1.1 0.9 0.8 0.7 注：表中括号内数值用于框架结构；采用400MPa级纵向受力钢筋时，应按表中数值增加0.05采用；当混凝土强度等级为C60以上时，应按表中数值增加0.1采用。2抗震设计时，柱箍筋在规定的范围内应加密，加密区的箍筋间距和直径，应符合下列要求：1) 箍筋的最大间距和最小直径，应按表4.4.16-2采用；表4.4.16-2  柱端箍筋加密区的构造要求抗震等级箍筋最大间距 (mm) 箍筋最小直径 (mm) 一级 6d和100的较小值 10 二级 8d和100的较小值 8 三级 8d和150 (柱根100) 的较小值 8 四级 8d和150 (柱根100) 的较小值 6 (柱根8) 38 注：表中d为柱纵向钢筋直径（mm）；柱根指框架柱底部嵌固部位。2）一级框架柱的箍筋直径大于12mm且箍筋肢距不大于150mm及二级框架柱箍筋直径不小于10mm且肢距不大于200mm时，除柱根外最大间距应允许采用150mm；三级框架柱的截面尺寸不大于400mm时，箍筋最小直径应允许采用6mm；四级框架柱的剪跨比不大于2或柱中全部纵向钢筋的配筋率大于3%时，箍筋直径不应小于8mm；3）剪跨比不大于2的柱，箍筋间距不应大于100mm
21混凝土结构通用规范###4.4.17###4.4.17	高层建筑混凝土外框筒梁和内框简梁的构造配筋应符合下列要求	4.4.17.1	高层建筑混凝土外框筒梁和内框筒梁的箍筋直径不应小于10mm，间距不应大于100mm;当高层建筑混凝土外框筒梁和内框简梁内设置交叉暗撑时，箍筋间距不应大于200mm	4.4.17.2	框筒梁上、下纵向钢筋的直径均不应小于16mm，腰筋的直径不应小于10mm，腰筋间距不应大于200mm
21混凝土结构通用规范###4.4.18###4.4.18	混凝土转换梁设计应符合下列规定	4.4.18.1	混凝土转换梁上、下部纵向钢筋的最小配筋率，特一、一、和二级分别不应小于0.60%、0.50%和0.40%	4.4.18.2	离柱边1.5倍梁截面高度范围内的梁箍筋应加密，加密区箍筋直径不应小于10mm、间距不应大于100mm。加密区箍筋的最小面积配筋率，非抗震设计时不应小于0.9yvtff/;抗震设计时，特一、一、和二级分别不应小于1.3tyvff、1.2tyvff和1.1tyvff	4.4.18.3	偏心受拉的转换梁的支座上部纵向钢筋至少应有50%沿梁全长贯通，下部纵向钢筋应全部直通到柱内;沿梁腹板高度应配置间距不大于200mm、直径不小于16mm的腰筋
21混凝土结构通用规范###4.4.19###4.4.19	混凝土转换柱设计应符合下列规定	4.4.19.1	柱内全部纵向钢筋配筋率应符合本规范第4.4.16条中框支柱的规定	4.4.19.2	抗震设计时，混凝土转换柱箍筋应采用复合螺旋箍或井字复合箍，并应沿柱全高加密，箍筋直径不应小于10mm，箍筋间距不应大于100mm和6倍纵向钢筋直径的较小值	4.4.19.3	抗震设计时，混凝土转换柱的箍筋配箍特征应比普通框架柱要求的数值增加0.02采用，且箍筋体积配箍率不应小于1.5%
21混凝土结构通用规范###4.4.20###4.4.20	抗震设计时，带加强层高层建筑结构设计应符合下列规定	4.4.20.1	加强层及其相邻层的框架柱、核心筒剪力墙的抗震等级应提高一级采用，一级应提高至特一级，但抗震等级已经为特一级时应允许不再提高	4.4.20.2	加强层及其相邻层的框架柱，箍筋应全柱段加密配置，轴压比限值应按其他楼层框架柱的数值减小0.05采用	4.4.20.3	加强层及其相邻层核心筒剪力墙应设置约束边缘构件
21混凝土结构通用规范###4.4.21###4.4.21	错层结构设计应符合下列规定	4.4.21.1	错层处框架柱混凝土强度等级不应低于C30，箍筋应全柱段加密配置；抗震等级应提高一级采用，当抗震等级已经为特一级时应允许不再提高	4.4.21.2	错层处平面外受力的剪力墙的承载力应适当提高，剪力墙截面厚度不应小于250mm，混凝土强度等级不应低于C30，水平和竖向分布钢筋的配筋率不应小于0.5%
21混凝土结构通用规范###4.4.22###4.4.22	连接体及与连接体相连的结构构件应符合下列规定；1连接体及与连接体相连的结构构件在连接体高度范围及其上、下层，抗震等级应提高一级采用。2与连接体相连的框架柱在连接体高度范围及其上、下层，箍筋应在全柱段加密配置，轴压比极限值应按其他楼层框架柱的数值减小0.05采用。3与连接体相连的剪力墙在连接体高度范围及其上、下层应设置约束边缘构件
21混凝土结构通用规范###5.1.1###5.1.1	混凝土结构工程施工，应符合下列规定：1混凝土结构工程施工应确保实现设计要求；2施工过程中应采取保证施工安全、消防安全及节能、节地、节水、节材和环境保护的技术措施与管理措施；3施工中采用新技术、新工艺、新材料、新设备，应按有关规定进行评审、备案；施工前应对新的或首次采用的施工工艺进行评价，制定专门的施工方案，并经监理单位核准
21混凝土结构通用规范###5.1.2###5.1.2	混凝土结构工程施工应做好文档管理，并应符合下列规定：1  施工前应具备下列文件、资料：1）气象、水文、地质、地震等成果文件，施工图设计文件，工程施工测量资料；2）施工组织设计、专项施工方案和工程检测方案。2 施工中应对下列文件、资料进行收集整理和分类组卷：1）工程采用的材料、产品、建筑构配件和设备的进场检验（复检）报告；2）设计变更、技术核定和施工记录；3）施工质量检验报告和工程检测记录等。3施工完成后，应对竣工验收文件、资料及时归档、备案和移交
21混凝土结构通用规范###5.1.3###5.1.3	混凝土结构工程施工质量应按下列要求进行验收：1质量验收均应在施工单位自检合格的基础上进行；2参加施工质量验收的各方人员应具备相应的资格；3检验批的质量应按主控项目和一般项目验收；4对涉及结构安全、节能、环境保护和主要使用功能的试件、试块及材料，应在进场时或施工中按规定进行见证检验；5隐蔽工程在隐蔽前应由施工单位通知监理单位进行验收，并应形成验收文件，验收合格后方可继续施工；41 6对涉及结构安全、节能、环境保护和使用功能的重要分部工程应在验收前按规定进行抽样检验
21混凝土结构通用规范###5.2.1###5.2.1	焊工应经考试合格并取得焊工证书，并在其焊工证书规定的范围内施焊。在钢筋焊接开工前，应由参与该项工程施焊的焊工进行现场条件下的焊接工艺试验；试验合格后，方准焊接施工
21混凝土结构通用规范###5.2.2###5.2.2	装配式混凝土结构构件吊装和套筒灌浆连接的操作人员必须经过专业培训并获得上岗证书
21混凝土结构通用规范###5.2.3###5.2.3	当需要进行普通钢筋、预应力筋代换时，应按规定程序办理设计变更
21混凝土结构通用规范###5.2.4###5.2.4	混凝土运输、输送、浇筑过程中严禁加水；混凝土运输、输送、浇筑过程中散落的混凝土严禁用于结构浇筑
21混凝土结构通用规范###5.2.5###5.2.5	模板及支架应根据安装、使用和拆除工况进行设计，并应满足承载力、刚度和整体稳固性要求
21混凝土结构通用规范###5.2.6###5.2.6	人民防空工程临空墙、门框墙的模板安装，其固定模板的对拉螺栓严禁采用套管
21混凝土结构通用规范###5.2.7###5.2.7	桥梁拱架上拱圈混凝土浇筑时，应对称于拱顶分段浇筑
21混凝土结构通用规范###5.2.8###5.2.8	人民防空工程口部、防护密闭段、采光井、水库、水封井、防毒井、防爆井等有防护密闭要求的部位．应一次整体浇筑混凝土
21混凝土结构通用规范###5.2.9###5.2.9	未经处理的海水严禁用于结构混凝土的拌制和养护
21混凝土结构通用规范###5.2.10###5.2.10	冬季施工应采取混凝土抗冻措施，当环境温度低于-20°c时，不得对普通钢筋进行冷弯加工
21混凝土结构通用规范###5.3.1###5.3.1	钢筋机械连接接头、焊接接头应进行力学性能、弯曲性能检验。接头试件应从工程实体中截取
21混凝土结构通用规范###5.3.2###5.3.2	对后张法预应力结构，张拉阶段预应力筋不应出现断裂或滑脱
21混凝土结构通用规范###5.3.3###5.3.3	当在使用中对水泥质量有怀疑或水泥出厂超过三个月、快硬硅酸盐水泥超过一个月时，应进行强度、安定性及凝结时间复验，并应按复验结果使用
21混凝土结构通用规范###5.3.4###5.3.4	处于潮湿环境和干湿交替环境的混凝土，应选用非碱活性骨料
21混凝土结构通用规范###5.3.5###5.3.5	用于检验普通混凝土、轻骨料混凝土强度的试件应在浇筑地点随机抽取
21混凝土结构通用规范###5.3.6###5.3.6	灌浆套筒进厂（场）时，应抽取灌浆套筒并采用与之匹配的灌浆料制作对中连接接头试件，其抗拉强度不应小于连接钢筋抗拉强度标准值，且破坏时应断于接头外钢筋。43
21混凝土结构通用规范###6.1.1###6.1.1	混凝土结构应根据结构安全性等级、类型及使用环境，建立全寿命周期内的结构使用、维护管理制度
21混凝土结构通用规范###6.1.2###6.1.2	严禁下列影响结构使用安全的行为：1未经技术鉴定或设计许可，擅自改变结构用途和使用环境；2损坏或者擅自变动结构承重结构体系及抗震设施；3擅自增加结构使用荷载；4损坏或挖掘主体结构的地基基础；5违法存放爆炸性、毒害性、放射性、腐蚀性等危险物品；6结构改造与施工影响毗邻结构使用安全而未采取有效措施
21混凝土结构通用规范###6.1.3###6.1.3	应对重要混凝土结构建立维护数据库和信息化管理平台
21混凝土结构通用规范###6.1.4###6.1.4	混凝土结构拆除应进行拆除方案的设计和结构计算分析，预应力混凝土结构应分析预加力解除程序，必须采取保证拆除过程安全的措施
21混凝土结构通用规范###6.1.5###6.1.5	混凝土结构拆除应遵循减量化、资源化和再生利用的原则，并应制订废弃物处置方案
21混凝土结构通用规范###6.2.1###6.2.1	混凝土结构日常维护应检查结构损伤与荷载变化情况
21混凝土结构通用规范###6.2.2###6.2.2	对于沿海或酸性环境中的混凝土结构，应检查混凝土表面的碱骨料反应与碳化。对于严酷环境中的混凝土结构，应制定针对性地维护方案
21混凝土结构通用规范###6.2.3###6.2.3	除设计文件要求或其他规定外，满足下列条件之一时，应对结构进行检测与鉴定：1接近或达到设计工作年限，仍需继续使用的结构；2 出现危及使用安全迹象的结构；3进行结构改造、改变使用性质、抗震能力受损或提升荷载等级，危及使用安全的结构；4遭受地震、台风、火灾、洪水、爆炸、撞击等灾害事故后出现损伤的结44 构；5受周边施工安全影响的结构；6日常检查评估确定应检测的结构；7 在桥梁上增加静荷载（构筑物、风雨蓬、广告牌、管线等）的结构
21混凝土结构通用规范###6.2.4###6.2.4	除设计文件要求、本规范其他条款或其他规定外，满足下列条件之一时，应对桥梁进行特殊检测：1桥梁常规定期检测中难以判明是否安全的桥梁。2常规定期检测中技术状况I类养护的城市桥梁被评定为不合格级的桥梁，II-V类养护的城市桥梁被评定为D级或E级的桥梁。3常规定期检测发现加速退化的桥梁构件需要补充检测的桥梁
21混凝土结构通用规范###6.2.5###6.2.5	除设计文件要求或其他规定外，满足下列条件之一时，应对结构性态与安全进行全寿命周期监测；1高度250m及以上的高层与高耸结构；2施工过程导致结构最终位形与设计目标位形存在较大差异的高层与高耸结构；3带有隔震体系的高层与高耸或复杂结构；4跨度大于50m的钢筋混凝土薄壳结构；5对平面尺寸超长的钢筋混凝土构筑物、管道与管廊；6特别重要的特大桥、主跨跨径大于150m的梁桥、主跨跨径大于300m的斜拉桥、主跨跨径大于500m的悬索桥、主跨跨径大于200m的拱桥、处于复杂环境或结构特殊的其他桥梁结构
21混凝土结构通用规范###6.2.6###6.2.6	监测期间尚应进行系统维护；台风、洪水等特殊情况时，应增加监测频次
21混凝土结构通用规范###6.2.7###6.2.7	混凝土结构监测应设定监测预警值，监测预警值应满足工程设计及被监测对象的控制要求
21混凝土结构通用规范###6.3.1###6.3.1	对于结构性裂缝，应根据裂缝产生的原因，进行修复或加固处理；对于影响正常使用或耐久性的非结构裂缝，应进行封闭处理。经结构检测或鉴定的结构，应根据检测鉴定结果进行恰当处理。鉴定为危险结构的，应及时通知委托人及相关人，并应对结构采取修缮、加固及其他解除危险的安全治理措施或拆除
21混凝土结构通用规范###6.3.2###6.3.2	监测期间有预警的结构，应按照监测预警机制和应急预案进行处理
21混凝土结构通用规范###6.3.3###6.3.3	遭受地震、洪水、台风、火灾、爆炸、撞击等自然灾害或者突发事件后，结构存在重大险情时，应立即采取安全治理措施
21混凝土结构通用规范###6.3.4###6.3.4	当预应力混凝土构件锚固端的封端混凝土出现裂缝、剥落、渗漏、穿孔、预应力锚具暴露时，应及时对预应力锚具刷防锈漆，重做封端混凝土
21混凝土结构通用规范###6.3.5###6.3.5	钢筋混凝土拱桥拱圈开裂超过限值时，应限制或禁止通行，并应通过特殊检测查明原因，进行处理
21混凝土结构通用规范###6.3.6###6.3.6	当斜拉桥钢筋混凝土或预应力混凝土主梁的裂缝超过规定或挠度超过设计规定的允许值或拉索索力偏离设计值较大时，应查明原因，通过计算进行加固和调整索力
21混凝土结构通用规范###6.3.7###6.3.7	当连续梁桥墩台和拱桥的不均匀沉降值超过设计允许变形时，应查明原因，进行加固处理和调整高程
21混凝土结构通用规范###6.3.8###6.3.8	特大桥梁及特殊结构的桥梁主要构件损坏，影响结构安全时，立即限制交通，组织修复；一般桥梁评为危险桥梁的，应立即限制交通，等待处理
21混凝土结构通用规范###6.4.1###6.4.1	混凝土结构的拆除应具备合法的批准文件，拆除工程应编制专项施工方案，方案应包含拆除范围、拆除方法、结构拆除过程模拟分析、安全预案、环境保护计划、拆除物处置计划等，方案应经包含结构设计、施工和环保专业人员的专家组评审。对危险性较大的工程和公共场所拆除工程应制定安全专项方案，并按规定进行专家论证
21混凝土结构通用规范###6.4.2###6.4.2	混凝土结构机械拆除应采用与建造过程相反的次序进行，对房屋建筑应按由外到内、自上而下的顺序进行，如果采取其他顺序，应经专门分析和论证批准。混凝土结构的拆除应采取措施减少噪声、灰尘、水、污染、振动和冲击等对环境的影响，应采用安全绿色拆除技术
21混凝土结构通用规范###6.4.3###6.4.3	拆除作业必须根据建、构筑物的高度选择拆除机械，严禁超越机械有效作业高度进行作业。拆除机械在楼板上作业时，应由专业技术人员复核分析，并采取措施保证拆除作业安全
21混凝土结构通用规范###6.4.4###6.4.4	混凝土结构采用其他方法拆除应由专业队伍按相关规范作业
21混凝土结构通用规范###6.4.5###6.4.5	拆除结构分析应符合下列规定：1拆除应按短暂工况进行结构分析，其安全性要求基本上与施工阶段相同；2应考虑拆除过程可能出现的不利情况；3 分析应涵盖拆除过程，应考虑构件约束条件的改变
21混凝土结构通用规范###6.4.6###6.4.6	拆除作业应符合下列规定：1拆除结构的周边建筑物、构筑物及地下设施应进行保护、防护；2对危险物质、有害物质应有排放和处置方案，制定应急措施；3拆除过程严禁立体交叉作业；4在封闭空间拆除施工时，应有通风和对外沟通的技术措施；5拆除施工时发现不明物体、气体、文物等应立即停止施工，采取临时防护措施，并保护现场
21混凝土结构通用规范###6.4.7###6.4.7	拆除工程施工方案有变更时，应修正拆除方案，重新组织论证
21混凝土结构通用规范###6.4.8###6.4.8	拆除物的垂直运输应符合下列要求：1拆除作业、拆除物清运不得高空抛物；2拆除物应利用原有垂直通道运输；3新设运输通道应保证结构安全和防护安全
21混凝土结构通用规范###6.4.9###6.4.9	拆除物的处置应符合下列规定：1对可重复利用构件，应考虑其使用寿命和维护方法；2对切割的块体，应按相关标准进行重复利用。3对破碎的混凝土应拟定计划，形成再生骨料；4对拆除的钢筋应回收再生；5对混凝土结构残渣应作为路基或其他填充物利用，不得直接排放；6对多种材料的混合拆除物应在取得建筑垃圾排放许可后再行处置
21混凝土结构通用规范###6.4.10###6.4.10	结构拆除完成时应提供下列文件：1结构拆除批准文件；2结构拆除专项施工方案及专项安全方案；3拆除物处置计划及结果
22砌体结构通用规范###1.0.1###1.0.1	为在砌体结构工程建设中保障人民生命财产安全、人身健康、工程质量安全、生态环境安全，满足国家经济建设的需要，依据有关法律、法规，制定本规范
22砌体结构通用规范###1.0.2###1.0.2	房屋建筑与市政工程中砌体结构的设计、施工、验收、维护与拆除等必须遵守本规范
22砌体结构通用规范###1.0.3###1.0.3	本规范是砌体结构设计、施工、验收、维护与拆除过程中技术和管理的基本要求。当工程中采用的设计方法、材料、构件、技术措施、施工质量控制与检验验收方法等与本规范的规定不一致时，应进行合规性评估并应符合本规范第2章的规定
22砌体结构通用规范###1.0.4###1.0.4	房屋建筑与市政工程中砌体结构的设计、施工、验收、维护与拆除，除应遵守本规范外，尙应遵守国家现行有关规范的规定
22砌体结构通用规范###2.0.1###2.0.1	砌体结构的作用及作用组合应符合《工程结构通用规范》的规定
22砌体结构通用规范###2.0.2###2.0.2	砌体结构进行抗震设计时，地震作用及作用组合应符合《建筑与市政工程抗震通用规范》的规定
22砌体结构通用规范###2.0.3###2.0.3	砌体材料强度标准值应取0.05分位值
22砌体结构通用规范###2.0.4###2.0.4	满足50年设计使用年限要求的块材碳化系数和软化系数均不应小于0.85，软化系数小于0.9的材料不得用于±0.000以下承重墙体
22砌体结构通用规范###2.0.5###2.0.5	砌体结构应布置合理、受力明确、传力直接，在满足建筑功能要求的同时，应具有良好的整体性和稳定性
22砌体结构通用规范###2.0.6###2.0.6	砌体施工质量控制等级分为A、B、C三级，设计使用年限为50年及以上的砌体结构工程，应采用A级或B级。砌体施工时，其施工质量控制等级应符合设计要求
22砌体结构通用规范###2.0.7###2.0.7	结构所处的环境条件应依据气候条件及结构的使用环境按表2.0.7分类。表2.0.7使用环境分类表环境类别环境条件分类环境条件示例1干燥环境干燥室内、外环境；室外有防水防护环境2潮湿环境潮湿室内或室外环境，包括与无侵蚀性土和水接触的环境3冻融环境寒冷地区潮湿环境4氯侵蚀环境与海水直接接触的环境，或处于滨海地区的盐饱和的气体环境5化学侵蚀环境有化学侵蚀的气体、液体或固态形式的环境，包括有侵蚀性土壤的环境
22砌体结构通用规范###2.0.8###2.0.8	砌体结构设计应选择耐久性满足要求或易于更换的附属部件与材料，建筑与结构构造应有利于防止雨雪、湿气和侵蚀性介质对砌体的危害。当砌体构件依靠其自身在设计使用年限内不足以抵抗环境的不利作用时，应采取设置防潮层、隔汽层、粉刷层等防护措施
22砌体结构通用规范###2.0.9###2.0.9	钢筋应采取防腐处理或其他保护措施
22砌体结构通用规范###2.0.10###2.0.10	受侵蚀性环境水作用的建、构筑物应采取抗侵蚀和耐腐蚀措施
22砌体结构通用规范###3.1.1###3.1.1	砌体工程材料应依据其承载性能、节能环保性能、使用环境条件合理选用
22砌体结构通用规范###3.1.2###3.1.2	砌体结构工程用材料应符合下列要求：1所用的材料应有产品合格证书、产品性能型式检验报告；2应对块材、水泥、钢筋、外加剂、预拌砂浆、预拌混凝土的主要性能进行检验，证明质量合格并符合设计要求；3应根据块材类别和性能，选用与其匹配的砌筑砂浆
22砌体结构通用规范###3.1.3###3.1.3	砌体不应采用非蒸压硅酸盐砖、非蒸压硅酸盐砌块及非蒸压加气混凝土制品
22砌体结构通用规范###3.1.4###3.1.4	不得在室内干燥环境以外的环境条件下采用氯氧镁制品墙体材料；采用氯氧镁制品作为自承重墙体材料时，应进行吸潮返卤、翘曲变形及耐水性试验，并应在其试验指标满足使用要求后用于工程
22砌体结构通用规范###3.1.5###3.1.5	长期处于200°C以上或急热急冷的建筑部位，以及有酸性介质的建筑部位，不得采用非烧结砌体材料
22砌体结构通用规范###3.2.1###3.2.1	块体材料应符合下列规定：1块体材料应有抗压强度等级和变异系数的要求；2多孔砖和蒸压普通砖的折压比不应小于表3.2.1的要求。5表3.2.1多孔砖和蒸压普通承重砖的折压比砖种类高度（mm）砖强度等级MU30MU25MU20MU15MU10折压比蒸压普通砖530.160.180.200.25-多孔砖900.210.230.240.270.32注：1蒸压普通砖包括蒸压灰砂实心砖和蒸压粉煤灰实心砖；2多孔砖包括烧结多孔砖和混凝土多孔砖
22砌体结构通用规范###3.2.2###3.2.2	非烧结含孔块材的孔洞率、壁及肋厚度应符合表3.2.2的要求。表3.2.2非烧结含孔块材的孔洞率、壁及肋厚度要求块体材料类型及用途孔·洞率（%）最小外壁（mm）最小肋厚（mm）其他要求多孔砖≤351515孔的长度与宽度比小于2≤351815孔的长度与宽度比不小于2空心砖-1010-砌块用于承重墙≤473025孔的圆角半径不应小于20mm用于自承重墙-1515-注：1承重墙体的混凝土多孔砖的孔洞应垂直于铺浆面。2承重含孔块材长度方向的中线部位应为肋，中肋厚度不应小于20mm
22砌体结构通用规范###3.2.3###3.2.3	对处于环境类别1和2的室内、外砌体的承重砌体，所用块体材料的最低强度等级应符合表3.2.3的规定。6表3.2.31类、2类环境下块体材料最低强度等级环境类别环境条件烧结砖混凝土砖普通、轻集料混凝土砌块蒸压普通砖蒸压加气混凝土砌块石材1干燥环境MU10MU15MU7.5MU15A5.0MU202潮湿环境MU15MU20MU7.5MU20A7.5MU30注：1对配筋砌块砌体抗震墙，表中干燥环境和潮湿环境的砌块强度等级为MU10；2严重潮湿及防潮层以下，不得采用蒸压制品；3安全等级为一级或使用年限大于50年的结构，表中材料强度等级应至少提高一个等级
22砌体结构通用规范###3.2.4###3.2.4	对处于环境类别3的承重砌体，所用块体材料的抗冻性能和最低强度等级应符合表3.2.4的规定。表3.2.43类环境下块体材料抗冻性能与最低强度等级环境类别冻融环境抗冻性能块材最低强度等级抗冻指标质量损失（%）强度损失（%）烧结砖混凝土砖混凝土砌块3微冻地区F25≤5≤20MU15MU20MU10寒冷地区F35MU20MU25MU15严寒地区F50MU20MU25MU15注：1冻融环境按当地最低月平均气温划分为微冻地区、寒冷地区和严寒地区，其月平均气温分别为：-3℃～2.5℃、-8℃～-3℃和-8℃以下；2抗冻指标表征为按标准试验方法经受的冻融循环次数；3设计使用年限大于50年时，抗冻指标应提高一个等级；4在冻融环境的地面以下或防潮层以下不得采用蒸压砖、蒸压加气混凝土砌块。在地面以下或防潮层以下采用空心砌块时，应采用不低于Cb20的灌孔混凝土预先将孔洞灌实
22砌体结构通用规范###3.2.5###3.2.5	处于环境类别4、5的承重砌体，应根据环境条件选择块体材料的强度等级、抗渗、耐酸、耐碱性能的指标
22砌体结构通用规范###3.2.6###3.2.6	夹心墙的外叶墙的砖及混凝土砌块的强度等级不应低于MU10
22砌体结构通用规范###3.2.7###3.2.7	自承重墙的块材最低强度等级，应按下列规定采用：	3.2.7-1	空心砖、轻集料混凝土砌块、混凝土空心砌块：内墙MU3.5；外墙MU5	3.2.7-2	蒸压加气混凝土砌块：内墙A2.5；外墙：A3.5
22砌体结构通用规范###3.2.8###3.2.8	在没有采取有效措施的情况下，下列部位或环境中的自承重墙不应使用轻骨料混凝土小型空心砌块或蒸压加气混凝土砌块砌体：1建筑物防潮层以下墙体；2长期浸水或化学侵蚀环境；3砌体表面温度高于80℃的部位；4长期处于有振动源环境的墙体
22砌体结构通用规范###3.2.9###3.2.9	蒸压加气混凝土砌块不应有未切割面，对切割面应清除附着屑
22砌体结构通用规范###3.3.1###3.3.1	砌筑砂浆的最低强度等级应按下列规定采用：	3.3.1-1	设计使用年限高于25年的烧结普通砖和烧结多孔砖砌体：M5；设计使用年限不高于25年的烧结普通砖和烧结多孔砖砌体：M2.5	3.3.1-2	蒸压加气混凝土砌块砌体：Ma5；蒸压灰砂普通砖和蒸压粉煤灰普通砖砌体：Ms5	3.3.1-3	混凝土普通砖、混凝土多孔砖：Mb5	3.3.1-4	单排孔混凝土砌块、煤矸石混凝土砌块：Mb7.5	3.3.1-5	配筋砌块砌体：Mb10	3.3.1-6	毛料石、毛石砌体：M2.5
22砌体结构通用规范###3.3.2###3.3.2	设计有抗冻性要求的砌体时，砂浆应进行冻融试验，其抗冻性能应与墙体块材相同
22砌体结构通用规范###3.3.3###3.3.3	配筋砌块砌体的材料选择应遵循以下原则：	3.3.3-1	配筋砌体不得使用掺加氯盐和硫酸盐类外加剂的砂浆；砌筑砂浆强度等级不应低于砌块强度一个等级	3.3.3-2	设计有抗冻性要求的墙体，灌孔混凝土应根据使用条件和设计要求提出抗冻融性指标	3.3.3-3	灌孔混凝土应具有良好抗收缩性能	3.3.3-4	对安全等级为一级或设计使用年限大于50年的配筋砌块砌体房屋，所用材料的最低强度等级应至少提高一级
22砌体结构通用规范###3.4.1###3.4.1	龄期为28d的以毛截面计算的各类砌体抗压强度设计值，当施工质量控制等级为B级时，应根据块体和砂浆的强度等级分别按下列规定采用：1烧结普通砖、烧结多孔砖砌体的抗压强度设计值，应按表3.4.1-1采用。表3.4.1-1烧结普通砖和烧结多孔砖砌体的抗压强度设计值（MPa）砖强度等级砂浆强度等级砂浆强度M15M10M7.5M5M2.50MU303.943.272.932.592.261.15MU253.602.982.682.372.061.05MU203.222.672.392.121.840.94MU152.792.312.071.831.600.82MU10—1.891.691.501.300.67注：当烧结多孔砖的孔洞率大于30%时，表中数值应乘以0.9。2混凝土普通砖和混凝土多孔砖砌体的抗压强度设计值，应按表3.4.1-2采用。表3.4.1-2混凝土普通砖和混凝土多孔砖砌体的抗压强度设计值（MPa）砖强度等级砂浆强度等级砂浆强度Mb20Mb15Mb10Mb7.5Mb50MU304.613.943.272.932.591.15MU254.213.602.982.682.371.05MU203.773.222.672.392.120.94MU15－2.792.312.071.830.82注：当混凝土多孔砖的孔洞率大于30%时，表中数值应折减，以砌体抗压试验结果为准。3蒸压灰砂普通砖和蒸压粉煤灰普通砖砌体的抗压强度设计值，应按表3.4.1-3采用。表3.4.1-3蒸压灰砂普通砖和蒸压粉煤灰普通砖砌体的抗压强度设计值（MPa）砖强度等级砂浆强度等级砂浆强度M15M10M7.5M50MU253.602.982.682.371.05MU203.222.672.392.120.94MU152.792.312.071.830.82注：当采用专用砂浆砌筑时，其抗压强度设计值按表中数值采用。4单排孔混凝土和轻集料混凝土砌块对孔砌筑砌体的抗压强度设计值，应按表3.4.1-4采用。表3.4.1-4单排孔混凝土砌块和轻集料混凝土砌块对孔砌筑砌体的抗压强度设计值（MPa）9砌块强度等级砂浆强度等级砂浆强度Mb20Mb15Mb10Mb7.5Mb50MU206.305.684.954.443.942.33MU15—4.614.023.613.201.89MU10——2.792.502.221.31MU7.5———1.931.711.01MU5————1.190.70注：1对独立柱或厚度为双排组砌的砌块砌体，应按表中数值乘以0.7；2对T型截面墙体、柱，应按表中数值乘以0.85。5单排孔混凝土砌块对孔砌筑时，灌孔砌体的抗压强度设计值fg，应按下列方法确定：1）混凝土砌块砌体的灌孔混凝土强度等级不应低于Cb20，且不应低于1.5倍的块体强度等级。灌孔混凝土强度指标取同强度等级的混凝土强度指标；2）灌孔混凝土砌块砌体的抗压强度设计值fg，应按下列公式计算：cgfff?6.0??(3.4.1-1)????(3.4.1-2)式中：fg——灌孔混凝土砌块砌体的抗压强度设计值，该值不应大于未灌孔砌体抗压强度设计值的2倍；f——未灌孔混凝土砌块砌体的抗压强度设计值，应按表3.4.1-4采用；fc——灌孔混凝土的轴心抗压强度设计值；α——混凝土砌块砌体中灌孔混凝土面积与砌体毛面积的比值；δ——混凝土砌块的孔洞率；ρ——混凝土砌块砌体的灌孔率，系截面灌孔混凝土面积与截面孔洞面积的比值，灌孔率应根据受力或施工条件确定，且不应小于33％。6双排孔或多排孔轻集料混凝土砌块砌体的抗压强度设计值，应按表3.4.1-6采用。10表3.4.1-6轻集料混凝土砌块砌体的抗压强度设计值(MPa)砌块强度等级砂浆强度等级砂浆强度Mb10Mb7.5Mb50MU103.082.762.451.44MU7.5—2.131.881.12MU5——1.310.78MU3.5——0.950.56注：1表中的砌块为火山渣、浮石和陶粒轻集料混凝土砌块；2对厚度方向为双排组砌的轻集料混凝土砌块砌体的抗压强度设计值，应按表中数值乘以0.8。7块体高度为180mm～350mm的毛料石砌体的抗压强度设计值，应按表3.4.1-7采用。表3.4.1-7毛料石砌体的抗压强度设计值(MPa)毛料石强度等级砂浆强度等级砂浆强度M7.5M5M2.50MU1005.424.804.182.13MU804.854.293.731.91MU604.203.713.231.65MU503.833.392.951.51MU403.433.042.641.35MU302.972.632.291.17MU202.422.151.870.95注：对细料石砌体、粗料石砌体和干砌勾缝石砌体，表中数值应分别乘以调整系数1.4、1.2、和0.8。8毛石砌体的抗压强度设计值，应按表3.4.1-8采用。表3.4.1-8毛石砌体的抗压强度设计值(MPa)毛石强度等级砂浆强度等级砂浆强度M7.5M5M2.50MU1001.271.120.980.34MU801.131.000.870.30MU600.980.870.760.26MU500.900.800.690.23MU400.800.710.620.21MU300.690.610.530.18MU200.560.510.440.15
22砌体结构通用规范###3.4.2###3.4.2	龄期为28d的以毛截面计算的各类砌体的轴心抗拉强度设计值、弯曲抗拉强度设计值和抗剪强度设计值，应符合下列规定：1当施工质量控制等级为B级时，强度设计值应按表3.4.2采用：11表3.4.2沿砌体灰缝截面破坏时砌体的轴心抗拉强度设计值、弯曲抗拉强度设计值和抗剪强度设计值(MPa)强度类别破坏特征及砌体种类砂浆强度等级≥M10M7.5M5M2.5轴心抗拉沿齿缝烧结普通砖、烧结多孔砖混凝土普通砖、混凝土多孔砖蒸压灰砂普通砖、蒸压粉煤灰普通砖混凝土和轻集料混凝土砌块毛石0.190.190.120.09-0.160.160.100.080.070.130.130.080.070.060.09---0.04弯曲抗拉沿齿缝烧结普通砖、烧结多孔砖混凝土普通砖、混凝土多孔砖蒸压灰砂普通砖、蒸压粉煤灰普通砖混凝土和轻集料混凝土砌块毛石0.330.330.240.11-0.290.290.200.090.110.230.230.160.080.090.17---0.07沿通缝烧结普通砖、烧结多孔砖混凝土普通砖、混凝土多孔砖蒸压灰砂普通砖、蒸压粉煤灰普通砖混凝土和轻集料混凝土砌块0.170.170.120.080.140.140.100.060.110.110.080.050.08---抗剪烧结普通砖、烧结多孔砖0.170.140.110.08混凝土普通砖、混凝土多孔砖0.170.140.11-蒸压灰砂普通砖、蒸压粉煤灰普通砖0.120.100.08-混凝土和轻集料混凝土砌块0.090.080.06-毛石-0.190.160.11注：1对于用形状规则的块体砌筑的砌体，当搭接长度与块体高度的比值小于1时，其轴心抗拉强度设计值ft和弯曲抗拉强度设计值ftm应按表中数值乘以搭接长度与块体高度比值后采用；2表中数值是依据普通砂浆砌筑的砌体确定，采用专用砂浆砌筑的蒸压灰砂普通砖、蒸压粉煤灰普通砖砌体，其抗剪强度设计值按相应普通砂浆强度等级砌筑的烧结普通砖砌体采用；3对混凝土普通砖、混凝土多孔砖、混凝土和轻集料混凝土砌块砌体，表中的砂浆强度等级分别为：≥Mb10、Mb7.5及Mb5。2单排孔混凝土砌块对孔砌筑时，灌孔砌体的抗剪强度设计值fvg，应按下式计算：55.02.0gvgff?（3.4.2）式中：fg——灌孔砌体的抗压强度设计值（MPa）
22砌体结构通用规范###3.4.3###3.4.3	下列情况的各类砌体，其砌体强度设计值应乘以调整系数γa：	3.4.3-1	对无筋砌体构件，其截面面积小于0.3㎡时，γa为其截面面积加0.7；对配筋砌体构件，当其中砌体截面面积小于0.2㎡时，γa为其截面面积加0.8。构件截面面积以㎡计	3.4.3-2	2当砌体用强度等级小于M5.0的水泥砂浆砌筑时，对第3.4.1条各表中的数值，γa为0.9；对第3.4.2条表3.4.2中数值，γa为0.8；3当验算施工中房屋的构件时，γa为1.1
22砌体结构通用规范###3.4.4###3.4.4	各类砌体的抗震抗剪强度设计值，应按下式确定：vNvEff??（3.4.4）式中：fvE——砌体破坏的抗震抗剪强度设计值；fv——非抗震设计的砌体抗剪强度设计值；ξN——砌体抗震抗剪强度的正应力影响系数，应按表3.4.4采用。表3.4.4砌体强度的正应力影响系数砌体类别vf/0?0.01.03.05.07.010.012.0≥16.0普通砖，多孔砖0.800.991.251.471.651.902.05—小砌块—1.231.692.152.573.023.323.92注：σ0为对应于重力荷载代表值的砌体截面平均压应力。13
22砌体结构通用规范###4.1.1###4.1.1	砌体结构应按承载能力极限状态设计，并应根据砌体结构的特性，采取相应的构造措施，满足正常使用极限状态和耐久性的要求
22砌体结构通用规范###4.1.2###4.1.2	砌体结构按承载能力极限状态设计时，应按下式进行计算：）（（???????kQikciniQiLkQLGkafRSSS，)5.13.1210?????(4.1.2)式中：γ0——结构重要性系数，对安全等级为一级的结构构件，不应小于1.1；对安全等级为二级的结构构件，不应小于1.0；对安全等级为三级的结构构件，不应小于0.9；γL——考虑结构设计使用年限的荷载调整系数，设计使用年限为5年、50年、100年，应分别取0.9、1.0、1.1；SGk——永久荷载标准值的效应；SQ1k——在基本组合中起控制作用的一个可变荷载标准值的效应；SQik——第i个可变荷载标准值的效应；R（·）——结构构件的抗力函数；γQi——第i个可变荷载的分项系数；ψci——第i个可变荷载的组合值系数，一般情况下应取0.7；对书库、档案库、储藏室或通风机房、电梯机房应取0.9；f——砌体的强度设计值，fkff?/?；fk——砌体的强度标准值，fmkff?645.1??；γf——砌体结构的材料性能分项系数，一般情况下，应按施工质量控制等级为B级考虑，取6.1?f?；当为C级时，取8.1?f?；当为A级时，取5.1?f?；fm——砌体的强度平均值；14σf——砌体强度的标准差；ka——几何参数标准值
22砌体结构通用规范###4.1.3###4.1.3	当砌体结构整体或一部分作为刚体，需验算整体稳定性时，应按下式进行验算：kGniQikLkQLkGSSSS121208.05.13.1?????）（???(4.1.3)式中：SG1k——起有利作用的永久荷载标准值的效应；SG2k——起不利作用的永久荷载标准值的效应
22砌体结构通用规范###4.1.4###4.1.4	无筋砌体受压构件，按内力设计值计算的轴向力的偏心距e，不应大于0.6y，y为截面重心至轴向力所在偏心方向截面边缘的距离
22砌体结构通用规范###4.1.5###4.1.5	砌体结构构件的截面进行抗震验算时，应采用下列设计表达式：RERS?/?(4.1.5)式中：S——结构构件内力组合的设计值；R——结构构件承载力设计值；γRE——承载力抗震调整系数，承载力抗震调整系数应按表4.1.6采用。当仅计算竖向地震作用时，各类结构构件承载力抗震调整系数均应采用1.0。表4.1.6承载力抗震调整系数结构构件受力状态γRE两端均设有构造柱、芯柱的砌体抗震墙受剪0.9组合砖砌体抗震墙偏压、大偏拉和受剪0.9配筋砌块砌体抗震墙偏压、大偏拉和受剪0.85其他砌体抗震墙受剪和受压1.0
22砌体结构通用规范###4.1.6###4.1.6	砌体结构构件应依据其受力分别验算轴心受压、偏心受压、局部受压、受弯及受剪等承载力，并应满足公式（4.1.2）、公式（4.1.5）的要求
22砌体结构通用规范###4.1.7###4.1.7	承受吊车荷载的单层砌体结构应采用配筋砌体结构
22砌体结构通用规范###4.1.8###4.1.8	单层空旷房屋大厅屋盖的承重结构，在下列情况下不应采用砖柱：	4.1.8-1	大厅内设有挑台	4.1.8-2	6度时，大厅跨度大于15m或柱顶高度大于8m	4.1.8-3	7度（0.10g）时，大厅跨度大于12m或柱顶高度大于6m	4.1.8-4	7度（0.15g）、8度、9度时的大厅
22砌体结构通用规范###4.1.9###4.1.9	砌体结构各种墙、柱构件应进行高厚比验算
22砌体结构通用规范###4.1.10###4.1.10	自承重砌体墙上的作用，应包括墙体自重、墙体上附着物的重量、风荷载及地震作用
22砌体结构通用规范###4.1.11###4.1.11	自承重墙应采取措施与周边主体结构构件可靠连接
22砌体结构通用规范###4.1.12###4.1.12	钢筋混凝土楼、屋盖板应符合下列要求：	4.1.12-1	现浇钢筋混凝土楼板或屋面板伸进纵、横墙内的长度，均不应小于120mm	4.1.12-2	预制钢筋混凝土板在混凝土梁或圈梁上的支承长度不应小于80mm；当圈梁未设在板的同一标高时，在内墙上的支承长度不应小于100mm，在外墙上的支承长度不应小于120mm	4.1.12-3	预制钢筋混凝土板端钢筋应与支座处沿墙或圈梁配置的纵筋绑扎，用强度等级不应低于C25的混凝土浇筑成板带	4.1.12-4	预制钢筋混凝土板与现浇板对接时，预制板端钢筋应伸入现浇板中进行连接后，再浇筑现浇板	4.1.12-5	当预制钢筋混凝土板的跨度大于4.8m并与外墙平行时，靠外墙的预制板侧边应与墙或圈梁拉结	4.1.12-6	房屋端部大房间的楼盖，6度时房屋的屋盖和7~9度时房屋的楼、屋盖，当圈梁设在板底时，钢筋混凝土预制板应相互拉结，并应与梁、墙或圈梁拉结
22砌体结构通用规范###4.1.13###4.1.13	墙体转角处和纵横墙交接处应沿竖向每隔400mm～500mm设拉结钢筋，其数量为每120mm墙厚不少于1根直径6mm的钢筋，或采用焊接钢筋网片，埋入长度从墙的转角或交接处算起，对实心砖墙每边不小于500mm，对多孔砖墙和砌块墙不小于700mm
22砌体结构通用规范###4.1.14###4.1.14	楼梯间应符合下列要求：	4.1.14-1	顶层楼梯间墙体应沿墙高设置2?6通长钢筋和?4分布短钢筋平面内点焊组成的拉结网片或?4点焊网片，间距不应大于500mm；7～9度时其他各层楼梯间墙体应在休息平台或楼层半高处设置60mm厚、纵向钢筋不应少于2?10的钢筋混凝土带或配筋砖带，配筋砖带不少于3皮，每皮的配筋不少于2?6，砂浆强度等级不应低于M7.5且不低于同层墙体的砂浆强度等级	4.1.14-2	楼梯间及门厅内墙阳角处的大梁支承长度不应小于500mm，并应与圈梁连接	4.1.14-3	装配式楼梯段应与平台板的梁可靠连接，8、9度时不应采用装配式楼梯段；不应采用墙中悬挑式踏步或踏步竖肋插入墙体的楼梯，不应采用无筋砖砌栏板	4.1.14-5	突出屋顶的楼、电梯间，构造柱应伸到顶部，并与顶部圈梁连接，所有墙体应沿墙高设置2?6通长钢筋和?4分布短筋平面内点焊组成的拉结网片或?4点焊网片，间距不应大于500mm
22砌体结构通用规范###4.1.15###4.1.15	烧结砖烟囱应符合下列规定：	4.1.15-1	8度III类场地和IV类场地及9度不应采用烧结砖烟囱	4.1.15-2	高度不应大于60m
22砌体结构通用规范###4.2.1###4.2.1	砌体结构房屋应采用刚性方案。当采用整体式、装配整体式和装配式无檩体系钢筋混凝土屋盖或钢筋混凝土楼盖时，房屋的横墙间距应小于32m；当采用装配式有檩体系钢筋混凝土屋盖或楼盖时，横墙间距应小于20m；当采用轻钢屋盖和有密铺望板的木屋盖或木楼盖时，横墙间距应小于16m
22砌体结构通用规范###4.2.2###4.2.2	房屋抗震横墙的间距，不应超过表4.2.2的要求。表4.2.2房屋抗震横墙的间距（m）房屋类别烈度6789多层砌体房屋现浇或装配整体式钢筋混凝土楼、屋盖1515117装配式钢筋混凝土楼、屋盖111194木屋盖994—底部框架-抗震墙砌体房屋上部各层同多层砌体房屋—底层或底部两层181511—注：1多层砌体房屋的顶层，除木屋盖外的最大横墙间距允许适当放宽，但应采取相应加强措施；2多孔砖抗震横墙厚度为190mm时，最大横墙间距应比表中数值减少3m。17
22砌体结构通用规范###4.2.3###4.2.3	多层砌体结构房屋中的承重墙梁不应采用无筋砌体构件支承。采用烧结普通砖砌体、烧结多孔砖砌体、混凝土普通砖砌体、混凝土多孔砖砌体、混凝土砌块砌体和配筋砌块砌体的墙梁设计，应符合下列规定：1墙梁设计应符合表4.2.3的规定：表4.2.3墙梁的一般规定墙梁类别墙体总高度（m）跨度（m）墙体高跨比hw/loi托梁高跨比hb/loi洞宽比bh/loi洞高hh承重墙梁≤18≤9≥0.4≥1/10≤0.3≤5hw/6且hw-hb≥0.4m自承重墙梁≤18≤12≥1/3≥1/15≤0.8—注：墙体总高度指托梁顶面到檐口的高度，带阁楼的坡屋面应算到山尖墙1/2高度处。2墙梁计算高度范围内每跨允许设置一个洞口，洞口高度，对窗洞取洞顶至托梁顶面距离。对自承重墙梁，洞口至边支座中心的距离不应小于0.1l0i，门窗洞上口至墙顶的距离不应小于0.5m
22砌体结构通用规范###4.2.4###4.2.4	多层砌体结构民用房屋，且层数为3～4层时，应在底层和檐口标高处各设置一道圈梁。当层数超过4层时，除应在底层和檐口标高处各设置一道圈梁外，至少应在所有纵、横墙上隔层设置。多层砌体工业房屋，应每层设置现浇混凝土圈梁。设置墙梁的多层砌体结构房屋，应在托梁、墙梁顶面和檐口标高处设置现浇钢筋混凝土圈梁
22砌体结构通用规范###4.2.5###4.2.5	厂房、仓库、食堂等空旷单层房屋应按下列规定设置圈梁：	4.2.5-1	砖砌体结构房屋，檐口标高为5m～8m时，应在檐口标高处设置一道圈梁，檐口标高大于8m时，应增加设置数量	4.2.5-2	砌块及料石砌体结构房屋，檐口标高为4m～5m时，应在檐口标高处设置一道圈梁，檐口标高大于5m时，应增加设置数量	4.2.5-3	对有吊车或较大振动设备的单层工业房屋，当未采取有效的隔振措施时，除在檐口或窗顶标高处设置现浇混凝土圈梁外，尚应增加设置数量
22砌体结构通用规范###4.2.6###4.2.6	楼、屋盖的钢筋混凝土梁或屋架应与墙、柱(包括构造柱)或圈梁可靠连接；不得采用独立砖柱。跨度不小于6m大梁的支承构件应采用组合砌体等加强措施，并满足承载力要求
22砌体结构通用规范###4.2.7###4.2.7	圈梁宽度不应小于190mm，高度不应小于120mm，配筋不应少于4?12，箍筋间距不应大于200mm
22砌体结构通用规范###4.2.8###4.2.8	挑梁埋入砌体长度l1与挑出长度l之比应大于1.2；当挑梁埋入段上无砌体时，l1与l之比应大于2
22砌体结构通用规范###4.3.1###4.3.1	底部框架-抗震墙砌体房屋应沿底部框架部分纵横两个方向全高设置抗震墙，抗震墙的设置部位和数量应满足房屋抗侧力要求
22砌体结构通用规范###4.3.2###4.3.2	底部框架-抗震墙结构房屋底部抗震墙应符合下列构造要求：	4.3.2-1	底部框架-抗震墙结构房屋底部的现浇混凝土抗震墙厚度不应小于160mm，且不应小于层高1/20	4.3.2-2	底部框架-抗震墙结构房屋底部抗震墙体周边应设置梁柱组成的边框;边框架梁的截面宽度不应小于墙板厚度1.5倍，截面高度不应小于墙板厚度的2.5倍;边框架柱的截面高度不应小于墙板厚度的2倍	4.3.2-3	6度区的底层抗震墙采用砖砌体墙时，墙厚度不应小于240mm，砌筑砂浆强度不应低于M10。应先砌墙后浇框架，沿框架柱高设置沿砖墙水平通长布置的拉结钢筋网片；在墙体半高处尚应设置与框架柱相连的混凝土水平系梁。当洞口两侧或墙长大于4m时，应在墙内增设混凝土构造柱	4.3.2-3	6度区的底层抗震墙采用砌块砌体墙时，墙厚度不应小于190mm，砌筑砂浆强度不应低于Mb10。应先砌墙后浇框架，沿框架柱高设置沿砖墙水平通长布置的拉结钢筋网片；在墙体半高处尚应设置与框架柱相连的混凝土水平系梁。洞口两侧或墙长大于4m时，应在墙内增设芯柱
22砌体结构通用规范###4.3.3###4.3.3	底部框架-抗震墙结构房屋底部框架柱应符合下列构造要求：	4.3.3-1	框架柱截面尺寸不应小于400×400mm，圆柱直径不应小于450mm	4.3.3-2	框架柱的轴压比，6度时不应大于0.85，7度时不应大于0.75，8度时不应大于0.65	4.3.3-3	框架柱的纵向钢筋最小总配筋率，当钢筋的强度标准值低于400MPa时，中柱在6、7度时不应小于0.9%，8度时不应小于1.1%；角柱、边柱和混凝土抗震墙端柱在6、7度时不应小于1.0%，8度时不应小于1.2%	4.3.3-4	框架柱的箍筋直径，在6、7度时不应小于8mm，8度时不应小于10mm，并且应全高加密箍筋，箍筋间距不应大于100mm	4.3.3-5	框架柱的最上端和最下端组合的弯矩设计值应乘以增大系数，一、二、三级框架柱的增大系数应分别按1.5、1.25和1.15采用
22砌体结构通用规范###4.3.4###4.3.4	底部框架-抗震墙结构房屋墙体下部混凝土托梁应符合下列构造要求：	4.3.4-1	托梁的截面宽度不应小于300mm，截面高度不应小于跨度的1/10，且不应大于跨度的1/6；当墙体在梁端附近有洞口时梁截面高度不应小于跨度的1/8	4.3.4-2	托梁每跨底部纵向钢筋应通长设置，不应在跨中弯起或截断，伸入柱内锚固长度不应小于受拉钢筋最小锚固长度laE且伸过中心线不应小于5d；钢筋应采用机械连接或焊接接头，托梁上部纵向钢筋应贯穿中间节点其在端节点的弯折锚固水平投影长度不应小于0.4laE，垂直投影长度不应小于15d。托梁截面受压区高度应符合的要求，对一级设防烈度x≤0.25h0，对二、三级设防烈度x≤0.35h0；受拉钢筋配筋率不应大于2.5%	4.3.4-3	托梁箍筋直径不应小于8mm，间距不应大于200mm；梁端1.5倍梁高且不小于1/5净跨范围内及上部墙体偏开洞口区段及洞口两侧各一个梁高且不小于500mm范围内，箍筋间距不应大于100mm	4.3.4-4	托梁沿梁高应设置不小于2?14mm的通长腰筋，间距不应大于200mm	4.3.4-5	托梁纵向受力钢筋和腰筋应按受拉钢筋的要求锚固在框架柱内，且支座上部的纵向钢筋在柱内的锚固长度应符合混凝土框支梁的有关要求
22砌体结构通用规范###4.3.5###4.3.5	底部框架-抗震墙结构房屋的楼盖尚应符合下列构造要求：	4.3.5-1	过渡层的楼板应采用现浇混凝土板，板厚不应小于120mm；当洞口尺寸大于800mm时，洞口周边应设置边梁	4.3.5-2	其他楼层，采用装配式混凝土楼板时均应设现浇圈梁；采用现浇混凝土楼板时允许不另设圈梁，但楼板沿抗震墙周边均应加强配筋并应与相邻的构造柱可靠连接
22砌体结构通用规范###4.4.1###4.4.1	配筋混凝土砌块砌体房屋，采用现浇或叠合式钢筋混凝土楼、屋盖时，抗震横墙的最大间距，应符合表4.4.1的要求。表4.4.1配筋混凝土小型空心砌块抗震横墙的最大间距烈度6度7度8度9度最大间距（m）151511720
22砌体结构通用规范###4.4.2###4.4.2	配筋混凝土砌块砌体抗震墙必须全部用灌孔混凝土灌实
22砌体结构通用规范###4.4.3###4.4.3	配筋砌块砌体抗震墙的设计构造应符合下列要求：	4.4.3-1	水平钢筋应配置在系梁中，同层配置2根，且钢筋净距不应小于60mm	4.4.3-2	竖向钢筋应配置在砌体孔洞内，在190mm墙厚情况下，同一孔内应配置1根
22砌体结构通用规范###4.4.4###4.4.4	配筋砌块砌体抗震墙的配筋构造应符合下列规定：	4.4.4-1	应在墙的转角、端部和孔洞的两侧配置竖向连续的钢筋，钢筋直径不应小于12mm	4.4.4-2	应在洞口的底部和顶部设置不小于2?10的水平钢筋，其伸入墙内的长度不应小于40d和600mm
22砌体结构通用规范###4.5.1###4.5.1	自承重墙的布置，应避免使主体结构形成层内或上下层间刚度和和质量分布的突变，当非均匀布置时，应考虑质量及刚度的差异对主体结构抗震不利的影响
22砌体结构通用规范###4.5.2###4.5.2	自承重墙应满足满足风荷载及地震作用的影响下的稳定性要求
22砌体结构通用规范###4.5.3###4.5.3	自承重墙与周边主体结构构件的连接构造和嵌缝材料应能满足传力、变形、耐久、防护和防止平面外倒塌要求。自承重墙内拉结钢筋应与主体结构构件有可靠的拉结且能适应自承重墙与主体结构构件的相对变形
22砌体结构通用规范###5.1.1###5.1.1	采用非烧结块体材料砌筑时，其块体应满足产品龄期不少于28d的要求
22砌体结构通用规范###5.1.2###5.1.2	当砌筑烧结普通砖、烧结多孔砖、蒸压灰砂砖和蒸压粉煤灰砖砌体时，砖应提前1d～2d适度湿润，蒸压加气混凝土砌块砌筑时，应在砌筑当天对砌块砌筑面浇水湿润。不得采用干砖或吸水饱和状态的砖砌筑
22砌体结构通用规范###5.1.3###5.1.3	砌体灰缝砂浆的饱满度应符合下列规定：	5.1.3-1	砖墙水平灰缝的砂浆饱满度不得低于80%；砖柱水平灰缝和竖向灰缝饱满度不得低于90%	5.1.3-2	小砌块砌体水平灰缝和竖向灰缝的砂浆饱满度，按净面积计算不得低于90%	5.1.3-3	石砌体灰缝的砂浆饱满度不得低于80%
22砌体结构通用规范###5.1.4###5.1.4	设计要求的洞口、沟槽、管道应于砌筑时正确留出或预埋，未经设计同意，不得打凿墙体和在墙体上开凿水平沟槽。不应在独立柱、截面长边小于500mm的承重墙体内埋设管线
22砌体结构通用规范###5.1.5###5.1.5	当日最高温度超过35℃或天气干燥时，应对新建砌体进行喷水养护并保持表面湿润。雨天期间，应对新砌砌体采取防雨措施
22砌体结构通用规范###5.1.6###5.1.6	钢筋的品种、规格、数量和设置部位应符合设计要求
22砌体结构通用规范###5.2.1###5.2.1	砌筑砂浆应进行配合比设计和试配。当砌筑砂浆的组成材料有变更时，其配合比应重新确定
22砌体结构通用规范###5.2.2###5.2.2	当在使用中对水泥质量有怀疑或水泥出厂超过三个月（快硬硅酸盐水泥超过一个月）时，应复查试验，并按其复验结果使用
22砌体结构通用规范###5.2.3###5.2.3	干混砂浆及其他专用砂浆储存期不应超过3个月；超过3个月的干混砂浆在使用前应重新检验，并按其检验结果使用
22砌体结构通用规范###5.2.4###5.2.4	现场拌制砂浆时，各组份材料应采用质量计量。砌筑砂浆拌制后在使用中不得随意掺入其他粘结剂、骨料、混合物
22砌体结构通用规范###5.2.5###5.2.5	冬期施工所用材料应符合下列规定：	5.2.5-1	石灰膏、电石膏等应防止受冻，如遭冻结，应经融化后使用	5.2.5-2	拌制砂浆用砂，不得含有冰块和大于10mm的冻结块	5.2.5-3	砌体用块体不得遭水浸冻	5.2.5-4	砌筑时，砂浆温度不应低于5℃
22砌体结构通用规范###5.2.6###5.2.6	不得使用已冻结的砂浆，严禁用热水掺入冻结砂浆内重新搅拌使用
22砌体结构通用规范###5.2.7###5.2.7	砌筑砂浆试块强度验收应符合下列规定：1同一验收批砂浆试块强度平均值应大于或等于设计强度等级值的1.10倍；2同一验收批砂浆试块抗压强度的最小一组平均值应大于或等于设计强度等级值的0.85倍；3砌筑砂浆的验收批，同一类型、强度等级的砂浆试块不应少于3组；同一验收批砂浆只有1组或2组试块时，每组试块抗压强度平均值应大于或等于设计强度等级值的1.10倍：对于建筑结构的安全等级为一级或设计使用年限为50年及以上的房屋，同一验收批砂浆试块的数量不得少于3组；4砂浆强度应以标准养护、28d龄期的试块抗压强度为准；5在工程现场取样制作砂浆试块时，砂浆稠度应与工程实际使用状况一致
22砌体结构通用规范###5.3.1###5.3.1	砖砌体与构造柱的连接处应采用先砌墙后浇柱的施工顺序，且应砌成马牙槎，并应沿墙高设置拉结钢筋，拉结钢筋应符合设计要求
22砌体结构通用规范###5.3.2###5.3.2	砖砌体的转角处和交接处应同时砌筑。在抗震设防烈度8度及以上地区，对不能同时砌筑的临时间断处应砌成斜槎，其中普通砖砌体的斜槎水平投影长度不应小于高度（h）的2／3，多孔砖砌体的斜槎长高比不应小于1／2。斜槎高度不得超过一步脚手架高度
22砌体结构通用规范###5.3.3###5.3.3	潮湿和有冻胀环境的地面以下工程部位不得使用多孔砖
22砌体结构通用规范###5.3.4###5.3.4	砖砌体组砌方法应正确，内外搭砌，上下错缝
22砌体结构通用规范###5.3.5###5.3.5	砖柱和带壁柱墙砌筑应符合下列规定：1砖柱不得采用包心砌法；2带壁柱墙的壁柱应与墙身同时咬槎砌筑；3异形柱、垛用砖，应根据排砖方案事先加工
22砌体结构通用规范###5.4.1###5.4.1	配筋砌块砌体结构应选用与浇筑芯柱和系梁相匹配的系列块形，砌块孔洞率应满足设计要求
22砌体结构通用规范###5.4.2###5.4.2	承重墙体使用的小砌块应完整、无破损、无裂缝
22砌体结构通用规范###5.4.3###5.4.3	小砌块应将生产时的底面朝上反砌于墙上
22砌体结构通用规范###5.4.4###5.4.4	承重单排孔混凝土小型空心砌块砌筑时应上下错缝对孔砌筑，多排孔小砌块砌筑时应错缝搭砌
22砌体结构通用规范###5.4.5###5.4.5	墙体转角处和纵横交接处应同时砌筑。临时间断处应砌成斜槎，斜槎水平投影长度不应小于斜槎高度。施工洞口预留直槎时，在洞口砌筑和补砌中，应对直槎上下搭砌的小砌块孔洞采用强度等级不低于Cb20的混凝土灌实
22砌体结构通用规范###5.4.6###5.4.6	芯柱的混凝土应分段浇筑并振捣密实
22砌体结构通用规范###5.4.7###5.4.7	应对芯柱混凝土浇灌的密实程度进行检测，检测结果应满足设计要求
22砌体结构通用规范###5.5.1###5.5.1	挡土墙必须按设计规定留设泄水孔；当设计无具体规定时，其施工应符合下列规定：	5.5.1-1	在挡土墙的竖向和水平方向应均匀设置泄水孔，在挡土墙每米高度范围内设置的泄水孔水平间距不应大于2m	5.5.1-2	泄水孔直径不应小于50mm	5.5.1-3	泄水孔与土体间应设置长宽不小于300mm、厚不小于200mm的卵石或碎石疏水层
22砌体结构通用规范###5.5.2###5.5.2	阶梯形毛石基础的上级阶梯的石块应至少压砌下级阶梯的1/2，相邻阶梯的毛石应相互错缝搭砌；砌筑料石基础的第一皮石块应用丁砌层坐浆砌筑
22砌体结构通用规范###5.5.3###5.5.3	毛石砌体的灰缝应饱满密实，石块间不得有相互接触现象。石块间较大的空隙应先填塞砂浆，后用碎石块嵌实，不得采用先摆碎石后塞砂浆或干填碎石块的方法
22砌体结构通用规范###5.6.1###5.6.1	自承重墙的连接构造施工应符合设计要求
22砌体结构通用规范###5.6.2###5.6.2	轻骨料混凝土小型空心砌块自承重墙砌体，在纵横墙交接处及转角处应同时砌筑；当不能同时砌筑时，应留成斜槎，斜槎水平投影长度不应小于高度的2/3
22砌体结构通用规范###5.6.3###5.6.3	蒸压加气混凝土砌块、轻骨料混凝土小型空心砌块不应与其他块体混砌，不同强度等级的同类块体也不得混砌
22砌体结构通用规范###5.7.1###5.7.1	对新建砌体结构，当遇到下列情况之一时，应检测砌筑砂浆强度、块材强度或砌体的抗压、抗剪强度：1砂浆试块缺乏代表性或数量不足；2砂浆试块强度的检验结果不满足设计要求；3对块材或砂浆试块的检验结果有怀疑或争议；4对施工质量有怀疑或争议，需进一步分析砂浆、块材或砌体的强度；5发生工程事故，需进一步分析事故原因
22砌体结构通用规范###5.7.2###5.7.2	砌体结构的检测应根据检测目的、检测项目、建筑结构状况和现场条件选择检测方法
22砌体结构通用规范###5.7.3###5.7.3	砌体结构检测应根据检测项目的特点、检测目的确定检测对象和检测的数量，抽样部位应具有代表性
22砌体结构通用规范###5.7.4###5.7.4	选用新研制的砌体工程现场检测方法时，应符合下列规定：1强度测试公式所依据的试验散点图，其横坐标应包括不少于有差异的5组数据点；2强度测试曲线的相关系数（或相关指数）不应小于0.85；3应进行再现性和重复性试验；4应有工程的试点应用经验；5强度测试曲线适用范围的上、下限不得在试验数据的基础上外推。25
22砌体结构通用规范###5.8.1###5.8.1	当单位工程的砌体结构质量验收部分资料缺失时，应进行相应的实体检验或抽样试验
22砌体结构通用规范###5.8.2###5.8.2	砖、小砌块、石材和砂浆的强度等级应符合设计要求
22砌体结构通用规范###5.8.3###5.8.3	构造柱、芯柱、组合砌体构件、配筋砌体剪力墙构件的混凝土强度等级应符合设计要求
22砌体结构通用规范###5.8.4###5.8.4	自承重墙与承重墙、柱、梁的连接钢筋，当采用化学植筋的连接方式时，应进行现场检测，其检测结果应合格
22砌体结构通用规范###5.8.5###5.8.5	有裂缝的砌体应按下列情况进行验收：1对不影响结构安全性的砌体裂缝，应予以验收，对明显影响使用功能和观感质量的裂缝，应进行处理；2对有可能影响结构安全性的砌体裂缝，应进行检测鉴定，需返修或加固处理的，待返修或加固处理满足使用要求后进行二次验收
22砌体结构通用规范###6.0.1###6.0.1	应按照《既有建筑维护与改造通用规范》的相关要求对砌体结构进行维护与拆除
22砌体结构通用规范###6.0.2###6.0.2	应对砌体结构风化、渗漏、裂缝及损伤的部位进行检查及维修
22砌体结构通用规范###6.0.3###6.0.3	砌体结构的拆除应采用与建造过程相反的次序进行，应采取措施减小对块材的损伤
22砌体结构通用规范###6.0.4###6.0.4	砌体结构拆下的块材用于建造房屋时，应满足下列要求：1应按块材强度等级分别堆放；2不应使用裂缝或风化的块材；3应对块材取样送检，根据检测结果使用；4使用前应将块材上的原砌筑砂浆和抹灰砂浆清理干净
23钢结构通用规范###1.0.1###1.0.1	为在钢结构工程建设中保障人身健康和生命财产安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
23钢结构通用规范###1.0.2###1.0.2	建筑工程、市政工程与一般构筑物中钢结构的设计、施工、验收、维护及拆除等，必须遵守本规范
23钢结构通用规范###1.0.3###1.0.3	本规范是对钢结构工程技术和管理的基本要求。当工程中采用的材料、设计方法、技术措施、施工质量控制与检验验收方法等与本规范的规定不一致，但经合规性评估符合本规范第 2 章的规定时，应允许使用
23钢结构通用规范###1.0.4###1.0.4	钢结构工程除应符合本规范外，尚应遵循国家现行有关规范的规定
23钢结构通用规范###2.0.1###2.0.1	钢结构设计时，应根据结构破坏可能产生后果的严重性，采用不同的安全等级。钢结构安全等级划分及结构重要性系数取值应符合《工程结构通用规范》的规定
23钢结构通用规范###2.0.2###2.0.2	钢结构设计工作年限应根据使用功能、建造成本、使用维护成本和环境影响等因素确定，并应符合《工程结构通用规范》的规定
23钢结构通用规范###2.0.3###2.0.3	在设计工作年限内，钢结构应满足下列功能规定： 1 能承受在正常施工和使用期间可能出现的、设计荷载范围内的各种作用。 2 保持正常的使用性能。 3 在正常使用和正常维护条件下具有能达到设计使用年限的耐久性能。 4 当发生火灾时，在规定的时间内保持设计要求的承载力。 5 当发生爆炸、撞击、人为错误等偶然事件时，结构能保持必需的整体稳固性，不出现与起因不相称的破坏后果
23钢结构通用规范###2.0.4###2.0.4	钢结构及构件在设计工作年限内应符合下列规定： 1 未经技术鉴定或设计许可，不应改变设计文件规定的功能和使用条件。 2 对可能影响主体结构安全性和耐久性及可能造成公众安全风险的事项，建立定期检测、维护制度。 3 按设计规定必须更换的构件、节点、支座、部件等应及时更换。 4 构件表面的防火、防腐防护层，应按设计规定和维护规定等进行维护或更换。 5 结构及构件、节点、支座等出现超过设计规定的变形和耐久性缺陷时，应及时处理。 6 遇地震、火灾等灾害时，灾后应对结构进行鉴定评估，并按评估意见处理后方可继续使用
23钢结构通用规范###2.0.5###2.0.5	钢结构的作用及作用组合，应按工程实际情况确定，并应符合《工程结构通用规范》的规定
23钢结构通用规范###2.0.6###2.0.6	钢结构进行抗震设计时，地震作用及作用组合应符合《建筑与市政工程抗震通用规范》的规定
23钢结构通用规范###2.0.7###2.0.7	钢结构工程在建造过程中应符合下列规定： 1 钢结构制作详图应依据钢结构设计施工图及其它相关技术文件完成，经设计单位审核确认。2 施工组织设计应考虑钢结构施工的详图设计、制作方法、交叉作业、场地布置、吊装方法、安全措施等因素。 3 当施工方法对结构的内力和变形有较大影响，或设计文件有特殊要求时，应进行施工方法对主体结构影响的分析，并对施工阶段结构的强度、稳定性和刚度进行验算。 4 钢结构工程施工单位和监理单位、检测单位、监督机构等应统一计量标准
23钢结构通用规范###2.0.8###2.0.8	全截面受压或部分截面受压的截面板件应根据板件宽厚比对板件分类；当组成截面各板件分类不一致时，截面分类应按板件的最高分类级别确定；截面和构件抗力计算应根据构件板件和截面分类确定
23钢结构通用规范###2.0.9###2.0.9	建筑钢结构有抗震设防要求时，应保证结构两个主轴方向的抗侧力构件均具有必要的抗震承载力和良好的变形与耗能能力
23钢结构通用规范###2.0.10###2.0.10	建筑钢结构支承动力设备以及精密仪器时，结构设计除应满足承载力、变形及抗震性能要求外，结构水平振动以及楼盖竖向振动应满足设备和仪器对振动位移、速度、加速度控制要求以及结构疲劳验算要求
23钢结构通用规范###3.0.1###3.0.1	钢结构工程所选用钢材的牌号、技术条件、性能指标均应符合现行国家标准的规定。在钢结构设计文件和材料订货文件中，应注明所采用钢材与连接材料的牌号或型号、强度或质量等级以及所依据的标准，并应注明所要求的钢材化学成份与力学性能的保证项目和性能指标
23钢结构通用规范###3.0.2###3.0.2	钢结构工程用钢材应遵循技术可靠、经济合理的原则，综合考虑结构的重要性、结构形式与应力状态、连接方法、钢材厚度、荷载特征与工作环境以及价格等因素，优化选用合适的钢材牌号和性能要求
23钢结构通用规范###3.0.3###3.0.3	钢结构承重构件所用的钢材应具有屈服强度、断后伸长率、抗拉强度和硫、磷含量的合格保证；对焊接结构尚应具有碳或碳当量的合格保证。铸钢件和要求抗层状撕裂（Z 向）性能的钢材尚应具有断面收缩率的合格保证。焊接承重结构以及重要的非焊接承重结构所用的钢材，应具有弯曲试验的合格保证；对直接承受动力荷载或需验算疲劳的构件，其所用钢材尚应具有冲击韧性的合格保证
23钢结构通用规范###3.0.4###3.0.4	按塑性设计的结构与进行弯矩调幅计算的构件，其所用钢材应具有明显的屈服台阶，且伸长率不应小于 20%；钢材实物的屈强比不应大于 0.85
23钢结构通用规范###3.0.5###3.0.5	在 T 形、十字形和角形焊接连接节点中，当其板件厚度不小于 40mm 且沿板厚方向有较强撕裂作用时（含较高约束拉应力作用），该部位板件钢材应具有厚度方向抗层状撕裂性能（Z 向性能）的合格保证
23钢结构通用规范###3.0.6###3.0.6	按极限状态设计方法进行结构强度与稳定计算时，钢材强度应取钢材的强度设计值，此值应以钢材的屈服强度标准值除以钢材的抗力分项系数求得
23钢结构通用规范###3.0.7###3.0.7	钢结构施工单位应对工程用钢材与连接材料规范管理。钢材与连接材料应按设计文件的选材要求订货
23钢结构通用规范###4.1.1###4.1.1	轴心受力构件的截面强度计算应符合下列规定： 1 轴心受拉和轴心受压构件，毛截面的应力设计值应小于钢材强度设计值，净截面的平均应力应小于钢材抗拉强度最小值的 0.7 倍。 2 高强度螺栓摩擦型连接的构件，计算螺栓孔截面的拉力时应考虑孔前传力影响；当构件沿全长均排列较密螺栓时，净截面应力设计值应小于钢材强度设计值。 3 当轴心受力构件的组成板件在节点或拼接处并非全部直接传力时，应考虑节点及其附近区段的剪切滞后效应对截面承载力的影响。 4 受压构件有可能发生局部屈曲时，应考虑局部屈曲对截面承载力的影响
23钢结构通用规范###4.1.2###4.1.2	轴心受压构件的稳定性计算应符合下列规定： 1 轴心受压构件应进行稳定性计算；稳定承载力设计值，取毛截面强度设计值乘以稳定系数；稳定性验算应按截面两个主轴方向分别进行。 2 截面形心与剪切中心重合的构件，应验算弯曲屈曲承载力；对抗扭刚度较弱的构件，尚应验算扭转屈曲承载力；对截面形心与剪切中心不重合的构件，应验算弯扭屈曲承载力。 3 稳定系数应考虑残余应力、初始弯曲和轴压力相对于构件形心偏心的影响。 4 独立的压杆，应考虑两端边界条件对稳定承载力的影响；桁架体系中的压杆，可以考虑相邻构件的约束作用。 5 压杆有可能发生局部屈曲时，应考虑局部屈曲对整体屈曲的影响。 6 格构式轴心受压构件的稳定性计算，尚应考虑缀板或缀条体系变形对构件稳定性的影响；缀板或缀条体系应能承担弯曲屈曲产生的剪力，缀条不应在整体屈曲前发生屈曲；被缀板或缀条分段的柱肢的稳定承载力不应小于构件整体稳定承载力
23钢结构通用规范###4.1.3###4.1.3	实腹式轴心受压构件的局部稳定和屈曲后强度应符合下列规定：	4.1.3.1	当不允许板件局部屈曲时，实腹式轴心受压构件中的三边和四边支承板件以及圆管管壁的局部屈曲不应先于构件的整体失稳	4.1.3.2	当允许板件局部屈曲时，如四边支承板件的局部屈曲先于整体失稳，应采用有效截面考虑局部屈曲对截面强度和整体失稳承载力的影响；三边支承板件，允许其屈曲，但不应利用屈曲后强度	4.1.3.3	局部屈曲的承载力计算，应考虑残余应力和板件初始弯曲的影响，应考虑整体变形产生的截面应力的变化
23钢结构通用规范###4.1.4###4.1.4	受弯构件截面的弯曲、剪切设计内力不应大于相应的承载力
23钢结构通用规范###4.1.5###4.1.5	对侧向弯扭未受约束的受弯构件，应验算其侧向弯扭失稳承载力；在构件约束端及内支座处应采取措施保证截面不发生扭转
23钢结构通用规范###4.1.6###4.1.6	受弯构件不利用板件屈曲后强度时，应保证设计荷载下板件不发生局部屈曲
23钢结构通用规范###4.1.7###4.1.7	受弯构件的挠度应满足正常使用极限状态要求
23钢结构通用规范###4.1.8###4.1.8	拉弯、压弯构件应校验轴力和弯矩共同作用下的截面强度，验算时截面几何特性应按净截面面积和净截面模量计算
23钢结构通用规范###4.1.9###4.1.9	拉弯构件当拉力很小而弯矩相对很大时，应防止发生整体失稳。压弯构件必须保证在压力和弯矩共同作用下的整体稳定性。当压弯构件处于下列情况之一时尚应符合下列规定： 1 单轴对称截面压弯构件，当弯矩作用在对称轴平面内且使较大翼缘受压时，应补充验算较小翼缘拉应力是否超限。 2 弯矩绕虚轴作用的格构式压弯构件，除应计算整个构件强度和稳定性外，应计算单肢的强度和稳定性。用于计算缀材内力的剪力，应考虑构件初始几何缺陷的存在，且不应小于构件的实际剪力。 3 弯矩作用在两个主平面内的压弯构件，稳定性验算应同时考虑两个方向的弯矩作用
23钢结构通用规范###4.1.10###4.1.10	实腹式压弯构件要求不出现局部失稳时，其腹板高厚比和翼缘宽厚比应满足板件不能发生屈曲的分级要求
23钢结构通用规范###4.2.1###4.2.1	除压型钢板外，冷弯钢构件的壁厚不宜小于 1.5mm，主要承重结构构件的壁厚不宜小于 2mm。对采用预涂镀冷轧板的龙骨体系，主要承重构件的壁厚不宜小于 0.75mm
23钢结构通用规范###4.2.2###4.2.2	构件受压部分的壁厚应符合下列规定： 1 构件中受压板件的最大宽厚比应符合表 4.2.2 的规定。 2 圆管截面构件的外径与壁厚之比，对于 Q235 钢，不应大于 100；对于 Q345 钢，不应大于 68；对于 Q390 钢，不应大于 60；对于 Q460 钢，不应大于 51
23钢结构通用规范###4.2.3###4.2.3	轴心受拉构件和以受拉为主的拉弯构件应进行强度和刚度验算
23钢结构通用规范###4.2.4###4.2.4	轴心受压构件、受弯构件、压弯构件和以受弯为主的拉弯构件，应进行强度、稳定性和刚度验算
23钢结构通用规范###4.2.5###4.2.5	构件中受压板件的有效宽厚比应进行验算
23钢结构通用规范###4.2.6###4.2.6	设计刚架、屋架、檩条和墙梁时，应对构件的强度、稳定性和刚度进行验算，且应考虑由于风吸力作用引起构件内力变化的不利影响
23钢结构通用规范###4.2.7###4.2.7	构件的受拉强度应按净截面验算；受压强度应按有效净截面验算；构件的刚度和稳定性应按毛截面验算
23钢结构通用规范###4.2.8###4.2.8	计算全截面有效的受拉、受压或受弯的冷弯型钢构件的强度，可采用考虑冷弯效应的强度设计值。经退火、焊接和热镀锌等热处理的冷弯型钢构件不得采用考虑冷弯效应的强度设计值
23钢结构通用规范###4.3.1###4.3.1	不锈钢结构材料应根据结构的安全等级、设计工作年限、工作环境、耐腐蚀要求、表面要求等因素选取
23钢结构通用规范###4.3.2###4.3.2	不锈钢结构承重构件壁厚不应小于 1.5mm
23钢结构通用规范###4.3.3###4.3.3	不锈钢构件截面中受压板件宽厚比或径厚比应符合表 4.3.3 的规定
23钢结构通用规范###4.3.4###4.3.4	不锈钢构件的设计应符合下列规定： 1 不锈钢构件的受拉强度应按净截面计算，受压强度应按有效净截面计算；构件的稳定性应按有效截面计算，稳定系数可按毛截面计算。 2 不锈钢轴心受拉构件和拉弯构件应进行强度和刚度验算。 3 不锈钢轴心受压构件、受弯构件和压弯构件应进行强度、稳定性和刚度验算。 4 对于直接承受动力荷载或其他不考虑屈曲后强度的不锈钢焊接受弯构件，应验算腹板的局部稳定性
23钢结构通用规范###4.3.5###4.3.5	不锈钢构件采用紧固件与碳素钢及低合金钢构件连接时，应采用非金属隔离材料隔离，避免电化学腐蚀。不锈钢构件不应与碳素钢及低合金钢构件进行焊接
23钢结构通用规范###4.4.1###4.4.1	连接和连接件的计算模型应与连接的实际受力性能相符合，按承载力极限状态和正常使用极限状态分别计算和设计单个连接件
23钢结构通用规范###4.4.2###4.4.2	对于普通螺栓连接、铆钉连接、高强度螺栓连接，应计算螺栓（铆钉）受剪、受拉、拉剪联合承载力，以及连接板的承压承载力，并考虑螺栓孔削弱和连接板撬力对连接承载力的影响。当连接处螺栓数量较多排列较长时，计算螺栓抗剪承载力时应考虑各螺栓受力不均匀的影响。采用填板的螺栓连接，应对其抗剪承载力进行折减
23钢结构通用规范###4.4.3###4.4.3	螺栓孔直径应与螺栓类型和直径相匹配，螺栓孔可采用标准型孔、扩大型孔、槽型孔；普通螺栓连接和承压型高强螺栓连接不应采用扩大型孔；采用槽型孔的螺栓连接，开槽方向不能与连接受力方向平行。节点连接或拼接接头的一侧，螺栓数量不少于 2 个。同一接头中，有预拉力高强度螺栓不应与普通螺栓混用，承压型螺栓连接不应与焊缝并用
23钢结构通用规范###4.4.4###4.4.4	螺栓孔加工精度、高强度螺栓施加的预拉力、高强度螺栓摩擦型连接的连接板摩擦面处理工艺应保证螺栓连接的可靠性；已施加过预拉力的高强度螺栓不应作为受力螺栓循环使用
23钢结构通用规范###4.4.5###4.4.5	计算角焊缝、全焊透对接焊缝、部分焊透对接焊缝强度时应计算焊缝的抗拉、抗压和抗剪强度；计算角焊缝强度时，应采用焊缝的计算厚度和计算长度，对于长焊缝尚应对计算长度进行折减；塞焊缝和槽焊缝只能用于承受剪力，焊缝尺寸应根据贴合面上的剪力进行计算
23钢结构通用规范###4.4.6###4.4.6	焊接材料应与被焊接母材相匹配。焊缝应采用减少垂直于厚度方向的焊接收缩应力的坡口形式与构造措施，应保证受力角焊缝焊脚尺寸不小于 5mm，角焊缝计算长度不小于焊脚尺寸的 8 倍，且不小于 40mm；不同厚度或宽度钢板对接焊缝拼接时，其过渡段变化率不应大于 1:2.5
23钢结构通用规范###4.4.7###4.4.7	钢结构设计时，焊缝质量等级应根据钢结构的重要性、荷载特性、焊缝形式、工作环境以及应力状态等确定
23钢结构通用规范###4.4.8###4.4.8	钢结构承受动荷载且需疲劳验算时，严禁使用塞焊、槽焊、电渣焊和气电立焊接头
23钢结构通用规范###4.4.9###4.4.9	抗震结构框架柱与梁的刚性连接节点焊接时，应符合下列规定：	4.4.9.1	抗震结构框架柱与梁的刚性连接节点焊接时，梁翼缘与柱翼缘间应采用全熔透坡口焊缝，抗震等级一、二级时，应检验焊缝的冲击韧性，其夏比冲击功在-20℃时不低于 27J	4.4.9.2	抗震结构框架柱与梁的刚性连接节点焊接时，梁腹板（连接板）与柱的连接焊缝，当板厚小于 16mm 时可采用双面角焊缝，焊缝的有效截面高度应符合受力要求，且不得小于 5mm，当板厚大于或等于 16mm 时应采用 K 形坡口焊缝
23钢结构通用规范###4.4.10###4.4.10	框架结构的梁柱节点采用刚接或铰接时，应计算节点的承载力和变形以及板件的局部稳定性；在分析采用半刚性梁柱节点的框架时，应采用连接的弯矩-转角曲线
23钢结构通用规范###4.5.1###4.5.1	直接承受动力荷载重复作用的钢结构构件及其连接，当应力变化的循环次数 n 等于或大于 5×104 次时，应进行疲劳计算
23钢结构通用规范###4.5.2###4.5.2	下列条件下的结构构件及其连接的疲劳计算，应经过专门的试验确定。 1 构件表面温度高于 150℃。 2 处于海水腐蚀环境。 3 焊后经热处理消除残余应力。 4 构件处于低周-高应变疲劳状态
23钢结构通用规范###4.5.3###4.5.3	疲劳计算应采用容许应力幅法，应力按弹性状态计算，容许应力幅按构件和连接类别、应力循环次数以及计算部位的板件厚度确定。对非焊接的构件和连接，其应力循环中不出现拉应力的部位可不计算疲劳强度
23钢结构通用规范###4.5.4###4.5.4	对于需计算疲劳的构件，其所用钢材应具有冲击韧性的合格保证
23钢结构通用规范###4.5.5###4.5.5	在需要进行疲劳计算的构件中，焊缝质量等级应根据结构重要性、荷载特性、焊缝形式、工作环境以及应力状态等确定
23钢结构通用规范###4.5.6###4.5.6	高强度螺栓承压型连接不得用于直接承受动力荷载重复作用且需要进行疲劳计算的构件连接
23钢结构通用规范###4.5.7###4.5.7	高强度螺栓抗剪摩擦型连接可不进行疲劳验算，但连接处开孔主体金属应进行疲劳验算
23钢结构通用规范###4.5.8###4.5.8	高强度螺栓摩擦型连接，当荷载和杠杆力引起螺栓杆轴方向拉力超过螺栓受拉承载力的 30%时，应对受拉螺栓进行疲劳验算
23钢结构通用规范###4.5.9###4.5.9	栓焊并用连接应按全部剪力由焊缝承担的原则，对焊缝进行疲劳验算
23钢结构通用规范###4.6.1###4.6.1	结构应根据几何形式、建造过程和受力状态，设置可靠的支撑系统。在建筑物每一个温度、防震区段或分期建设的区段中，应分别设置独立的支撑系统。对于大跨度平面结构，应根据结构稳定性以及抗震、抗风等性能要求，通过计算设置支撑系统
23钢结构通用规范###4.6.2###4.6.2	钢构件应根据结构形式、抗震等级以及节间荷载等情况，控制其长细比、板件宽厚比，并根据需要设置加劲肋
23钢结构通用规范###4.6.3###4.6.3	焊接结构设计中不得任意加大焊缝尺寸，避免焊缝密集交叉。对直接承受动力荷载的普通螺栓受拉连接应采用双螺帽或其他防止螺帽松动的有效措施
23钢结构通用规范###4.6.4###4.6.4	由于建筑使用功能或其它因素，致使不能满足本规范的构造要求时，可以根据结构或构件受力性能要求，通过计算分析调整构造措施。对于新型结构、构件、连接节点应通过计算分析保证构造措施满足安全要求
23钢结构通用规范###5.1.1###5.1.1	门式刚架轻型房屋钢结构的跨度、高度、间距、屋面坡度等应合理确定，并应合理设置纵向和横向温度区段，合理确定梁、柱的截面形式、尺寸及连接方式；当构件间采用高强螺栓端板连接时，连接节点设计应包括连接螺栓设计、端板厚度确定以及节点域剪应力、连接处腹板强度与节点刚度的验算
23钢结构通用规范###5.1.2###5.1.2	门式刚架轻型房屋纵向应设置明确、可靠的传力体系。在每个温度区段或分期建设区段，应设置合理的支撑系统，保证每个区段形成独立的稳定体系
23钢结构通用规范###5.1.3###5.1.3	门式刚架可按平面结构分析内力；门式刚架应按弹性分析方法计算，当采用二阶弹性分析时，应施加假想水平荷载
23钢结构通用规范###5.1.4###5.1.4	门式刚架应对构件进行强度验算和平面内、平面外的稳定性验算；利用板件屈曲后强度时应按有效宽度计算截面特性；梁在与中柱连接处、较大集中荷载作用处和翼缘转折处应设置腹板横向加劲肋，并应进行加劲肋验算
23钢结构通用规范###5.1.5###5.1.5	屋面檩条应进行强度、稳定性计算；檩条与刚架或拉条应合理连接；檩条兼做屋面横向水平支撑压杆和纵向系杆时，应按压弯构件计算
23钢结构通用规范###5.1.6###5.1.6	当实腹式门式刚架的梁、柱翼缘受压时，应在受压翼缘侧布置隅撑与檩条或墙梁相连接。隅撑应按轴心受压构件计算
23钢结构通用规范###5.1.7###5.1.7	门式刚架轻型房屋钢结构在安装过程中，应根据设计和施工要求，采取保证结构整体稳定性的措施
23钢结构通用规范###5.2.1###5.2.1	多层和高层钢结构应进行合理的结构布置，应具有明确的计算简图和合理的地震作用传递途径；结构构件和体系应具有良好的变形能力和消耗地震能量的能力；对可能出现的薄弱部位，应采取有效的加强措施
23钢结构通用规范###5.2.2###5.2.2	结构计算应符合下列规定： 1 在竖向荷载、风荷载以及多遇地震作用下，结构的内力和变形可采用弹性方法计算；罕遇地震作用下，结构的弹塑性变形可采用弹塑性时程分析法或静力弹塑性分析法计算。 2 设计时应采取措施保证楼盖平面内的整体刚度；当楼盖可能产生明显的面内变形时，应考虑其影响。弹性计算时，可计入钢筋混凝土楼板对钢梁刚度的增大作用。 3 当采用弹性分析时应考虑构件的下列变形：梁的弯曲和剪切变形，必要时考虑轴向变形和扭转变形；柱的弯曲、轴向、剪切和扭转变形；支撑的轴向变形，必要时考虑弯曲变形；剪力墙板和延性墙板的剪切变形；剪力墙板有能力抵抗竖向荷载和弯矩时应同时考虑竖向刚度；消能梁段应考虑剪切、弯曲和轴向变形；必要时应考虑节点域剪切变形的影响。 4 当计算模型中有混凝土部分时，应考虑混凝土开裂、收缩或徐变及处于较高应力状态呈现的非线性应力应变关系可能带来的刚度变化和内力重分布的影响
23钢结构通用规范###5.2.3###5.2.3	二阶效应系数、整体稳定和框架柱稳定计算应符合下列规定： 1 二阶效应计算中，重力荷载应取设计值。 2 高层钢结构的二阶效应系数不应大于 0.2，多层钢结构不应大于 0.25。 3 一阶分析时，框架结构按照有侧移屈曲的模式确定框架柱的计算长度系数。 4 二阶分析时应考虑假想水平荷载；假想水平荷载取重力荷载设计值的 0.004 倍，随层数增加可采用 s 0.5 0.5/n ? 折减；此时设计框架柱时计算长度系数取 1.0。 5 假想水平荷载的方向与风或地震作用的方向一致，假想水平荷载的荷载系数和组合系数都取 1.0。地震作用参与组合的工况，组合系数为 0.5
23钢结构通用规范###5.2.4###5.2.4	高层钢结构抗震设计应符合下列规定： 1 抗震等级要求，应符合《建筑与市政工程抗震通用规范》的规定。 2 对结构中各构件和节点部位产生塑性变形的先后次序应进行控制，并采用能力设计法0.5 0.5 / n数增加可采用进行补充验算。 3 钢框架柱和支撑构件的长细比，梁、柱和支撑的板件宽厚比限值，应与不同构件的抗震性能目标相适应
23钢结构通用规范###5.2.5###5.2.5	高层钢结构加强层及上、下各一层的竖向构件和连接部位的抗震构造措施，应按规定的结构抗震等级提高一级采用。加强层的竖向构件及连接部位，尚应根据计算结果设计其抗震加强措施
23钢结构通用规范###5.3.1###5.3.1	大跨度钢结构计算时，应根据下部支承结构形式及支座节点的构造确定合理的边界约束条件；对于体型复杂、跨度较大的结构，应采用包含下部支承结构的整体模型计算
23钢结构通用规范###5.3.2###5.3.2	在雪荷载较大的地区，大跨度钢结构设计时应考虑雪荷载不均匀分布产生的不利影响，当体型复杂、跨度较大且无可靠依据时，应通过风雪试验或专门研究确定设计用雪荷载
23钢结构通用规范###5.3.3###5.3.3	对拱结构、单层网壳、跨厚比较大的双层网壳以及其它以受压为主的空间网格结构，应进行非线性整体稳定分析。结构稳定承载力应通过弹性或弹塑性全过程分析确定，并应在分析中考虑初始缺陷的影响
23钢结构通用规范###5.3.5###5.3.5	直接承受工作级别为 A3 及以上悬挂吊车荷载的网架、双层网壳、立体桁架结构，当应力变化的循环次数大于或等于 5×104 次时，应进行疲劳计算。单层网壳结构不应设置悬挂吊车
23钢结构通用规范###5.3.6###5.3.6	对人流密集的、对振动敏感的钢结构楼盖，应进行舒适度验算，满足相应的使用功能要求
23钢结构通用规范###5.3.7###5.3.7	索膜结构或预应力钢结构应分别进行初始预张力状态分析和荷载状态分析，计算中应考虑几何非线性影响。在永久荷载控制的荷载组合作用下，结构中的索和膜均不得出现松弛；在可变荷载控制的荷载组合作用下，结构不得因局部索或膜的松弛而导致结构失效或影响结构正常使用功能
23钢结构通用规范###5.3.8###5.3.8	对于大型复杂钢结构，应进行施工成形过程验算，并应进行施工过程监测；索膜结构或预应力钢结构施工张拉时应遵循分级、对称、匀速、同步的原则
23钢结构通用规范###5.4.1###5.4.1	塔桅钢结构正常使用极限状态的控制条件应符合下列规定：  1 对于微波塔、电视塔等装有方向性较强设备的塔桅钢结构，或石油化工塔等装有工艺要求较严格设备的塔桅钢结构，在不均匀日照温度或风荷载标准值作用下，设备所在位置塔身的角位移应满足工艺要求。 2 在风荷载的动力作用下，设有游览设施或有人员在塔楼值班的塔桅钢结构，塔楼处振动加速度幅值不应大于 0.2m/s2。 3 塔桅钢结构的基础沉降允许值应符合表 5.4.1-1 规定。4 塔桅钢结构在以风为主的荷载标准组合及以地震作用为主的荷载标准组合作用下，水平位移角应符合表 5.4.1-2 规定
23钢结构通用规范###5.4.2###5.4.2	塔桅钢结构计算所采用的基本风压不得小于 0.35kN/m2。对于处于地形条件复杂区域或几何形状复杂的塔桅钢结构，抗风设计参数应通过风洞试验或数值模拟确定
23钢结构通用规范###5.4.3###5.4.3	设计覆冰区的电视塔、无线电塔桅和输电塔等类似结构时，应考虑结构构件、架空线、拉绳表面覆冰后引起的荷载及挡风面积增大的影响和不均匀脱冰时产生的不利影响；对输电塔还应考虑覆冰引起断线对塔架的作用力
23钢结构通用规范###5.4.4###5.4.4	塔桅钢结构应作长效防腐蚀处理
23钢结构通用规范###5.4.5###5.4.5	单管塔除应进行强度和稳定验算外，尚应进行局部稳定验算
23钢结构通用规范###5.5.1###5.5.1	钢筒仓仓底结构的选型应符合下列规定： 1 荷载传递明确，结构受力合理。 2 造型简单，施工方便。 3 相关专业要求
23钢结构通用规范###5.5.2###5.5.2	独立布置的钢筒仓应设置沉降观测点，钢筒仓与毗邻的建（构）筑物之间或群仓地基土的压缩性有显著差异时，应采取减小不均匀沉降的措施
23钢结构通用规范###5.5.3###5.5.3	钢筒仓荷载应包括下列四类： 1 永久荷载：结构自重，其他构件及固定设备重。 2 可变荷载：贮料荷载、楼面活荷载、屋面活荷载、雪荷载、风荷载、可移动设备荷载、固定设备中的活荷载及设备安装荷载、积灰荷载、钢筒仓外部地面的堆料荷载及管道输送产生的正负压力。 3 温度作用。 4 地震作用
23钢结构通用规范###5.5.4###5.5.4	计算贮料荷载时，应按对结构产生最不利作用的贮料品种参数计算贮料重力流动压力，包括作用于仓壁上的水平压力、作用于仓底或漏斗顶面处的竖向压力和作用于仓壁上的总竖向摩擦力。计算贮料对波纹钢板仓壁的摩擦作用时，应取贮料的内摩擦角
23钢结构通用规范###5.5.5###5.5.5	仓壁设计应计算地震作用下贮料对仓壁的局部压力，计算该局部压力时阻尼比应取0.10
23钢结构通用规范###5.5.6###5.5.6	抗震设防烈度为 8 度和 9 度时，仓下漏斗与仓壁的连接应进行竖向地震作用计算，竖向地震作用系数可分别采用 0.1 和 0.2
23钢结构通用规范###5.5.7###5.5.7	钢筒仓应进行下列承载能力极限状态计算： 1 结构构件及连接强度、稳定性计算。 2 钢筒仓整体抗倾覆计算、稳定计算。 3 钢筒仓与基础的锚固计算
23钢结构通用规范###5.5.8###5.5.8	钢筒仓设计文件应说明对首次装卸料、沉降观测及标志设置等方面的技术要求
23钢结构通用规范###5.6.1###5.6.1	钢结构桥梁设计应选择合理的结构形式；应对构件在制造、运输、安装和使用过程中的强度、刚度、稳定性和耐久性，及使用期内的养护、管理等提出要求；构造与连接应便于制作、安装、检查和维护
23钢结构通用规范###5.6.2###5.6.2	钢结构桥梁抗震设防分类应根据其在城市路网中位置重要性、结构形式确定，并应进行结构抗震分析和构造设计。对技术特别复杂的特大桥梁的地震动参数，应按地震安全性评价确定。当桥梁采用减震或隔震支座设计时，减震或隔震支座应具有足够的刚度和屈服强度，相邻上部结构之间应设置足够的间隙
23钢结构通用规范###5.6.3###5.6.3	上部结构采用整体式截面的梁式桥，在荷载组合下结构支承体系不应发生改变，单向受压支座应始终处于受压状态。当整桥仅采用单向受压支座支承时，应进行整体抗倾覆稳定计算。上部结构和下部结构之间应设置可靠的连接构造措施，确保钢结构桥梁具有足够的整体牢固性
23钢结构通用规范###5.6.4###5.6.4	钢结构桥梁竖向挠度，应采用不计冲击力的汽车车道荷载计算的频遇值，频遇值系数为 1.0。其挠度值不应超过表 5.6.4-1 规定的限值。轨道梁式桥梁和斜拉桥梁由列车竖向静活载引起的竖向挠度值不应超过表 5.6.4-2 规定的限值。人行天桥由人群静活载引起的竖向挠度值不应超过表 5.6.4-3 规定的限值
23钢结构通用规范###5.6.5###5.6.5	承受汽车荷载的钢结构构件与连接，应按疲劳类别进行疲劳验算
23钢结构通用规范###5.6.6###5.6.6	梁式钢结构人行天桥，竖向固有频率不得小于 3.0Hz，侧向固有频率不得小于 1.2Hz。当采用其他结构形式或不满足上述条件时，应对人致振动舒适度和竖向峰值加速度、侧向峰值加速度进行验算和评价，当不满足要求时应采取相应措施
23钢结构通用规范###5.6.7###5.6.7	钢桥梁结构除应根据结构的设计工作年限及其对应的极限状态、环境类别及其作用等级等因素进行耐久性设计外，尚应符合下列规定：	5.6.7.1	钢桥梁结构应根据结构不同环境条件，设置钢构件防腐的防护措施，防腐年限不应小于 15 年	5.6.7.2	钢桥梁结构对于容易受到腐蚀、机械磨损、疲劳影响和寿命达不到桥梁设计寿命的部件应可更换，且应提供在使用期内对部件检修和维修的通道	5.6.7.3	钢桥梁结构对于不能检测的部件，应设定与桥梁设计寿命相对应的容许腐蚀厚度值
23钢结构通用规范###5.7.1###5.7.1	钢结构的抗震设计应符合下列规定： 1 应具有明确的计算简图和合理的地震作用传递途径。 2 应保证连接节点不先于构件破坏。 3 应避免因部分结构或构件破坏而导致整个结构丧失抗震能力或对重力荷载的承载能力。 4 应具备必要的抗震承载力，良好的变形能力和塑性耗能能力。 5 对可能出现的薄弱部位，应采取措施提高其抗震能力
23钢结构通用规范###5.7.2###5.7.2	在罕遇地震作用下发生塑性变形的构件或部位的钢材应符合下列规定：	5.7.2.1	在罕遇地震作用下发生塑性变形的构件或部位的钢材的屈服强度实测值与抗拉强度实测值的比值不应大于 0.85	5.7.2.2	在罕遇地震作用下发生塑性变形的构件或部位的钢材伸长率不应小于 20%	5.7.2.3	在罕遇地震作用下发生塑性变形的构件或部位的钢材应有良好的焊接性能和合格的冲击韧性	5.7.2.4	在罕遇地震作用下发生塑性变形的构件或部位的钢材的超强系数不应大于 1.35
23钢结构通用规范###5.7.3###5.7.3	钢结构构件的抗震承载力验算时，承载力抗震调整系数的取值应符合《建筑与市政工程抗震通用规范》的规定
23钢结构通用规范###5.7.4###5.7.4	多遇地震作用下，多层和高层钢结构房屋的层间位移角不应大于 1/250；罕遇地震作用下，多层和高层钢结构房屋的层间位移角不应大于 1/50
23钢结构通用规范###5.7.5###5.7.5	钢结构抗震构件塑性耗能区连接的极限承载力，应大于与其相连构件充分发生塑性变形时的承载力
23钢结构通用规范###5.7.6###5.7.6	隔震与消能减震设计时，隔震装置与减震部件应符合下列规定： 1 隔震装置和消能减震部件的性能参数应经试验确定。 2 隔震装置和消能减震部件的设置部位，应采取便于检查和替换的措施。 3 设计文件上应注明对隔震装置和消能减震部件的性能要求，安装前应进行一定比例的抽检
23钢结构通用规范###5.7.7###5.7.7	隔震设计应符合下列规定：	5.7.7.1	钢结构的隔震层在罕遇地震下应保持稳定	5.7.7.2	隔震层设置的部位应满足新建或加固结构受力合理、施工与维修方便的要求	5.7.7.3	风荷载和其他非地震作用的水平荷载标准值产生的总水平力应小于隔震层水平屈服力	5.7.7.4	钢结构的上部结构的周边地面应设置隔震沟	5.7.7.5	钢结构的上部结构与下部结构之间，应设置完全贯通的水平隔离缝
23钢结构通用规范###5.7.8###5.7.8	隔震支座应进行竖向承载力验算和罕遇地震下水平位移的验算
23钢结构通用规范###5.7.9###5.7.9	消能减震部件在罕遇地震作用下，不应发生低周疲劳破坏及与之连接节点的破坏，且消能性能稳定。金属位移型消能部件不应在基本风压作用下屈服
23钢结构通用规范###5.8.1###5.8.1	钢结构防护设计应遵循安全适用、经济合理的原则；应按建筑全寿命周期的耐久性能目标，使其在正常维护条件下，满足相应的功能要求
23钢结构通用规范###5.8.2###5.8.2	钢结构设计文件中应列入防护专项内容，包括钢结构及其构件防护的设计年限及防护等级、环境条件、基层处理、防护的配套体系、材料选用、施工技术要求及节能环保要求、维护要求
23钢结构通用规范###5.8.3###5.8.3	大气腐蚀环境对钢结构长期作用下的腐蚀性，应分为强腐蚀、中等腐蚀、弱腐蚀、微腐蚀四个等级。同一形态的多种介质同时作用于同一部位时，腐蚀性等级应取最高者。钢结构应按环境介质腐蚀性等级采用长效防腐措施，强腐蚀环境不应直接采用钢结构
23钢结构通用规范###5.8.4###5.8.4	钢结构防腐蚀设计应符合下列规定： 1 钢结构应根据环境腐蚀条件、防腐蚀设计年限、施工和维修条件等要求进行合理的防腐蚀设计。 2 防腐蚀设计应符合环保节能的要求。 3 应在构造上避免采用加速腐蚀的不良措施。 4 防腐蚀设计中应包含钢结构全寿命期内的检查、维护和大修
23钢结构通用规范###5.8.5###5.8.5	钢结构构件的设计耐火极限应根据建筑的耐火等级和构件类别确定。柱间支撑的设计耐火极限应与柱相同，楼盖支撑的设计耐火极限应与梁相同，屋盖支撑和系杆的设计耐火极限应与屋顶承重构件相同。节点的耐火极限应与被连接构件中耐火极限要求最高者相同
23钢结构通用规范###5.8.6###5.8.6	钢结构应允许按结构耐火承载力极限状态进行耐火验算与防火设计。钢结构构件的耐火极限经验算低于设计耐火极限时，应采取防火保护措施
23钢结构通用规范###6.1.1###6.1.1	钢结构制作与安装单位应建立完善的技术标准体系和质量、安全、环境、职业健康管理体系；构件加工制作应采用机械化与自动化等工业化方式，并应采用信息化管理
23钢结构通用规范###6.1.2###6.1.2	钢材在剪切、冲孔、冷热矫正、冷热弯曲、锤打等加工过程中，应严格控制钢材温度，成形后不得有过烧、褶皱、分层、裂纹等缺陷，其力学性能应符合本规范第 3 章的规定。钢材切割面不得有裂纹、夹渣和分层等缺陷。低合金结构钢加热后应自然冷却
23钢结构通用规范###6.1.3###6.1.3	构件组装顺序应根据设计要求、构件形式、连接方式、焊接工艺等确定。构件的隐蔽部位应在验收合格后封闭。闭口截面构件应有防止截面内进水的构造措施，严禁构件截面内积水。构件组装顶紧接触面应有 75%以上的面紧贴
23钢结构通用规范###6.1.4###6.1.4	吊车梁和吊车桁架组装、焊接完成后不应下挠。吊车梁的下翼缘和重要受力构件的受拉面不得焊接工装夹具、临时定位板、临时连接板等
23钢结构通用规范###6.1.5###6.1.5	高强度大六角头螺栓连接副和扭剪型高强度螺栓连接副出厂时应分别随箱带有扭矩系数和紧固轴力（预拉力）的检验报告，并附有出厂质量保证书。高强度螺栓连接副应按批配套进场并在同批内配套使用
23钢结构通用规范###6.1.6###6.1.6	高强度螺栓连接处的钢板表面处理方法与除锈等级应符合设计文件要求。对摩擦型高强度螺栓连接摩擦面，经处理后连接摩擦面应分别进行抗滑移系数试验和复验，其结果应达到设计文件中关于抗滑移系数的指标要求
23钢结构通用规范###6.1.7###6.1.7	构件出厂前应进行标识与包装，应确保构件在储存堆放及运输过程中不损坏、不变形。在储存堆放时应有防腐蚀和防污染等措施。对超长、超高、超宽、超重和形状特殊的大型构件应有专门的运输方案
23钢结构通用规范###6.1.8###6.1.8	不锈钢构件在加工、存储和运输过程中应符合下列规定： 1 不锈钢构件的切割加工不应采用火焰切割。 2 对不锈钢构件原材料的变形、加工和焊接引起的变形需要矫正时，应采用机械矫正。 3 不锈钢构件在储存、运输及安装过程中应避免与腐蚀性化学物质接触
23钢结构通用规范###6.1.9###6.1.9	钢结构安装前应对建筑物的定位轴线、基础轴线和标高、地脚螺栓位置等进行检查，并应办理交接验收
23钢结构通用规范###6.1.10###6.1.10	钢结构安装方法和顺序应根据结构特点、施工现场情况等确定，并应形成稳固的空间刚度单元，必要时应设置临时支撑结构或采取临时措施。测量、校正时应考虑温度、日照和焊接变形等对结构变形的影响
23钢结构通用规范###6.1.11###6.1.11	钢结构吊装作业必须在起重设备的额定起重量范围内进行。用于吊装的钢丝绳、吊装带、卸扣、吊钩等吊具应经检查合格，并应在其额定许用荷载范围内使用
23钢结构通用规范###6.1.12###6.1.12	钢结构施工方案应包含专门的防护施工内容，或编制防护施工专项方案，明确现场防护施工的操作方法和环境保护措施。对首次采用的复合涂装作业，应进行涂装工艺试验与评定
23钢结构通用规范###6.1.13###6.1.13	在防腐施工前，应对钢材或构件表面进行除锈处理，经处理的钢材或构件表面不应有焊渣、焊疤、灰尘、油污、水和毛刺等；对镀锌构件应采用酸洗除锈，处理后的表面应露出金属色泽，并应无污渍、锈迹和残留酸液
23钢结构通用规范###6.1.14###6.1.14	防火涂料不应含岩棉，不用苯类溶剂，不腐蚀钢材，在施工干燥后应没有刺激性气味；并应与防腐涂层相容，保证防火涂层与防腐涂层有足够的粘结力和耐久性能。不得采用平时或高温烘烤时释放出有毒有害气味防腐或防火涂料
23钢结构通用规范###6.1.15###6.1.15	防护施工应符合下列规定： 1 涂料、稀释剂等易燃、易爆和有毒材料应采取专门管理措施，并应存放在通风良好的专用库房内。 2 工厂内的防护施工应在相对封闭的空间内进行，保持施工所需要的温度、湿度等；产生的废料应分类回收并循环利用，减少排放物。 3 现场防护施工时应采取废料回收措施；有害气体、粉尘等不应超过规定的最高允许浓4 在高空进行防护施工时，应采取确保安全施工和满足环境保护要求的措施。 5 防护施工应分层施工，应在上道涂层干燥或固化后，再进行下道涂层施工。各涂层之间的施工时间间隔应控制在最小及最大时间间隔之间。 6 对现场焊接部位或涂层损坏部位，应按涂装修补工艺进行涂装
23钢结构通用规范###6.2.1###6.2.1	钢结构焊接材料应具有焊接材料厂出具的产品质量证明书或检验报告
23钢结构通用规范###6.2.2###6.2.2	制作与安装单位首次采用的钢材、焊接材料、焊接方法、接头形式、焊接位置、焊后热处理制度以及焊接工艺参数、预热和后热措施等各种参数的组合条件，应在钢结构构件制作及安装施工之前按照规定程序进行焊接工艺评定，焊接施工过程应遵守评定合格的工艺
23钢结构通用规范###6.2.3###6.2.3	当处于下列情况之一时严禁焊接作业： 1 焊件表面潮湿或暴露于雨、冰、雪中，静载结构焊接作业区的相对湿度大于 90%和疲劳载荷结构相对湿度大于 80%，或在焊接过程中有引发火灾、触电及触发易燃易爆物品等风2 承受动荷载且需要进行疲劳验算的结构，当采用低合金钢时焊接环境温度低于 5℃或采用碳素结构钢时焊接环境温度低于 0℃。 3 承受静载荷的结构，当焊接环境温度低于-15℃且无相应温度下的低温焊接工艺评定试验
23钢结构通用规范###6.2.4###6.2.4	焊接施工时，应按照隐蔽检验原则，在施工的不同阶段对影响结构安全的关键工序进行检验
23钢结构通用规范###6.2.5###6.2.5	焊接质量检验宜分批进行。抽样检验时，除设计指定焊缝外应采用随机取样方式，且取样中应覆盖该批焊缝所有钢材类别、焊接位置和焊接方法。对于屈服强度超过 390MPa 或有特殊性能要求的材料，应单独组批检验
23钢结构通用规范###6.2.6###6.2.6	全部焊缝应进行外观检查。要求全焊透的一级、二级焊缝应进行内部缺陷无损检测，一级焊缝探伤比例应为 100%，二级焊缝探伤比例应不低于 20%
23钢结构通用规范###6.2.7###6.2.7	焊接质量抽样检验结果判定应符合以下规定：1 除裂纹缺陷外，抽样检验的焊缝数不合格率小于 2%时，该批验收合格；抽样检验的焊缝数不合格率大于 5%时，该批验收不合格；抽样检验的焊缝数不合格率为 2%～5%时，应加倍抽检，且必须在原不合格部位两侧的焊缝延长线各增加一处，在所有抽检焊缝中不合格率不大于 3%时，该批验收合格，大于 3%时，该批验收不合格。 2 当检验有中 1 处裂纹缺陷时，应加倍抽查，在加倍抽检焊缝中未再检查出裂纹缺陷时，该批验收合格；检验发现多处裂纹缺陷或加倍抽查又发现裂纹缺陷时，该批验收不合格，应对该批余下焊缝的全数进行检查。 3 批量验收不合格时，应对该批余下的全部焊缝进行检验
23钢结构通用规范###6.2.8###6.2.8	焊缝金属和母材的缺欠超过质量验收标准时，应进行返修，同一部位两次返修后仍不合格时，应重新制定返修方案
23钢结构通用规范###6.3.1###6.3.1	钢结构工程施工质量控制应符合下列规定： 1 各工序应按施工技术标准进行质量控制，每道工序完成后，应进行检查。 2 相关专业之间，应进行交接检验，并经监理工程师或建设单位技术负责人检查认可
23钢结构通用规范###6.3.2###6.3.2	钢结构工程施工质量验收应在施工单位自检合格基础上，按照检验批、分项工程、分部（子分部）工程分别进行验收；钢结构分部（子分部）工程中分项工程和检验批应按规定进行划分，并经监理工程师或建设单位技术负责人确认
23钢结构通用规范###6.3.3###6.3.3	分项工程检验批质量检验结果应符合下列规定： 1 主控项目必须符合规定质量要求。 2 一般项目其检验结果应有 80%及以上的检查点（值）符合规定要求，且最大值或最小值不应超过其允许偏差值的 1.2 倍
23钢结构通用规范###6.3.4###6.3.4	当钢结构为主体结构之一时应按子分部工程验收；当主体结构全部为钢结构时应按分部工程竣工验收。大型钢结构工程应允许划分成若干个子分部工程进行竣工验收
23钢结构通用规范###6.3.5###6.3.5	单层、多层和高层钢结构的主体结构，其整体垂直度和整体平面弯曲的允许偏差应满足表6.3.5要求。检查数量应符合下列规定：1 对主要立面全数检查。 2  对每个检查立面，除两个角柱外，尚应至少选取一列中间柱
23钢结构通用规范###6.3.6###6.3.6	钢网架总拼完成后及屋面工程完成后应分别测量其挠度值，且所测的挠度值不应超过相应设计值的 1.15 倍。检查数量应满足下列规定： 1 跨度 24m 及以下钢网架结构测量下弦中央一点。 2 跨度 24m 以上钢网架结构测量下弦中央一点及各下弦跨度的四等分点
23钢结构通用规范###6.3.7###6.3.7	钢结构防腐涂料、涂装遍数、涂层厚度均应符合设计和涂料产品说明书要求。当设计对涂层厚度无要求时，涂层干漆膜总厚度：室外应为 150μm，室内应为 125μm，其允许偏差为-25μm。检查数量与检验方法应符合下列规定：  1 按构件数抽查 10%，且同类构件不应少于 3 件。  2 每个构件检测 5 处，每处数值为 3 个相距 50mm 测点涂层干漆膜厚度的平均值
23钢结构通用规范###6.3.8###6.3.8	超薄型、薄涂型防火涂料的涂层厚度应符合耐火极限的设计要求。厚涂型防火涂料的涂层厚度，80%及以上面积应符合耐火极限的设计要求，且最薄处厚度不应低于设计要求的85%。检查数量按同类构件数抽查 10%，且均不应少于 3 件
23钢结构通用规范###7.1.1###7.1.1	钢结构应根据结构安全性等级、类型及使用环境，建立全寿命周期内的结构使用、维护管理制度
23钢结构通用规范###7.1.2###7.1.2	钢结构维护应遵守预防为主、防治结合的原则，应进行日常维护、定期检测与鉴定
23钢结构通用规范###7.1.3###7.1.3	钢结构日常维护应检查结构损伤与荷载变化情况，重大设备荷载及位置、消防车通行时的主要受力构件；结构损伤应检查材料锈蚀、焊缝开裂与螺栓松脱、构件过度变形以及结构拆改等；荷载变化应检查结构用途改变、堆积重物、存放危险物品、以及火灾、爆炸、撞击等隐患
23钢结构通用规范###7.2.1###7.2.1	钢结构拆除施工应采用低噪音、低能耗、低污染的绿色拆除技术，拆除材料应实现循环利用
23钢结构通用规范###7.2.2###7.2.2	拆除施工准备工作应符合下列规定： 1 拆除施工前应编制施工组织设计和专项施工方案。 2 项目人员应熟悉图纸和资料，对拟拆除物和周边环境应进行详细查勘，调查清楚地上、地下建筑物及设施和毗邻建筑物、构筑物等分布情况。 3 对施工人员应进行安全技术交底，且应有记录并签字确认。 4 对生产、使用、储存危险品的拆除工程，拆除前应先进行残留物的检测和处理，合格后再进行施工
23钢结构通用规范###7.2.3###7.2.3	拆除施工应符合下列规定： 1 拆除施工不得立体交叉作业。 2 采用机械或人工方法拆除时，应从上往下逐层分区域拆除。 3 应在切断电源、水源和气源后，再进行拆除工作。 4 对在有限空间内拆除施工，应先采取通风措施，经检测合格后再进行作业。 5 施工过程中发现不明物体应立即停止施工，并应采取措施保护好现场，同时立即报告相关部门进行处理。 6 钢结构拆除时应搭设必要的操作架和承重架；对大型、复杂钢结构拆除时，应进行拆除施工仿真分析，必要时应采取临时加强措施
23钢结构通用规范###7.2.4###7.2.4	采用机械方法拆除应符合下列规定： 1 应先拆除非承重结构，再拆除承重结构。 2 施工人员与机械不得在同一作业面上同时作业
23钢结构通用规范###7.2.5###7.2.5	采用人工方法拆除应符合下列规定： 1 钢结构工程拆除时，应按照先围护体系、后主体结构，先次要构件、后主要构件的程序进行。 2 水平构件上严禁人员聚集或集中堆放物料，施工人员应在稳定的结构或脚手架上操作。 3 拆除墙体时严禁采用底部掏掘或推倒的方法
23钢结构通用规范###7.2.6###7.2.6	采用爆破方法拆除应符合下列规定： 1 爆破拆除作业分级和爆破器材的购买、运输、储存及爆破作业应符合规定要求。 2 预拆除施工不得影响建筑结构的安全和稳定。预拆除作业应在装药前全部完成，严禁预拆除与装药交叉作业。装药前应对每个炮孔进行验收，合格后才能装药。 3 爆破拆除应设置安全警戒。爆破后应对盲炮、爆堆、爆破拆除效果以及对周围环境的影响等进行检查，发现问题应及时处理
23钢结构通用规范###7.2.7###7.2.7	拆除工程施工中，应保证剩余结构的稳定，同时应对拆除物的状态进行监测；当发现安全隐患时，必须立即停止作业；当局部构件拆除影响结构安全时，应先加固再拆除
23钢结构通用规范###7.2.8###7.2.8	拆除后的钢构件可直接回收利用或回炉冶炼回收
23钢结构通用规范###7.2.9###7.2.9	当钢构件直接回收利用时，在拆除时应按原设计图纸进行编号，按构件规格分类堆放，并应确保构件质量满足工程要求。对局部变形的构件应进行矫正；对局部损坏的构件应进行修复；对损坏的涂层应按涂装工艺重新涂装
24木结构通用规范###1.0.2###1.0.2	建筑、桥梁、园林等工程中木结构的设计、施工、验收、使用、维护与拆除必须遵守本规范
24木结构通用规范###1.0.3###1.0.3	本规范是木结构的设计、施工、验收、使用、维护与拆除过程中技术和管理的基本要求。当工程中采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容（方法）等与本规范的规定不一致，但经合规性评估符合本规范第2章的规定时，应允许使用
24木结构通用规范###1.0.4###1.0.4	建筑、桥梁、园林等工程中木结构的设计、施工、验收、使用、维护与拆除，除应遵守本规范外，尙应遵守国家现行有关规范的规定
24木结构通用规范###2.0.1###2.0.1	木材阻燃和防虫、防腐处理时选用的药剂不得污染环境和危及人畜安全
24木结构通用规范###2.0.2###2.0.2	在设计工作年限内，木结构应满足下列功能要求：1应能承受在正常施工和使用过程期间可能出现的、设计荷载范围内的各种作用；2应能够保持正常的使用功能；3在正常使用与维护条件下，应具有足够的耐久性能；4当发生爆炸、撞击或其他偶然事件时，结构能保持整体稳定性，不应出现与起因不相称的破坏后果
24木结构通用规范###2.0.3###2.0.3	木结构及构件在设计工作年限内应符合下列规定：1未经技术鉴定或设计许可，不应改变结构设计规定的功能和使用条件；2对可能影响主体结构安全性和耐久性的事项，应建立定期检测、维护制度；3构件表面的防护处理措施，应按设计规定和维护规定等进行维护或更换；4遇地震、火灾等灾害时，灾后应对产生损伤的结构进行鉴定评估，并按评估意见进行加固处理后方可继续使用
24木结构通用规范###2.0.4###2.0.4	木结构工程在建造过程中应符合下列规定：1木结构工程施工应确保实现设计要求，木结构施工详图设计应根据施工图确定，并应经设计单位审核确认；2施工组织应考虑木结构施工的交叉作业、堆场布置、作业环境等因素；3施工单位应并对施工阶段结构的强度、刚度和稳定性进行验算；4施工中采用新技术、新工艺、新材料、新设备时，应获得建筑工程质量行政主管部门的批准，并应进行专项论证。专项论证时应确定施工质量验收方法和检验标准，并作为木结构工程施工的主控项目
24木结构通用规范###3.1.1###3.1.1	承重结构用木材应采用具有明确材质等级或强度等级的木材及结构复合材
24木结构通用规范###3.1.2###3.1.2	目测分级方木、原木用于木结构时，其材质等级不应低于表3.1.2的要求
24木结构通用规范###3.1.3###3.1.3	制作构件时，木材含水率应符合下列规定：1板材、规格材和工厂加工的方木不应大于19%；2方木、原木构件不应大于20%；方木、原木受拉构件的连接板不应大于18%；3作为连接件时不应大于15%；4结构复合材不应大于15%；5胶合木层板和正交胶合木层板应为8%～15%，且同一构件各层木板间的含水率差别不应大于5%
24木结构通用规范###3.1.4###3.1.4	目测分等规格材用于木结构时，其材质等级不应低于表3.1.4的要求
24木结构通用规范###3.1.5###3.1.5	方木、原木、普通层板胶合木和胶合原木等的强度设计值及弹性模量应按表3.1.5的规定采用
24木结构通用规范###3.1.6###3.1.6	速生杉木、兴安落叶松目测分级规格材的强度设计值和弹性模量应按表3.1.6的规定取值
24木结构通用规范###3.1.7###3.1.7	采用目测分级和机械弹性模量分级层板制作的胶合木的强度设计值指标应按下列规定采用：1胶合木应根据组坯结构分为异等组合与同等组合胶合木，其中异等组合分为对称组合与非对称组合；2胶合木强度设计值及弹性模量应按表3.1.7-1、表3.1.7-2和表3.1.7-3的规定取值；3胶合木的顺纹抗剪强度设计值按表3.1.7-4的规定取值；4胶合木的横纹承压强度设计值按表3.1.7-5的规定取值
24木结构通用规范###3.1.8###3.1.8	对于承重结构用木材的设计指标应根据材料的尺寸、使用条件、设计使用年限等进行调整
24木结构通用规范###3.1.9###3.1.9	对于本规范尚未涵盖，并由工厂生产的承重结构用木材，应由第三方认证或检测机构进行检测或认证，确认产品等级或判定产品是否合格
24木结构通用规范###3.2.1###3.2.1	承重木结构中所用的钢材应具有屈服强度、断后伸长率、抗拉强度和硫、磷含量的合格保证
24木结构通用规范###3.2.2###3.2.2	承重木结构中采用的金属连接件，应提供产品质量合格证书，铸钢件尚应具有断面收缩率的合格保证
24木结构通用规范###3.2.3###3.2.3	结构用胶粘剂的选用及胶合性能应满足强度和耐久性要求以及设计文件相关规定，并应符合下列规定：1胶合木试件所有胶层的平均剪切强度不应低于6.0MPa，剪切强度单值和木破率应符合表3.2.3的规定。对于针叶材或密度小于0.5g/cm3的阔叶材，如果木破率为100%，所有胶层的剪切强度不应低于4.0MPa。2胶合木试件两端面的总剥离率在5%以下，并且任一胶层的最大剥离长度不大于该胶层长度的1/4
24木结构通用规范###3.2.4###3.2.4	木结构用胶粘剂及其承重结构用木产品的有害物质限量应符合以下规定：1木结构用胶粘剂有害物质限量应符合以下规定：溶剂型胶粘剂应符合表3.2.4-1的规定。水基型胶粘剂应符合表3.2.4-2的规定。本体型胶粘剂应符合表3.2.4-3的规定。2木结构室内用胶合木的甲醛释放量的平均值应不大于1.5mg/L、甲醛释放量的最大值应不大于2.1mg/L；木结构室内用正交胶合木、胶合板、定向刨花板等结构复合木材和木基结构板材中的甲醛释放量限值应不大于0.124mg/m3
24木结构通用规范###3.2.5###3.2.5	木结构增强或加固中使用的纤维增强复合材料应符合下列要求：1玻璃纤维复合材料应选用高强、含碱量小于0.8%的无碱玻璃纤维或耐碱玻璃纤维，不得使用中碱玻璃纤维及高碱玻璃纤维；2基体树脂的玻璃化转变温度Tg不应低于60℃，且应高于结构环境最高平均温度10℃以上；3在腐蚀环境下，应选用耐腐蚀性树脂材料；有防火要求时，应采用阻燃树脂
24木结构通用规范###3.2.6###3.2.6	当采用纤维增强复合材料增强或加固木构件时，界面粘结性能应满足强度和耐久性设计要求。应保证其粘结剪切强度和正拉粘结强度分别不低于木材自身的的顺纹抗剪强度和横纹抗拉强度，胶黏剂的耐久性要大于结构设计使用寿命
24木结构通用规范###4.1.1###4.1.1	木结构设计应包括下列内容：1结构方案设计，应进行结构选型、构件布置及传力途径分析；2作用及作用效应分析；3结构极限状态设计；4结构及构件的构造措施设计和连接设计；5对结构耐久性及结构施工的要求；6当需满足特殊要求时，结构的性能化设计
24木结构通用规范###4.1.2###4.1.2	木结构承载能力极限状态验算应包括下列内容：1结构构件和连接应进行承载力验算；2对于可能遭受偶然作用的结构，或倒塌将引起严重后果的重要结构，应进行防连续倒塌设计；3木结构桥梁应进行持久状况、短暂状况、偶然状况、地震状况下的承载能力极限状态验算，车行木结构桥梁应进行构件和节点疲劳验算
24木结构通用规范###4.1.3###4.1.3	木结构正常使用极限状态验算应包括下列内容：1构件应进行变形验算；2对楼面振动有要求的结构，应进行楼盖自振频率验算；3木结构桥梁应进行持久状况下的正常使用极限状态验算
24木结构通用规范###4.1.4###4.1.4	结构分析模型选取应符合以下规定：1结构分析模型、基本假定和边界条件，应符合结构的实际受力状态，应基于力学原理和工程经验确定结构分析模型，或开展试验验证；2对于静力分析，结构分析模型中构件间连接、结构与基础连接的力-变形关系选取应合理；3对于动力分析，应计入相关结构构件及其质量、强度、刚度和阻尼性能，以及可能对动力分析结果产生影响的非结构构件
24木结构通用规范###4.1.5###4.1.5	对木组合结构和木混合结构，设计中应考虑木材与其它建筑材料的共同工作性能和长期荷载作用下的变形协调性能
24木结构通用规范###4.2.1###4.2.1	轴心受力构件应进行强度验算；轴心受压构件尚应进行稳定验算
24木结构通用规范###4.2.2###4.2.2	偏心受力构件应进行强度验算；构件截面存在受压情形的拉弯构件、压弯构件尚应进行稳定验算
24木结构通用规范###4.2.3###4.2.3	受弯构件应进行抗弯强度验算、抗剪强度验算、变形验算；对有切口构件，应进行切口处的抗剪强度验算；对未采取可靠措施保证其侧向稳定的受弯构件应进行稳定验算
24木结构通用规范###4.2.4###4.2.4	集中荷载作用处和端部支撑处的横纹受压区应进行局部承压强度验算，对集中荷载作用处和端部支撑处的横纹受压区进行局部承压强度验算
24木结构通用规范###4.2.5###4.2.5	剪力墙设计应符合下列规定：1当存在竖向荷载时，需进行验算；对承受平面外荷载的木基结构板剪力墙，应进行平面外稳定验算。2剪力墙应进行侧向荷载作用下的承载力验算和变形验算。3剪力墙应与楼盖、屋盖、基础可靠连接以抵抗剪力和倾覆力
24木结构通用规范###4.2.6###4.2.6	楼（屋）盖设计应符合下列规定：1楼（屋）盖应进行竖向荷载作用下的承载力验算和变形验算。2楼（屋）盖应进行平面内荷载作用下的承载力验算和变形验算。3无混凝土面层的纯木楼盖应进行振动验算
24木结构通用规范###4.2.7###4.2.7	木结构桥梁的构件设计应符合以下规定：1应进行桥面系强度验算，包括桥面板抗弯强度和抗剪强度；2正常使用状态下，水平传力构件的挠度极限值应符合表4.2.7的规定
24木结构通用规范###4.3.1###4.3.1	木结构连接设计应符合下列规定：1木结构连接应受力简单、传力明确；2连接在设计计算时采用的计算模型应与实际情况相符，当不能明确连接的计算模型时，应提供试验验证或工程验证的技术文件；3木结构连接应避免连接部位的木材出现横纹受拉破坏；当横纹拉应力无法避免时，应考虑其不利影响，必要时通过试验验证或工程验证
24木结构通用规范###4.3.2###4.3.2	木结构连接的设计假定应与整体结构分析中的节点设计假定一致
24木结构通用规范###4.3.3###4.3.3	木结构连接设计过程中，当采用半刚性连接假定时，应提供试验或理论依据，或组织专家评审进行论证
24木结构通用规范###4.4.2###4.4.2	木结构在罕遇地震作用下，应采用弹塑性时程分析法或静力弹塑性分析法进行弹塑性位移计算，应考虑连接节点的弹塑性特性，使结构满足延性要求
24木结构通用规范###4.4.3###4.4.3	高层木结构、层高超过4.5m的多层木结构及木混合结构应考虑重力二阶效应的不利影响
24木结构通用规范###4.4.4###4.4.4	木结构的地震作用计算应符合下列规定：1一般情况下，应至少在结构两个主轴方向分别计算水平地震作用；有斜交抗侧力构件的结构，当相交角度大于15°时，应分别计算各抗侧力构件方向的水平地震作用；2平面不规则结构，应计入双向水平地震作用下的扭转影响；其他情况，应计算单向水平地震作用下的扭转影响并考虑5%偏心地震作用的影响；3大跨度、长悬臂结构，高于7度设防时应计入竖向地震作用；4）9度抗震设计下的木结构设计均应采用考虑竖向地震作用的荷载效应组合
24木结构通用规范###4.4.5###4.4.5	木结构的地震影响系数应符合下列要求：1木结构建筑地震作用计算时，在多遇地震验算时结构阻尼比应取0.03，在罕遇地震验算时结构阻尼比应取0.05；对于混合木结构应根据混合结构的特点采用等效原则计算结构阻尼比或采取较小值。2木结构地震影响系数所采用的结构自振周期应考虑非承重墙体的刚度影响予以折减
24木结构通用规范###4.4.6###4.4.6	对木构件进行抗震验算时，应符合下列规定：1对于支撑上下楼层不连续抗侧力单元的梁、柱或楼盖，其地震作用效应应乘以不小于1.15的增大系数；2对于具有薄弱层的木结构，薄弱层剪力应乘以不小于1.15的增大系数；3对于上部木结构、下部其他结构的木混合结构，在验算上部木结构与下部结构连接处的强度、局部承压和抗拉拔作用时，应将地震作用引起的侧向力和倾覆力矩乘以1.2倍的放大系数
24木结构通用规范###4.4.7###4.4.7	木框架-支撑结构和木框架-剪力墙结构中，在地震作用标准值作用下，各层框架所承担的地震剪力不得小于结构底部总剪力的25%与地震作用下的各层框架中地震剪力最大值的1.8倍二者的较小值
24木结构通用规范###4.4.8###4.4.8	对木结构建筑构件进行抗风验算时，应符合下列规定：1主体结构计算时，风荷载作用面积应取垂直于风向的最大投影面积；2横风向振动效应或扭转风振效应明显的高层木结构建筑，应考虑横风向风振或扭转风振的影响；3木骨架墙体中外墙墙骨柱应考虑风荷载效应组合，并按两端铰接的压弯构件设计；4对于轻型木结构，在验算屋盖与下部结构连接部位的连接强度及局部承压时，应对风荷载引起的上拔力乘以1.2倍的放大系数；5在可能造成风灾的台风地区和山区风口地段，或结构自重不足以抵抗由风荷载产生的倾覆力矩和上拔力时，木结构建筑的设计应采取提高建筑物抗风能力的有效措施
24木结构通用规范###4.4.9###4.4.9	对本规范中未涵盖的隔震木结构、耗能支撑木结构或其他新型木结构，木结构特殊设计及施工方法等，应用前均应采取理论分析或试验证明其安全性、适用性、可靠性
24木结构通用规范###5.1.1###5.1.1	木结构的防水防潮措施应按下列规定设置：1当木结构构件与砌体或混凝土接触时，应在接触面设置防潮层；2桁架、大梁的支座节点或其他承重木构件不应封闭在墙体或保温层内；3支承在砌体或混凝土上的木柱底部应设置垫板，严禁将结构构件直接砌入砌体中，或浇筑在混凝土中；4在木结构隐蔽部位应设置通风孔洞；5无地下室的底层木楼盖应架空，并应采取通风防潮措施
24木结构通用规范###5.1.2###5.1.2	承重木结构用木材在运输、存放和施工过程中应采取降低潮气和雨淋危害的保护措施
24木结构通用规范###5.1.3###5.1.3	木结构建筑外墙防护板和外墙防水膜之间应设置排水通风空气层，净厚度应满足设计要求，有效空隙不应低于排水通风空气层总空隙的70%，空隙开口处应设置连续的防虫网
24木结构通用规范###5.1.4###5.1.4	在建筑物室外地坪周围、地下室和架空层内，应采取防止水分和潮气由地面入侵的排水、防水及防潮等措施；建筑物室内外地坪高差不应小于300mm；当建筑物底层采用木楼盖时，木构件的底部距离室外地坪的高度不应小于300mm
24木结构通用规范###5.1.5###5.1.5	在门窗洞口、屋面、屋顶露台和阳台等部位均应设置防水、防潮和排水的构造措施；在外墙开洞处应设置防开裂与防渗水、浸水构造措施
24木结构通用规范###5.1.6###5.1.6	木结构中易受水分和潮气侵蚀的部位应采取防水和防潮等构造措施
24木结构通用规范###5.2.1###5.2.1	木结构建筑受白蚁和腐朽危害的区域划分应按表5.2.1的规定执行
24木结构通用规范###5.2.2###5.2.2	当木结构建筑施工现场位于白蚁危害区域等级为Z2、Z3和Z4区域内时，木结构建筑的施工应符合下列规定：1施工前应对场地周围的树木和土壤进行白蚁检查和灭蚁工作；2应清除地基土中已有的白蚁巢穴和潜在的白蚁栖息地；3地基开挖时应彻底清除树桩、树根和其它埋在土壤中的木材；4施工木模板、废木材、纸质品及其他有机垃圾，应在建造过程中或完工后及时清理干净；5进入现场的木材、其他林产品、土壤和绿化用树木，均应进行白蚁检疫，施工时不应采用任何受白蚁感染的材料；6应按设计要求做好防治白蚁的其他各项措施
24木结构通用规范###5.2.3###5.2.3	当木结构建筑位于白蚁危害区域等级为Z3和Z4区域内时，木结构建筑的防白蚁设计应符合下列规定：1直接与土壤接触的基础和外墙，应采用混凝土或砖石结构；基础和外墙中出现的缝隙宽度不应大于0.3mm；2当无地下室时，底层地面应采用混凝土结构；3由地下通往室内的设备电缆缝隙、管道孔缝隙、基础顶面与底层混凝土地坪之间的接缝，应采用防白蚁物理屏障或土壤化学屏障进行局部处理；4外墙的排水通风空气层开口处应设置连续的防虫网，防虫网隔栅孔径应小于1mm；5当地基的外排水层或外保温绝热层高出室外地坪时，应采取局部防白蚁处理技术措施
24木结构通用规范###5.2.4###5.2.4	在白蚁危害区域等级为Z3和Z4的地区应采用防白蚁土壤化学处理和白蚁诱饵系统等防虫措施。土壤化学处理和白蚁诱饵系统应使用对人体和环境无害的药剂
24木结构通用规范###5.3.1###5.3.1	在下列使用环境条件下，承重结构用木材应进行防腐处理：1浸在水中；2直接与土壤、砌体、混凝土接触；3长期暴露在室外；4长期处于通风不良且经常潮湿的环境中；5使用易腐朽或易遭虫害树种的木材
24木结构通用规范###5.3.2###5.3.2	木构件的机械加工应在防腐防虫药剂处理前进行；当对防腐木材作局部修整时，应对木材暴露表面按设计要求涂刷同品牌同品种的药剂
24木结构通用规范###5.3.3###5.3.3	木结构中使用的钢材、连接件与紧固件的防腐保护应符合下列规定：1板厚小于3mm的钢构件及连接件应采用镀锌层重量不小于275g/m2的镀锌防锈层或采用不锈钢制作。2处于潮湿环境、或外露环境且对耐腐蚀有特殊要求的、或在腐蚀性气态和固态介质作用下工作的承重钢构件及连接件，应采用具有相应等级的耐腐性能的不锈钢、耐候钢等材料制作或采取耐腐性能相当的防腐措施。3与防腐处理木材或防火处理木材直接接触的钢构件及连接件，应采取镀锌处理或采用不锈钢、耐候钢等具有耐腐蚀性能的材料制作。镀锌层厚度或耐腐蚀性材料的等级应符合设计要求
24木结构通用规范###5.3.4###5.3.4	木结构桥梁结构用木材应做防腐处理，确保构件在设计工作年限内的耐久性；同时应针对木结构桥梁采取减少水分和太阳辐射等影响的措施，采取自然通风措施
24木结构通用规范###5.4.1###5.4.1	木结构施工现场堆放木材、木构件、木制品及其他易燃材料应远离火源，存放地点应在火源的上风向。施工现场严禁明火操作，当进行现场施焊等操作时应做好保护措施；焊接作业完毕后60min内现场应有专人看管，2h内应返回现场查看
24木结构通用规范###5.4.2###5.4.2	木结构工程的设计和施工，应满足如下防火规定：1木构件应进行炭化层计算和防火设计；2木结构连接的耐火极限不应低于所连接构件的耐火极限；3木结构应满足防火分隔要求；4管道穿越木构件时，应采取防火封堵措施；5木结构建筑中配电线路应采取防火措施
24木结构通用规范###6.0.1###6.0.1	木结构工程施工应符合下列环境保护的规定：1施工剩余防腐木材及废弃物应回收并集中处理，严禁随意丢弃或焚烧。2施工现场应采取防治扬尘、噪声的有效措施，并应采取防止固体废物和废水等污染环境的有效措施
24木结构通用规范###6.0.2###6.0.2	木构件吊装应根据吊装单元的特点制定吊装方案，吊具应经验算或检验方可使用
24木结构通用规范###6.0.3###6.0.3	木结构子分部工程应由木结构制作安装与木结构防护两分项工程组成。只有当分项工程皆验收合格后，方可进行子分部工程的验收
24木结构通用规范###6.0.4###6.0.4	检验批应按材料、木产品和构配件的物理力学性能质量控制和结构构件制作安装质量控制分别划分
24木结构通用规范###6.0.5###6.0.5	木结构工程施工质量的控制应符合下列规定：1应有本工程的设计文件。2木材与木产品、钢材以及连接件等，应进行进场验收。对于涉及结构安全和使用功能的材料或半成品应进行见证检验。3各工序应按施工技术标准控制质量，每道工序完成后，应进行检查。4相关各专业工种之间，应进行交接检验并形成记录。未经监理工程师或建设单位技术负责人检查认可，不得进行下道工序施工。5应有木结构工程竣工图及文字资料等竣工文件
24木结构通用规范###6.0.6###6.0.6	当木结构工程施工所用材料和构配件替代原设计文件中规定的材料和构配件时，应经设计单位复核认可，并签发相应的技术文件
24木结构通用规范###6.0.7###6.0.7	进场木材与木产品经见证检验合格后方可用于工程施工，见证检验应包括下列项目：1方木与原木（清材小试件）的弦向静曲强度。2钢材的抗拉屈服强度、极限强度和延伸率以及钢木屋架下弦圆钢的冷弯性能。3受弯构件荷载效应标准组合作用下的抗弯性能。4目测分级规格材目测等级见证检验或抗弯强度见证检验；机械分级规格材抗弯强度见证检验；5木基结构板材的静曲强度和静曲弹性模量。6工字形木搁栅和结构复合木材受弯构件荷载效应标准组合作用下的抗弯性能
24木结构通用规范###6.0.8###6.0.8	木结构的结构形式、结构布置和构件尺寸应执行设计文件的规定
24木结构通用规范###6.0.9###6.0.9	木材与木产品的种类、材质等级或强度等级应执行设计文件的规定，并应有产品质量合格证书和产品标识
24木结构通用规范###6.0.10###6.0.10	木结构各类连接节点的位置、连接件的种类、规格和数量应执行设计文件的规定
24木结构通用规范###6.0.11###6.0.11	检验批及木结构分项工程质量合格应按下列规定执行：1检验批主控项目检验结果均应执行质量合格标准的规定。2检验批一般项目检验结果应有80%以上的检查点执行质量合格标准的规定，且最大偏差不应超过允许偏差的1.2倍。3木结构分项工程所含检验批均应执行质量合格标准的规定，且应有各检验批质量验收的完整记录
24木结构通用规范###6.0.12###6.0.12	木结构子分部工程质量验收应按下列规定执行：1子分部工程所含分项工程的质量均应验收合格。2子分部工程所含分项工程的质量资料和验收记录应完整。3安全功能检测项目的资料应完整，抽测的项目应执行相关规定
24木结构通用规范###7.0.1###7.0.1	木结构建筑在设计工作年限内，应根据当地气候条件、白蚁危害程度及建筑物特征对防水、防潮和防生物危害措施等建立检查维护制度
24木结构通用规范###7.0.2###7.0.2	木结构建筑工程竣工使用1年时，应对木结构工程进行常规检查。对公共建筑，在使用过程中，应每隔3年进行一次常规检查。当检查过程中发现影响结构适用性和耐久性的危害和隐患时，应立即维修。常规检查应包括下列项目：1木结构墙面变形、开裂和损坏的情况；2结构构件之间的连接松动情况，以及连接件破损或缺失情况；3木结构墙体面板受潮情况；4木结构外墙上门窗边框的密封胶或密封条开裂、脱落、老化等损坏现象；5木结构墙体面板的固定螺钉松动和脱落情况；6木构件腐朽和生物危害情况；7消防设备有效性和可操控性；8屋面防水系统和屋面排水系统运行状况
24木结构通用规范###7.0.3###7.0.3	木结构使用功能改造影响结构安全时，应对结构进行检测鉴定，并应根据鉴定结果采取有效处理措施
24木结构通用规范###7.0.4###7.0.4	木结构在下列情况下应进行拆除：1经鉴定评定为危房或危桥，整幢危险且无修缮价值的；2遭受灾害或事故后存在严重安全隐患无法加固修复的；3国家建设特殊需要须进行拆除的
24木结构通用规范###7.0.5###7.0.5	木结构的拆除，应进行现场评估，制定专项拆除方案，经专家评审，报相关部门审核批准后方可进行，且应有安全保护、控制扬尘、建筑材料及垃圾分类处置的措施
24木结构通用规范###7.0.6###7.0.6	木结构在拆除作业前，应对施工作业人员进行书面安全技术交底，且应有记录并签字确认
24木结构通用规范###7.0.7###7.0.7	采用人工拆除或机械拆除时，应从上至下逐层拆除，并应分段进行。应先拆除非承重结构，再拆除承重结构
25组合结构通用规范###1.0.1###1.0.1	为在组合结构工程建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
25组合结构通用规范###1.0.2###1.0.2	建筑、市政、公路工程中组合结构的设计、施工、验收、维护与拆除等必须遵守本规范
25组合结构通用规范###1.0.3###1.0.3	本规范是组合结构设计、施工、验收维护与拆除过程中技术和管理的基本要求。当工程中采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容（方法）等与本规范的规定不一致，但经合规性评估符合本规范第 2 章的规定时，应允许使用
25组合结构通用规范###1.0.4###1.0.4	建筑、市政、公路工程中组合结构的设计、施工、验收、维护与拆除，除应遵守本规范外，尙应遵守国家现行有关规范的规定
25组合结构通用规范###2.0.1###2.0.1	组合结构设计时，结构安全等级划分及结构重要性系数（?o）应符合现行国家规范《工程结构设计通用规范》的规定。主体结构及其组合构件的安全等级不应低于二级
25组合结构通用规范###2.0.2###2.0.2	组合结构设计使用年限应符合现行国家规范《工程结构设计通用规范》的规定。当组合结构构件、部件设计使用年限低于整体结构的设计使用年限时，应在设计文件中明确标明，且应采用易于替换的连接构造
25组合结构通用规范###2.0.3###2.0.3	在设计使用年限内，组合结构应满足下列功能要求：                            1能承受在正常施工和使用期间可能出现的、设计荷载范围内的各种作用；         2保持正常的使用性能；                3满足正常使用，在正常维护下应具有满足设计使用年限的耐久性能；             4当发生火灾时，在规定的耐火时限内应保持足够的承载力和整体稳固性；         5当发生爆炸、撞击、人为错误等偶然事件时，结构应能保持必需的整体稳固性，不应出现与起因不相称的破坏后果
25组合结构通用规范###2.0.4###2.0.4	在设计使用年限内，应采取措施保障组合结构及组合构件安全使用，且应符合下列规定：1未经技术鉴定或设计许可，不应改变结构设计规定的功能和使用条件；2对可能影响主体结构安全性和耐久性的事项，应建立定期检测、维护制度；3按设计规定必须更换的构件、节点、支座、锚具、部件等应及时进行更换；4构件表面的防护层，应按规定等进行维护或更换；5结构及构件、节点、支座及混凝土表面等出现可见的变形和耐久性缺陷时，应及时进行修复处理；6 遇地震、火灾等灾害时，灾后应对结构进行鉴定评估，并应按评估意见进行加固处理后方可继续使用
25组合结构通用规范###2.0.5###2.0.5	组合结构确定可变作用代表值时，设计基准期应符合现行国家规范《工程结构设计通用规范》的规定。当设计基准期与设计使用年限不一致时，应采用荷载调整系数对可变荷载进行调整
25组合结构通用规范###2.0.6###2.0.6	组合结构在建造和使用过程中应符合下列要求：                                1 组合结构中钢结构施工详图应依据设计技术文件完成，且应经设计单位审核确认；  2施工组织应分析钢结构工程、混凝土工程、木结构工程、复合材料结构施工的交叉作业、堆场布置、作业环境等因素，应编制组合结构交叉作业专项方案；              3 施工单位应进行施工方法对主体结构内力及变形影响的分析，并应对施工阶段结构的强度、稳定性和刚度进行验算，其验算结果应经设计单位审核确认；               4组合结构工程施工单位和监理单位、检测单位、监督机构等应统一计量标准。     5 暴露在公共场景的组合结构连接节点应设置防连接件、附属件等坠落的防护措施。  6对于环境温度变化和木材含水率变化引起的木、钢、混凝土、复合材料之间的伸缩差异及其造成的对安全性和耐久性的不利影响，应采取对应的控制措施
25组合结构通用规范###3.1.1###3.1.1	组合结构中结构钢材的相关要求应符合现行国家规范《钢结构通用规范》的规定，且应符合下列要求：	3.1.1.1	组合结构中结构钢材应具有抗拉强度、屈服强度、伸长率和碳、硫、磷含量的合格保证	3.1.1.2	组合结构中主体结构用钢材应具有碳当量和冷弯性能的合格保证	3.1.1.3	组合结构中需要验算疲劳的焊接结构用钢材应具有冲击韧性合格保证	3.1.1.4	组合结构中结构钢材设计要求厚度方向抗层状撕裂性能的钢材应具有断面收缩率合格保证	3.1.1.5	组合结构中按照发生塑性变形设计的构件或部位的钢材，其屈强比不应大于0.85，伸长率不应小于20%	3.1.1.6	组合结构在罕遇地震作用下期望充分发生塑性变形的构件或部位的钢材其屈服强度实测值与其标准值之比不应大于1.35
25组合结构通用规范###3.1.2###3.1.2	采用分项系数设计方法时，结构钢材的强度设计值应根据钢材强度的标准值和材料分项系数确定，结构钢材材料分项系数应符合现行国家规范《工程结构设计通用规范》的规定。当采用其它钢种钢材时，应有实际工程经验或试验研究结果作为基础，且建筑结构用钢材不应小于1.20，桥梁结构用钢材不应小于1.30
25组合结构通用规范###3.1.3###3.1.3	组合结构中钢筋的相关要求应符合现行国家规范《混凝土结构通用规范》的规定，且应符合下列要求：	3.1.3.1	组合结构中钢筋应具有抗拉强度、屈服强度的合格保证	3.1.3.2	组合结构纵向受力钢筋及其箍筋应具有延性和可焊性的合格保证	3.1.3.3	对按一、二、三级抗震等级设计的型钢混凝土框架和斜撑构件，其纵向受力钢筋抗拉强度实测值与屈服强度实测值的比值不应小于1.25，最大拉力下的总伸长率不应小于9%，屈服强度实测值与其标准值之比不应大于1.3
25组合结构通用规范###3.1.4###3.1.4	采用分项系数设计方法时，组合结构中混凝土用钢筋的强度设计值应根据钢筋强度的标准值和材料分项系数确定，钢筋材料分项系数应符合现行国家规范《工程结构设计通用规范》的规定。当采用其它钢种牌号钢筋时，应有实际工程经验或试验研究结果作为基础，且建筑结构用钢筋不应小于1.15，桥梁结构用钢筋不应小于1.20
25组合结构通用规范###3.2.1###3.2.1	组合结构中混凝土的相关要求应符合现行国家规范《混凝土结构通用规范》的规定，且应符合下列要求	3.2.1.1	混凝土应具有其强度等级的合格保证	3.2.1.2	组合结构用混凝土强度等级不应低于C20	3.2.1.3	组合桥梁构件和预应力构件用混凝土强度等级不应低于C30
25组合结构通用规范###3.2.2###3.2.2	采用分项系数设计方法时，组合结构中混凝土的强度设计值应根据其强度的标准值和材料分项系数确定。建筑结构用混凝土材料分项系数不应低于1.40，桥梁结构用混凝土材料分项系数不应低于1.45
25组合结构通用规范###3.3.1###3.3.1	组合结构中木材、粘接材料及配套材料的相关要求和设计指标应符合现行国家规范《木结构通用规范》的规定，且应符合下列要求：	3.3.1.1	制作木构件时，木材应具有含水率合格保证	3.3.1.2	组合结构中木结构用胶的胶合强度应同时不低于木材顺纹抗剪强度和横纹抗拉强度	3.3.1.3	胶连接的耐水性和耐久性应与结构的用途和使用年限相适应，并应符合环境保护的要求，胶应具有胶结能力的合格保证
25组合结构通用规范###3.3.2###3.3.2	组合结构中木材强度设计值应根据其强度的标准值和材料分项系数确定，且应符合下列要求：1纯木应根据树种及其强度等级、材质等级等分类确定；2胶合木应根据对称异等组合、非对称异等组合、同等组合、顺纹、横纹等分类确定；3木材强度设计值应根据使用条件、设计使用年限、构件尺寸、荷载类型等进行修正
25组合结构通用规范###3.4.1###3.4.1	组合结构中使用的纤维增强复合材料应符合下列要求：	3.4.1.1	组合结构中使用的纤维增强复合材料中纤维应采用碳纤维、玻璃纤维、芳纶和玄武岩纤维等高性能纤维；玻璃纤维复合材料应选用无碱玻璃纤维或耐碱玻璃纤维	3.4.1.2	组合结构中使用的纤维增强复合材料中基体树脂应采用环氧树脂、乙烯基酯树脂、聚氨酯树脂、酚醛树脂和不饱和聚酯树脂等	3.4.1.3	基体树脂的玻璃化转变温度Tg不应低于60℃，且应高于结构环境最高平均温度10℃以上	3.4.1.4	组合结构中使用的纤维增强复合材料在腐蚀环境下，应选用耐腐蚀性树脂材料	3.4.1.5	组合结构中使用的纤维增强复合材料有防火要求时应采用阻燃树脂	3.4.1.6	组合结构中使用的纤维增强复合材料应采用与树脂系统化学性能相容的浸润剂
25组合结构通用规范###3.4.2###3.4.2	采用分项系数设计方法时，组合结构中纤维增强复合材料的抗拉强度设计值应根据其标准值和材料分项系数确定，纤维增强复合材料（碳纤维、玻璃纤维、芳纶和玄武岩纤维）的材料分项系数不应低于1.25
25组合结构通用规范###3.4.3###3.4.3	纤维增强复合材料的抗拉强度设计值应根据使用环境条件进行修正，修正系数应符合表3.4.3的规定。表3.4.3   抗拉强度设计值使用环境修正系数环境条件纤维增强复合材料种类碳纤维（CFRP）芳纶（AFRP）玻璃纤维（GFRP）室内环境1.000.830.80一般室外环境0.910.770.72海洋环境、侵蚀性环境 0.830.670.63（强碱环境中取0.50)7
25组合结构通用规范###4.1.1###4.1.1	组合构件设计应包括下列内容：1结构选型、构件布置及传力路径的结构方案设计；2材料选用及各类组合构件截面选择；3作用及作用效应分析；4构件承载能力极限状态验算；5构件正常使用极限状态验算；7制作、运输、安装、混凝土耐久性、钢材防腐和防火等要求；8抗震设计和耐火验算与防火设计；9满足特殊要求结构的专门性能设计
25组合结构通用规范###4.1.2###4.1.2	组合构件的承载能力极限状态验算应包括下列内容：1 构件和连接的承载力计算；2直接承受动力重复荷载的构件应进行疲劳验算；3 有抗震设防要求时，应进行抗震承载力计算
25组合结构通用规范###4.1.3###4.1.3	组合构件的正常使用极限状态验算应包括下列内容：1 对需要控制变形的构件，应进行变形验算；2 对不允许出现裂缝的构件，应进行混凝土拉应力验算；3对允许出现裂缝的构件，应进行受力裂缝宽度验算；4对组合板应进行结构振动响应验算
25组合结构通用规范###4.1.4###4.1.4	组合构件设计时，应按照钢与混凝土组合作用形成之前的工况，对钢构件的强度、稳定性和刚度等进行验算
25组合结构通用规范###4.1.5###4.1.5	采用不同材料部件组成的组合构件，应保证不同材料部件间有足够的联结，保证各部件共同工作
25组合结构通用规范###4.1.6###4.1.6	组合结构及其组合构件的作用及作用组合，应按工程实际情况确定，并应符合现行国家规范《工程结构通用规范》的规定
25组合结构通用规范###4.2.1###4.2.1	钢-混凝土组合梁设计验算应符合下列规定：81 直接承受动力重复荷载时，应进行疲劳计算，其承载能力应按弹性方法计算；2 进行截面承载能力计算时，应计算混凝土翼板的剪力滞后效应以及抗剪连接程度的影响
25组合结构通用规范###4.2.2###4.2.2	钢-混凝土组合梁截面抗弯承载力验算应符合下列要求：1 按塑性方法计算时，其无面外约束的钢梁板件应满足宽厚比限值，在竖向荷载作用下的梁端负弯矩调幅系数不应超过40%；2 按弹性方法计算时，应计算滑移效应的影响
25组合结构通用规范###4.2.3###4.2.3	采用塑性设计法验算钢-混凝土组合梁的强度时，受负弯矩或较大集中力作用的截面应计算弯矩和剪力的相互影响
25组合结构通用规范###4.2.4###4.2.4	钢-混凝土组合梁应进行混凝土翼板的纵向抗剪验算
25组合结构通用规范###4.2.5###4.2.5	钢-混凝土组合梁的挠度应按弹性方法进行计算，并计算正弯矩区滑移效应和负弯矩区混凝土开裂对弯曲刚度的折减。建筑结构钢-混凝土组合梁的最大挠度应分别按荷载效应的标准组合、准永久组合和长期作用的影响进行计算，其计算值不应超过表4.2.5规定的挠度限值。表4.2.5建筑结构钢-混凝土组合梁挠度限值（mm）类型挠度限制值永久荷载和可变荷载组合可变荷载标准值主梁l0/300 l0/400 其它梁l0/250 l0/300 注：1 表中l0为梁的计算跨度，悬臂梁的l0应按实际悬臂长度的2倍取用；2 有起拱时，对应永久荷载的挠度限制值应减去起拱值
25组合结构通用规范###4.2.6###4.2.6	正常使用极限状态下，钢-混凝土组合梁负弯矩区段的混凝土板应验算长期作用的最大裂缝宽度
25组合结构通用规范###4.2.7###4.2.7	钢-混凝土组合梁应分别对其施工及使用阶段按承载力极限状态和正常使用极限状态进行设计，并应计算施工方法及工序的影响。在混凝土浇筑和硬结前的施工过程中，应根据临时支撑的情况对钢梁进行强度、稳定性和变形验算
25组合结构通用规范###4.2.8###4.2.8	钢-混凝土组合梁中的连接件应具有防止钢梁和混凝土板之间竖向分离的抗掀起作用
25组合结构通用规范###4.3.1###4.3.1	钢-混凝土组合楼板施工阶段的挠度应按施工荷载计算。使用阶段的挠度应按荷载效应的准永久组合并考虑荷载长期作用的影响进行计算，其计算值不应超过表4.3.1规定的限值。表4.3.1钢-混凝土组合楼板挠度限值跨度挠度限值施工阶段使用阶段l0<7m l0/180 且不大于20mm l0/200 7m≤l0≤9m l0/250 l0>9m l0/300 注：1 l0为组合楼板的计算跨度，悬臂板的l0应按实际悬臂长度的2倍取用；2 构件有起拱时，应将计算所得挠度值减去起拱值
25组合结构通用规范###4.3.2###4.3.2	考虑组合作用的钢-混凝土组合楼板，应进行纵向剪切粘结承载力验算
25组合结构通用规范###4.3.3###4.3.3	钢-混凝土组合楼板总厚度不应小于90mm，压型钢板肋顶部以上混凝土厚度不应小于50mm，考虑受力作用的压型钢板基板净厚度不应小于0.7mm
25组合结构通用规范###4.3.4###4.3.4	组合楼板中的压型钢板在钢梁上的支承长度不应小于40mm
25组合结构通用规范###4.4.1###4.4.1	钢管混凝土构件应符合下列规定：	4.4.1.1	钢管混凝土构件中钢管截面对接应采用不低于二级的全熔透焊缝	4.4.1.2	钢管混凝土构件中圆钢管径厚比和矩形钢管宽厚比应满足钢管壁局部稳定的要求	4.4.1.3	钢管构件应按空钢管验算施工工况强度、稳定和刚度
25组合结构通用规范###4.4.2###4.4.2	钢管混凝土叠合柱应符合下列规定：	4.4.2.1	钢管混凝土叠合柱的钢管壁厚不应小于4mm，钢管的外直径D与壁厚t之比不应大于150	4.4.2.2	采用先安装钢管结构后浇筑管内混凝土施工方法时，应按施工阶段的荷载验算空钢管结构的强度和稳定性	4.4.2.3	在浇筑混凝土时，由施工阶段荷载引起的钢管初始最大压应力值不应超过空钢管临界应力值的35%
25组合结构通用规范###4.4.3###4.4.3	钢管内混凝土应采取确保密实度和减小收缩的技术措施
25组合结构通用规范###4.4.4###4.4.4	钢管约束混凝土柱的钢管应在柱上下两端断开，断开处的钢管留缝高度不应小于10mm。钢管直接伸至基础顶面或地下室顶面时需留缝，缝高度不应小于10mm。钢管约束钢筋混凝土柱的纵筋净距不应小于50 mm
25组合结构通用规范###4.4.5###4.4.5	中空夹层钢管混凝土构造应符合下列规定：	4.4.5.1	中空夹层钢管混凝土构造外钢管的外直径不应小于300 mm，钢管的壁厚不应小于4 mm，混凝土最大骨料尺寸不应大于内、外钢管之间的净间距的1/3	4.4.5.2	中空夹层钢管混凝土构造内钢管的径厚比限值应满足对于空钢管轴心受压构件的相应规定取值，且内钢管壁厚不应小于4mm	4.4.5.3	中空夹层钢管混凝土的空心率不应超过75%
25组合结构通用规范###4.4.6###4.4.6	钢管混凝土柱应在每个楼层设置直径不小于20mm的排气孔，当楼层高度超过6m时，应在两个楼层中间增设排气孔
25组合结构通用规范###4.5.1###4.5.1	型钢混凝土梁、柱应验算正截面承载力、斜截面承载力和受剪截面，并应验算型钢混凝土梁柱节点受剪承载力和受剪截面
25组合结构通用规范###4.5.2###4.5.2	对于配置实腹式型钢的托墙转换梁、托柱转换梁、悬臂梁和大跨框架梁等主要承受竖向重力荷载的型钢混凝土组合梁，型钢上翼缘应设置栓钉
25组合结构通用规范###4.5.3###4.5.3	型钢混凝土梁的最大挠度，应按荷载效应的准永久组合并考虑荷载长期作用的影响进行计算，其计算值不应超过表4.5.3规定的限值。表4.5.3型钢混凝土梁挠度限值跨度挠度限值l0<7m l0/200 7m≤l0≤9m l0/250 l0>9m l0/300 注：1 表中l0为梁的计算跨度，悬臂梁的l0应按实际悬臂长度的2倍取用；2 构件有起拱时，应将计算所得挠度值减去起拱值
25组合结构通用规范###4.5.4###4.5.4	型钢混凝土框架梁端应设置箍筋加密区，加密区长度、加密区箍筋最大间距和箍筋最小直径应符合表4.5.4的规定。表4.5.4  型钢混凝土梁箍筋加密区的构造要求抗震等级箍筋加密区长度加密区箍筋最大间距（mm）箍筋最小直径（mm）一级 2h0 100 12 二级 1.5h0 100 10 三级 1.5h0 150 10 四级 1.5h0 150 8 注：1 h0为梁高；2 当梁跨度小于梁截面高度4倍时，梁全跨应按箍筋加密区配置
25组合结构通用规范###4.5.5###4.5.5	型钢混凝土框架柱应设置箍筋加密区，加密区的箍筋最大间距和箍筋最小直径应符合表4.5.5的规定。表4.5.5型钢混凝土柱端箍筋加密区的构造要求抗震等级加密区箍筋最大间距（mm）箍筋最小直径（mm）一级 100 12 二级 100 10 三、四级 150（柱根100） 8 注：底层柱的柱根指地下室的顶面或无地下室情况的基础底面
25组合结构通用规范###4.5.6###4.5.6	型钢混凝土框架柱和转换柱型钢的混凝土保护层最小厚度不应小于200mm。型钢混凝土框架梁和转换梁型钢的混凝土保护层最小厚度不应小于100mm，且梁内型钢翼缘离梁截面两侧边距离之和不应小于梁截面宽度的1/3
25组合结构通用规范###4.6.1###4.6.1	外包钢板组合剪力墙的墙体外包钢板和内填混凝土之间应设置可靠的连接构造，连接构造的间距应保证钢板局部屈曲不削弱剪力墙的极限承载力。当采用栓钉或对拉螺栓的连接构造时，应验算单个栓钉或对拉螺栓的抗拉承载力
25组合结构通用规范###4.6.2###4.6.2	重力荷载代表值作用下，型钢、内嵌钢板、内藏钢斜撑混凝土组合剪力墙和钢板-混凝土组合剪力墙墙肢的轴压比不应超过表4.6.2的限值。表4.6.2    组合剪力墙轴压比限值抗震等级特一级、一级（9度）一级（6、7、8度）二、三级轴压比限值0.4 0.5 0.6 注：1 墙肢轴压比是指重力荷载代表值作用下墙肢承受的轴压力设计值与混凝土和钢材（包括暗柱中型钢及钢板）抗压承载力之和的比值；2 混凝土抗压承载力=墙肢的混凝土截面面积×混凝土轴心抗压强度设计值；3 钢材的抗压承载力=剪力墙两端暗柱中全部型钢截面面积×型钢抗压强度设计值+剪力墙内配置的钢板截面面积×钢板抗压强度设计值
25组合结构通用规范###4.6.3###4.6.3	钢-混凝土组合剪力墙配筋构造应符合下列规定	4.6.3.1	抗震等级为特一、一、二级时，型钢混凝土组合剪力墙暗柱含钢率不应小于4%；其他情况不应小于2%	4.6.3.2	钢-混凝土组合剪力墙混凝土保护层厚度应符合钢筋和型钢耐久性要求，且型钢的保护层厚度不应小于150mm	4.6.3.3	钢-混凝土组合剪力墙的钢与混凝土应设置栓钉等连接件，连接件数量应按计算确定，当采用栓钉时，直径不应小于16mm，栓钉间距不应大于300mm
25组合结构通用规范###4.6.4###4.6.4	型钢、内嵌钢板和内埋钢支撑混凝土组合剪力墙的施工过程中应采取避免墙体混凝土出现裂缝的综合技术措施
25组合结构通用规范###4.7.1###4.7.1	钢-混凝土组合桥面系设计应满足下列规定：1桥面系应保证从施工到运营阶段两个工况均具有足够的强度、刚度、稳定性和疲劳性能；2桥面系的构造与连接应采用便于现场装配和运营过程中检查与维护的措施；3在钢与混凝土界面设置的连接件应保证桥面系在纵向弯曲和车辆偏载作用下钢梁和混凝土桥面板之间不发生竖向分离
25组合结构通用规范###4.7.2###4.7.2	采用基于换算截面法的弹性方法设计计算组合桥面系时，应计算混凝土板的剪力滞后效应、开裂效应、收缩徐变效应、预应力效应、温度效应等以及施工工序等对组合桥面系受力行为的影响
25组合结构通用规范###4.7.3###4.7.3	钢与混凝土之间的连接件设计应符合下列规定	4.7.3.1	钢与混凝土之间的连接件设计应符合栓钉连接件应计算群钉效应所造成的承载性能降低	4.7.3.2	钢与混凝土之间的连接件设计应符合设置连接件的钢板厚度不应小于栓钉直径的0.5倍
25组合结构通用规范###4.8.1###4.8.1	木与混凝土界面连接设计应符合下列规定：1 对于销栓类剪力连接件形式，在木与混凝土界面部位的模板等非结构层，应验算强度与刚度；2 对于采用齿槽连接的木-混凝土组合梁，应分别复核连接部位木/竹部分和混凝土部分的承载力；3 木与混凝土之间的正拉力设计值应取木/竹与混凝土之间剪力设计值的10%。4正常使用极限状态下，木/竹-混凝土组合梁的挠度应按弹性方法进行计算，负弯矩区段的混凝土板应验算长期作用的最大裂缝宽度
25组合结构通用规范###4.8.2###4.8.2	木-混凝土组合梁在正常使用状态下计算挠度不应大于跨度的1/250
25组合结构通用规范###4.8.3###4.8.3	木-钢组合构件的设计验算应符合下列规定：1 木与钢之间的界面连接应承担由组合作用产生的内力；2对于木-钢组合构件，应分别复核连接部位木/竹部分和钢材部分的承载力；3 木构件有效截面受压时应达到木竹材顺纹抗压强度设计值；4钢材应按弹塑性材料计算；7界面连接应保证延性破坏形式	4.8.3.1	木-钢组合构件在正常使用状态下受弯构件计算挠度不应大于跨度的1/250	4.8.3.2	木-钢组合构件受压构件长细比不应大于150
25组合结构通用规范###4.9.1###4.9.1	复合材料组合结构应根据承载能力极限状态和正常使用极限状态的要求进行设计和验算，并应具有能达到承载力极限状态的变形能力
25组合结构通用规范###4.9.2###4.9.2	复合材料管、复合型材等复合材料构件应根据受力状态进行纤维方向和铺层的设计
25组合结构通用规范###4.9.3###4.9.3	长期荷载组合作用下，复合材料构件中的等效应力与其材料强度标准值之比应符合下列规定：	4.9.3.1	长期荷载组合作用下，复合材料构件中的等效应力与碳纤维复合材料强度标准值之比不应超过0.7	4.9.3.2	长期荷载组合作用下，复合材料构件中的等效应力与芳纶复合材料强度标准值之比不应超过0.3	4.9.3.3	长期荷载组合作用下，复合材料构件中的等效应力与玻璃纤维复合材料强度标准值之比不应超过0.3
25组合结构通用规范###4.9.4###4.9.4	复合材料组合构件设计与构造应符合下列要求：	4.9.4.1	复合型材有效受力截面中任一壁厚不应小于3mm	4.9.4.2	复合材料圆管的径厚比不应大于200	4.9.4.3	复合材料管和混凝土之间应采取抗滑移措施
25组合结构通用规范###4.9.5###4.9.5	复合材料-混凝土组合梁板的设计验算应符合下列规定：1 组合梁板复合材料构件与混凝土翼板的连接界面应按完全抗剪连接进行设计；2 组合梁板的挠度应按弹性方法计算，并应验算混凝土收缩和徐变以及复合材料徐变的影响；3 组合梁板抗弯承载力应按混凝土受压破坏的极限状态计算，应避免复合材料构件受拉断裂、剪切断裂和界面剪力连接破坏等脆性破坏，还应计算温差及温度产生的变形差对组合梁板的不利影响
25组合结构通用规范###4.9.6###4.9.6	复合材料管受压组合构件正常使用极限状态的设计验算应符合下列规定：1 混凝土压应变不应超过0.002；2 对于内部配置钢筋的复合材料管混凝土组合构件，其纵向钢筋应小于其屈服强度标准值；3 对于复合材料管-混凝土-钢管组合构件，其内部钢管应小于其屈服强度标准值
25组合结构通用规范###4.9.7###4.9.7	复合材料桥板的承载力、变形和疲劳性能应符合表4.9.7的规定：表4.9.7复合材料桥板承载力、变形和疲劳性能序号项目规定1 弯曲极限承载力不应小于3倍的弯曲标准检验荷载2 剪压极限承载力不应小于4倍的剪压标准检验荷载3 变形要求在1倍弯曲标准检验荷载下，竖向最大挠度不应超过1/600跨度4 持荷挠度在1.5倍弯曲标准检验荷载下，持荷72小时后挠度增加量不应超过初始挠度的5% 5 疲劳性能200万次疲劳加载后，在1倍弯曲标准检验荷载下的挠度增加量不应超过初始挠度的15%
25组合结构通用规范###5.1.1###5.1.1	组合结构体系设计应包括下列内容：1结构选型、构件布置及传力路径的结构方案设计；2材料选用及各类组合构件截面选择；3结构上的作用及作用效应分析；4结构的倾覆、滑移、漂浮、防连续倒塌验算；5结构振动响应验算；6构件连接构造设计；7抗震设计与抗火设计；8满足特殊要求结构的专门性能设计
25组合结构通用规范###5.1.2###5.1.2	对于不同材料性能差异的影响，组合结构体系设计应符合下列规定：1除正常作用效应外，尚应计算由于钢材、混凝土、木材以及复合材料不同的线膨胀系数、弹性模量等引起的效应；2当使用混凝土时，应计算混凝土开裂以及收缩徐变等因素的影响；3应计算两种不同材料接触面的滑移效应，应设置连接件保证共同组合作用；4应计算不同材料施工方法和施工顺序对结构的影响
25组合结构通用规范###5.1.3###5.1.3	组合结构与钢结构、混凝土结构、砌体结构、木结构等之间应设置过渡层、过渡柱、过渡梁等加强构造
25组合结构通用规范###5.1.4###5.1.4	组合结构体系应符合下列规定：1 应具有明确的计算简图和合理的荷载传递途径；2 应具有满足设计工作年限要求的承载能力、刚度、变形能力和消耗地震能量的能力；3应具有合适的冗余度，应减小由局部破坏导致整个结构丧失承载重力荷载、风荷载及地震作用能力的风险
25组合结构通用规范###5.1.5###5.1.5	组合结构进行抗震设计时，地震作用及作用组合应符合现行国家规范《建筑与市政工程抗震通用规范》的规定
25组合结构通用规范###5.2.1###5.2.1	建筑组合结构体系分析计算应符合下列规定：1计算模型应模拟不同材料、构件或体系组合在一起协同受力的特征。对于采用组合楼盖体系的结构，应将混凝土楼板和钢梁视为共同受力的组合梁板体系；2分析计算模型的几何尺寸、计算参数、荷载作用、边界条件、材料性能应符合实际结构工作状况；3结构分析应充分考虑不同材料、构件或体系组合在一起协同受力时与单一材料、构件或体系时力学平衡方程、变形协调关系和材料本构模型的不同；4结构分析所采用的计算软件应经考核和验证，应对分析结果进行判断和校核，在确认其合理有效后方可应用于工程设计
25组合结构通用规范###5.2.2###5.2.2	结构性能化设计时应对选定的性能目标进行技术、经济可行性综合分析和论证
25组合结构通用规范###5.2.3###5.2.3	组合结构在多遇地震作用下的抗震变形验算时，其楼层内最大的弹性层间位移应按下式计算。ee[]uh???（5.2.3）式中：Δue —— 多遇地震作用标准值所产生的楼层最大弹性层间位移角；[?e] —— 弹性层间位移角限值，对于高度不超过150m和不小于250m的常见体系分别按表5.2.3-1和表5.2.3-2取值，高度在150m和250m之间的结构，按表5.2.3-1和表5.2.3-2的限值线性插入取值；h  —— 计算楼层层高。表5.2.3-1组合结构体系弹性层间位移角限值（高度不超过150m）结构类型钢柱/钢管混凝土柱型钢混凝土柱框架（支撑） 1/250 1/550 框架-（型钢）混凝土剪力墙/筒体 1/750 1/800 框架-内嵌钢板组合剪力墙/筒体 1/500 1/550 框架-外包钢板组合剪力墙/筒体 1/250 1/550 框架-钢板剪力墙/筒体 1/250 1/550 钢-混凝土板柱-剪力墙/筒体 1/600 1/650 钢-混凝土筒中筒 1/750 1/800 17表5.2.3-2组合结构体系弹性层间位移角限值（高度不小于250m）结构类型钢柱/钢管混凝土柱型钢混凝土柱框架（支撑） 1/250 1/500 框架-（型钢）混凝土剪力墙/筒体 1/450 1/500 框架-内嵌钢板组合剪力墙/筒体 1/350 1/500 框架-外包钢板组合剪力墙/筒体 1/250 1/500 框架-钢板剪力墙/筒体 1/250 1/500 钢-混凝土筒中筒 1/400 1/500
25组合结构通用规范###5.2.4###5.2.4	组合结构薄弱层（部位）层间弹塑性位移应按下式计算：pp[]uh???（5.2.4）式中：Δup—— 弹塑性层间位移角；p[]? —— 弹塑性层间位移角限值，对于常见体系应按表5.2.4采用；h —— 薄弱层楼层层高。表5.2.4弹塑性层间位移角限值结构类型层间位移角限值框架（支撑） 1/50 框架-（型钢）混凝土剪力墙/筒体 1/100 框架-内嵌钢板组合剪力墙/筒体 1/60 框架-外包钢板组合剪力墙/筒体 1/50 框架-钢板剪力墙/筒体 1/50 钢-混凝土板柱-剪力墙/筒体 1/80 钢-混凝土筒中筒 1/100
25组合结构通用规范###5.2.5###5.2.5	组合结构构件的混凝土裂缝宽度应按荷载准永久组合和长期作用影响的效应计算，裂缝控制等级应为三级，最大裂缝宽度应符合表5.2.5的要求。表5.2.5 组合结构中混凝土最大裂缝宽度限值环境类别环境条件裂缝宽度限值18一室内干燥环境；无侵蚀性静水浸没环境。（年平均相对湿度小于60%地区）≤0.3mm （≤0.4mm）二a 室内潮湿环境；非严寒和非寒冷地区的露天环境；非严寒和非寒冷地区与无侵蚀性的水或土壤直接接触的环境；严寒和寒冷地区的冰冻线以下与无侵蚀性的水或土壤直接接触的环境。≤0.2mm 二b 干湿交替环境；水位频繁变动环境；严寒和寒冷地区的露天环境；严寒和寒冷地区冰冻线以上与无侵蚀性的水或土壤直接接触的环境。≤0.2mm 三a 严寒和寒冷地区冬季水位变动区环境；受除冰盐影响环境；海风环境。≤0.2mm 三b 盐渍土环境；受除冰盐作用环境；海岸环境。≤0.2mm
25组合结构通用规范###5.2.6###5.2.6	房屋高度不小于150m的高层建筑组合结构体系应满足风振舒适度要求。在十年一遇的风荷载标准值作用下，结构顶点的顺风向和横风向振动最大加速度限值应符合表5.2.6的规定。表5.2.6结构顶点风振加速度限值使用功能alim（m/s2）住宅、公寓0.20 办公、旅馆0.28 其他0.30
25组合结构通用规范###5.3.1###5.3.1	桥梁结构应进行整体抗倾覆验算，上部结构和下部结构之间应设置防止发生落梁、倾覆等可靠的连接构造措施
25组合结构通用规范###5.3.2###5.3.2	桥梁结构的变形应符合下列规定：1 由汽车荷载（不计冲击力）所引起组合结构桥梁的竖向挠度不应大于表5.3.2规定的限值；2组合结构桥梁应合理设置预拱度。表5.3.2  竖向挠度限值桥梁结构形式简支或连续桁架组合梁简支或连续钢板/箱组合梁组合梁的悬臂端部斜拉桥主梁悬索桥加劲梁钢管混凝土拱桥主拱桥面梁（板）限值500l500l1300l400l250l1000l800l注：1 表中l为计算跨径，l1为悬臂长度。2 当荷载作用于一个跨径内有可能引起该跨径正负挠度时，计算挠度应为正负挠度绝对值之和
25组合结构通用规范###5.3.3###5.3.3	桥梁结构除应根据结构的设计使用年限及其对应的极限状态、环境类别及其作用等级等进行耐久性设计外，尚应符合下列规定：	5.3.3.1	钢桥梁结构应根据结构不同环境条件，设置钢构件防腐的防护措施	5.3.3.2	钢桥梁结构对于容易受到腐蚀、机械磨损、疲劳影响和寿命达不到桥梁设计寿命的部件应可更换，且应提供在使用期内对部件检修和维修的通道	5.3.3.3	钢桥梁结构对于不能检测的部件，应设定与桥梁设计寿命相对应的容许腐蚀厚度值
25组合结构通用规范###5.3.4###5.3.4	钢管混凝土拱-组合桥面体系设计应符合下列规定： 1 应进行体系整体稳定与动力特性分析，分析时应建立全桥空间模型；2 当跨径大于300m时，计算拱肋稳定安全系数应计入材料、几何非线性的影响
25组合结构通用规范###5.3.5###5.3.5	桥梁及桥面板的混凝土最大裂缝宽度应满足表5.3.5的要求，在负弯矩区应采取有效的抗裂措施减小混凝土桥面板的最大拉应力。表5.3.5  组合桥梁及桥面板混凝土裂缝宽度要求环境类别环境条件钢筋混凝土桥面板采用精轧螺纹钢筋的预应力混凝土桥面板采用钢丝或钢绞线的预应力混凝土桥面板Ⅰ类温暖或寒冷地区的大气环境，与无侵蚀性水或土接触的环境≤0.20mm ≤0.20mm ≤0.10mm Ⅱ类严寒地区的大气环境，使用除冰盐环境、滨海环境≤0.20mm ≤0.20mm ≤0.10mm Ⅲ类海水环境≤0.15mm ≤0.15mm 不得采用带裂20缝的构件Ⅳ类受侵蚀性物质影响的环境≤0.15mm ≤0.15mm 不得采用带裂缝的构件21
25组合结构通用规范###6.1.1###6.1.1	当组合结构施工方法或顺序对主体结构的内力和变形产生较大影响或设计文件有特殊要求时，应验算施工工况，应验算施工阶段结构强度、刚度和稳定性，验算结果应得到原设计单位确认
25组合结构通用规范###6.1.2###6.1.2	钢-混凝土组合结构施工时，应符合下列规定：1钢构件安装和混凝土浇筑交叉施工方案应经过验算；2钢?混凝土的结合部不出现混凝土脱空、不密实的现象；3钢构件和混凝土连接处应有防水、排水构造措施；4钢管混凝土构件中钢管对接应采用不低于二级的全熔透焊缝；5钢管内混凝土浇筑时应采取充分振捣的技术措施；6型钢混凝土构件应采取防止高温下混凝土爆裂的措施
25组合结构通用规范###6.1.3###6.1.3	钢构件应验算在混凝土浇筑前、浇筑过程中的变形；连接件周边的钢筋安装过程中，严禁损伤钢构件、连接件和焊钉
25组合结构通用规范###6.1.4###6.1.4	钢管混凝土拱肋在钢管上开孔和焊接临时结构时，应经过设计确认，且应设置结构补强措施。当割除施工临时钢件时，严禁损伤钢管拱肋
25组合结构通用规范###6.1.5###6.1.5	钢-混凝土组合结构施工时，当钢筋与钢构件采用直接焊接时，应进行两种不同钢种的焊接工艺评定
25组合结构通用规范###6.1.6###6.1.6	木材组合构件在加工、安装过程应采取防水、防潮和防腐措施
25组合结构通用规范###6.1.7###6.1.7	采用碳纤维施工时应采取避免对周围带电设备造成损伤的防护措施，施工完成后应及时清理现场残留的碳纤维废料
25组合结构通用规范###6.1.8###6.1.8	组合结构中有关钢结构、混凝土结构、木结构施工的要求应分别符合现行国家规范《钢结构通用规范》、《混凝土结构通用规范》、《木结构通用规范》的有关规定
25组合结构通用规范###6.2.1###6.2.1	组合结构及组合构件工程质量验收应符合现行国家规范《建筑与市政工程质量控制通用规范》的有关规定。组合构件生产过程和质量管理流程应按结构类型控制。对隐蔽工程的检验和涉及结构安全的试件取样与检测应符合相关要求
25组合结构通用规范###6.2.2###6.2.2	主体结构及其钢构件中设计要求全焊透的一、二级焊缝内部缺陷检验应采用无损探伤方法，一级焊缝应采用100%的内部缺陷检验，二级焊缝检验比例不小于20%
25组合结构通用规范###6.2.3###6.2.3	钢-混凝土组合构件施工中，隐蔽工序验收应符合下列规定：1 钢筋、模板安装前，应检查钢构件施工质量；2 混凝土浇筑前，应检查连接件、焊钉和钢筋的施工质量；3 混凝土浇筑后，应检查组合构件的施工质量
25组合结构通用规范###6.2.4###6.2.4	钢管混凝土应进行浇灌混凝土的施工工艺评定，主体结构管内混凝土的浇灌质量应全数检测
25组合结构通用规范###6.2.5###6.2.5	钢-混凝土组合构件中钢筋与钢构件的连接质量验收应符合下列规定：1采用绕开法连接时，应检查钢筋锚固长度；2采用开孔法连接时，应检查钢构件上孔洞质量和钢筋锚固长度；3采用连接套筒及连接件法时，应检查套筒或连接件与钢构件的焊接质量，钢筋与套筒及连接件的连接质量；4当钢筋与钢构件采用直接焊接时，应检查焊接工艺评定和检测实体焊接质量
25组合结构通用规范###6.2.6###6.2.6	钢筋套筒、连接板与型钢连接接头抗拉承载力不应小于被连接钢筋的实际拉断力或1.1倍钢筋抗拉强度标准值对应的拉断力
25组合结构通用规范###6.2.7###6.2.7	复合材料拉索的静载极限荷载不应小于索体公称破断力的95%，且最大力下拉索的伸长率不应大于1.5%，加载过程中锚具应无损坏
25组合结构通用规范###7.1.1###7.1.1	地震、台风、火灾等重大自然灾害后应对组合结构的安全性和耐久性进行应急检查，应对破损的结构和构件进行检测评价，并应根据破损程度按评价结果进行维修加固
25组合结构通用规范###7.1.2###7.1.2	组合结构在使用中发生下列情形之一，应进行检测与鉴定，并根据检测鉴定结果进行恰当处理。1 达到设计工作年限拟继续使用时；2使用用途、坏境、条件改变时；3进行结构改造、改建或扩建、大修时；4存在较严重的质量缺陷或出现较严重的腐蚀、变质、损伤、变形影响安全和使用时；5 出现危及使用安全迹象时；6 日常检查评估确定应检测时
25组合结构通用规范###7.1.3###7.1.3	组合结构桥梁的钢结构应采取下列防腐措施：1 除锈后应采取涂装或喷镀等防腐措施；2受侵蚀介质作用的结构以及在使用年限内不能重新涂装的结构部位应采取封闭包覆的防护措施；3构造设计应便于养护、检查，应减少积留湿气和灰尘的死角或凹槽。闭口截面构件应沿全长和端部焊接封闭
25组合结构通用规范###7.1.4###7.1.4	组合结构应根据结构安全性等级、结构类型、设计工作年限及使用环境，建立全寿命周期内的结构使用、维护管理制度。组合结构桥梁每年的定期巡检和点检不应少于1次
25组合结构通用规范###7.1.5###7.1.5	组合结构连接节点应定期巡检，暴露在公共场景的高强度螺栓连接节点应每年不少于1次的点检
25组合结构通用规范###7.2.1###7.2.1	组合结构的拆除应具备合法的批准文件、拆除设计文件、拆除方案和安全应急方案等。对危险性较大和公共场所拆除工程应制定安全专项方案，超过一定规模时应按规定进行专家论证
25组合结构通用规范###7.2.2###7.2.2	组合结构的拆除应采取减少噪声、灰尘、水、污染、振动和冲击等对环境影响的措施，应采用安全绿色拆除技术
25组合结构通用规范###7.2.3###7.2.3	拆除结构分析验算应符合下列规定：1 拆除应按短暂工况进行结构分析，安全性要求应与施工阶段相同；2 拆除的每一个阶段均应分析确定剩余结构的稳定性及风险
25组合结构通用规范###7.2.4###7.2.4	拆除施工应符合下列规定：1拆除结构的周边建（构）筑物及地下设施应进行保护、防护；2对危险物质、有害物质应有排放和处置方案，且应制定应急措施；3对再利用的材料和可重复使用材料应制定维护保护方法和回收方案；4拆除施工不得采取立体交叉作业的方案；5在封闭空间拆除施工时，应有通风和对外沟通的技术措施；6拆除施工时发现不明物体、气体、文物等应立即停止施工，并保护现场
25组合结构通用规范###7.2.5###7.2.5	钢构件和型钢混凝土构件的拆除应根据结构类型划分拆除单元和混凝土破碎单元，拆除过程中应监测拟拆除结构和构件的稳定状态，发现安全隐患时必须停止作业
25组合结构通用规范###7.2.6###7.2.6	拆除施工中应采取保证剩余结构稳定的措施，局部拆除影响结构安全时，应先加固后拆除
25组合结构通用规范###7.2.7###7.2.7	拆除的构件、物品、垃圾等应分类收集和处理，废钢、木材、复合材料等应回收和循环利用
26建筑与市政工程抗震通用规范###1.0.1###1.0.1	为贯彻执行国家有关建筑和市政工程防震减灾的法律法规并实行预防为主的方针，使建筑与市政工程经抗震设防后达到减轻地震破坏、避免人员伤亡、减少经济损失、加快震后的恢复与重建进程的目的，制定本规范
26建筑与市政工程抗震通用规范###1.0.2###1.0.2	抗震设防烈度6度及以上地区的各类新建、扩建、改建建筑与市政工程，其规划、勘察、设计、施工以及使用必须符合本规范要求
26建筑与市政工程抗震通用规范###1.0.3###1.0.3	本规范是各类新建、扩建、改建建筑与市政工程抗震设防的基本要求。当建筑与市政工程采取的抗震技术措施与本规范规定不一致时、应进行合规性评估并符合本规范第2.1节规定
26建筑与市政工程抗震通用规范###1.0.4###1.0.4	抗震设防的各类新建、改建、扩建建筑工程和市政工程，除应符合本规范的专门规定外，尚应遵守相关通用规范的要求
26建筑与市政工程抗震通用规范###2.1.1###2.1.1	抗震设防的各类建筑与市政工程，其抗震设防目标不应低于下列的要求： 1  当遭遇低于本地区设防烈度的多遇地震影响时，主体结构不受损坏或基本无损伤，震后可立即使用。 2  当遭遇相当于本地区设防烈度的设防地震影响时，可能发生局部损坏，但震害影响范围有限，不致产生较严重的次生灾害，主体结构不需修理或经一般性修理可继续使用。 3  当遭遇高于本地区设防烈度的罕遇地震影响时，不致倒塌或发生危及生命的破坏或产生严重的次生灾害
26建筑与市政工程抗震通用规范###2.1.2###2.1.2	抗震设防的建筑与市政工程，其多遇地震动、设防地震动和罕遇地震动的概率水准不应低于表2.1.2的要求
26建筑与市政工程抗震通用规范###2.2.1###2.2.1	各地区的抗震设防烈度必须依据国家规定权限批准、发布的文件(图件)确定。除特殊规定外，各类工程的抗震设防烈度不得低于本地区的抗震设防烈度
26建筑与市政工程抗震通用规范###2.2.2###2.2.2	各地区遭受的地震影响，应采用相应于抗震设防烈度的设计基本地震加速度和特征周期表征，并应符合下列要求： 1 各地区设计基本地震加速度应根据《中国地震动参数区划图》GB18306的规定，按II类场地条件下的基本地震动峰值加速度取值。各地区抗震设防烈度与设计基本地震加速度取值的对应关系应符合表2.2.2-1的规定。2 特征周期应根据工程所在地的设计地震分组和场地类别按本规范第4.2.2条规定确定。设计地震分组应根据《中国地震动参数区划图》GB18306 II类场地条件下的基本地震动加速度反应谱特征周期值按表2.2.2-2的规定确定。工程场地类别应按本规范第3.1.3条规定确定
26建筑与市政工程抗震通用规范###2.3.1###2.3.1	城镇抗震防灾规划的编制和实施应符合本节的规定。城镇总体规划及其他专项规划的编制和修编，除应符合相关的规划规范外，尚应符合本章的专门要求
26建筑与市政工程抗震通用规范###2.3.2###2.3.2	城镇抗震防灾规划应贯彻“以预防为主，防、抗、避、救相结合”的方针，根据城镇的抗震防灾需要，按照以人为本、平灾结合、因地制宜、突出重点、统筹规划的原则进行编制，并应符合下列规定： 1  抗震防灾规划应与总体规划相互协调、同步实施，并遵循总体规划确定的城镇性质和2  城镇抗震防灾规划应对城镇抗震防御目标与抗震设防标准、规划抗震控制指标、城镇用地抗震适宜性规划、防灾设施规划、基础设施和城区建筑的防灾建设与改造、次生灾害防御、规划实施与保障对策等作出安排，并应按照设定防御标准确定防灾设施规模布局与建设要求。 3  抗震防灾规划中的抗震设防标准、用地防灾管控措施、防灾设施布局与建设要求、要害系统规划控制措施、高风险区防灾管控措施应列为总体规划的强制性内容
26建筑与市政工程抗震通用规范###2.3.3###2.3.3	城镇抗震防御目标不应低于下列基本要求：     1  当遭受多遇地震影响时，城镇功能正常，建设工程一般不发生破坏。 2  当遭受相当于本地区抗震设防烈度的地震影响时，城镇要害系统、应急保障基础设施和避震疏散场所不应发生影响救援和疏散功能的破坏，其应急功能正常，其他重要工程设施基本正常，一般建设工程可能发生损坏但基本不影响城镇整体功能，重要工矿企业能很快恢复生产或运营。 3  当遭受高于本地区抗震设防烈度的罕遇地震影响时，城镇需要应急保障的重要工程设施不应遭受严重破坏；要害系统、应急保障基础设施和避难建筑不应发生危及救援和疏散功能的中等破坏，其应急功能基本正常或可快速恢复；可能导致特大灾害损失的潜在危险因素可在灾后得到有效控制，不发生严重的次生灾害；应无重大人员伤亡，受灾人员可有效疏散、避难并满足其应急和基本生活需求
26建筑与市政工程抗震通用规范###2.3.4###2.3.4	城镇抗震防灾规划时，应充分收集和利用城镇现有各类基础资料、规划成果和已有的专题研究成果。当现有资料不足时，应补充进行现场勘察测试、调查及专题抗震防灾研究
26建筑与市政工程抗震通用规范###2.3.5###2.3.5	当有下列情形之一时，城镇抗震防灾规划应进行修编：     1  城镇总体规划修编。     2  城镇抗震防御目标或抗震设防标准发生重大变化。     3  规划区遭受到重大或特大地震灾害影响，原有城镇抗震防灾体系不健全或遭到严重破4  城镇规划区或行政区域发生重大改变，城镇功能、规模或基础资料发生较大变化，现行城镇抗震防灾规划已不能适应。     5  有关法律法规要求进行修编及其它特殊情形
26建筑与市政工程抗震通用规范###2.3.6###2.3.6	城镇用地抗震适宜性规划应综合考虑地震、地质条件及社会经济等因素，以城镇用地抗震适宜性评价结果为依据，确定规划布局和防灾对策，并应符合下列要求： 1  优先考虑适宜用地、较适宜用地。对有条件适宜用地和不适宜用地，应明确限制或禁止使用要求。 2  确需利用不利地段时，应提出相应的土地利用对策、建设抗震设防标准、抗震措施和减灾对策。 3城镇建设用地应避开地表断错，地质崩塌、滑坡、泥石流、地裂等抗震危险地段。线状市政工程无法避开抗震不利地段或危险地段时，应采取的有效抗震措施并纳入规划建设管控程4  城镇规划应确保用地安全，并应对易燃易爆等重大危险源地段采取有效管控措施
26建筑与市政工程抗震通用规范###2.3.7###2.3.7	城镇基础设施的抗震防灾规划应符合下列要求：     1  明确基础设施中需要加强抗震安全的重要建筑和构筑物、关键设备。  2  确定供水、供电、交通和通讯等应急保障基础设施的规模和布局，明确其抗震应急功能保障级别、抗震设防标准和抗震措施，提出建设和改造要求
26建筑与市政工程抗震通用规范###2.3.8###2.3.8	城区建筑抗震性能评价和规划应符合下列要求：     1  明确城市中需要加强抗震安全的重要建筑。     2  划定高密度、抗震高风险的地段
26建筑与市政工程抗震通用规范###2.3.9###2.3.9	城市抗震防灾规划应根据各类次生灾害特点，制定次生灾害源的规划布局和控制要求、以及需采取的防护措施与治理对策，并应符合下列要求： 1 下列设施和地区应作为地震时可能造成特大灾难性后果的次生灾害源进行评价和规划：1) 核材料的生产、储存设施；2) 核设施；3) 水面高于城镇用地标高、决堤或溃坝后可能重大灾害的水库、湖泊、堰塞湖等大面积水域；4) 抗灾能力不足、储存规模巨大的危险品贮罐区、库区、生产企业、尾矿库；5) 灾害的遇合影响、耦合效应或连锁效应可能特别突出的地区。  2  列出可能产生严重影响的次生灾害源点，并应提出搬迁改造的规划要求和防治对策
26建筑与市政工程抗震通用规范###2.3.10###2.3.10	城镇规划时应根据城市规模等因素设置必要的紧急避震疏散场所和固定避震疏散场所，并应符合下列要求：     1  城市固定避震疏散场所规模不应小于罕遇地震影响下的疏散要求。 2  城市中心避震疏散场所和固定避震疏散场所应规划安排应急交通、供水等应急保障基础设施
26建筑与市政工程抗震通用规范###2.3.11###2.3.11	城镇规划的抗震防灾控制指标应符合下列规定： 1  紧急避震疏散场所不应小于1.0m2/人；固定避震疏散场所不应小于2.0 m2/人；应急医院不应低于15 m2/床。 2  应急功能保障医院服务范围的常住人口规模不应大于20万人。 3  应急储水或取水量不应低于3升/人·日，应急医疗人员、伤病人员不应低于20升/人·日
26建筑与市政工程抗震通用规范###2.3.12###2.3.12	城镇用地抗震适宜性评价应结合城镇地质灾害防治的专业规划和建设用地地质灾害危险性评估结果，以必要的勘察资料为基础，进行城镇用地抗震防灾类型分区及场地地震破坏效应评价，划分适宜、较适宜、有条件适宜和不适宜用地。场地地震破坏效应评价应包括地表断错，地质崩塌、滑坡、泥石流、地裂、地陷，场地液化、震陷，故河道、现代河滨、海滨液化侧向扩展或流滑等地震地质灾害影响等
26建筑与市政工程抗震通用规范###2.3.13###2.3.13	应急保障基础设施应符合下列要求： 1  应急供水设施应能保障罕遇地震时灾民基本生活用水和救灾用水的需要：1) 抗震防灾规划应对应急供水的来源、水处理设施、输配水管线、应急储水装置和应急取水设施作出安排；2) 应急供水的来源应采用市政应急供水、应急储水或应急取水等多种方式相结合的原则进行保障；3) 应急储水装置或取水设施应能保障紧急或临时阶段、维持基本生存的生活和医疗抢救的需水量。4) 对应急指挥、医疗救治、救灾物资储备和固定避难的场所，尚应对次生火灾的应急消防作出规划和安排。 2  城镇规划时，应根据应急功能的保障要求规划安排相互衔接的应急通道，并应符合下列要求：1) 应急通道的有效宽度，救灾干道不应低于15m，疏散主、次通道分别不应低于7m和4m；2) 跨越应急通道的各类工程设施，应保证通道净空高度不低于4.5m；3) 应急通道应与应急保障对象和城镇重要公共设施的出入口相衔接；4) 超大、特大和大城市及山地城市救灾干道应采用增强抗灾能力方式确定抗灾设防标准，针对关键节点规划预备措施。 3  城镇规划时，应根据应急功能的保障要求设置应急供电系统。应急供电系统应按罕遇地震影响计算灾时负荷需求，并根据保障要求进行供电系统的冗余配置和设置应急电源系统。 4  城镇应急医疗卫生建筑工程布局和建设应能满足应急医疗服务的覆盖范围要求，其出入口及连接通道应确保灾后出入通行。 5  城镇应急物资的储备、分发系统应符合下列要求：1） 救灾物资储备库的选址应遵循储存安全、调运方便的原则，对外通道应保持通畅；2） 市级及以上救灾物资储备库，应能满足本地区设防地震影响下的应急需求，其对外连接道路应能满足大型货车双向通行的要求；3） 城市应急物资储备、分发用地规模应能满足罕遇地震影响下的应急需求。  6  位于较适宜、有条件适宜和不适宜用地上的应急保障基础设施所采取的相应抗震防灾措施，应能满足适应场地最大灾害效应造成的破坏位移的要求。 7  沿海、沿江河的城市以及山地城市应采取应急码头、直升机起降场地等补充措施增强应急交通能力
26建筑与市政工程抗震通用规范###2.3.14###2.3.14	城市出入口应与城市应急通道衔接，分散设置，中小城市不应少于4个，大城市不应少于8个，特大城市、超大城市应按城市组团分别考虑，并应采用有效措施，保证不少于半数出入口在罕遇地震后能有效通行
26建筑与市政工程抗震通用规范###2.3.15###2.3.15	城市避震疏散场所的设置应符合下列要求： 1  城市避震疏散场所应依据避难安全、固定避难居住地为主就近疏散和就地紧急疏散相结合的原则进行设置。  2  避震疏散功能用地的选址，应避开地震危险地段、远离易燃易爆等危险源、避免洪涝3  城市的中心避震疏散场所应与城市救灾干道以及周边的其他避震疏散场所互联互通，构成可靠的应急疏散和救援网络。 4  作为地震避难场所使用的建筑，应进行必要的抗震冗余设计，用于人员避难的楼层不应超过地上三层
26建筑与市政工程抗震通用规范###2.3.16###2.3.16	直接服务于城镇应急救灾和避震疏散的交通、供水、供电、通信等应急保障基础设施的抗震应急功能保障级别应按表2.3.16划分为Ⅰ、Ⅱ和Ⅲ级，分别采用冗余设置、增强抗震能力或多种保障方式组合保证满足应急功能保障要求
26建筑与市政工程抗震通用规范###2.4.1###2.4.1	抗震设防的各类建筑和市政工程，均应根据其遭受地震破坏后可能造成的人员伤亡、经济损失和社会影响程度、及其在抗震救灾中的作用等因素划分为以下四个抗震设防类别： 1  特殊设防类：指使用上有特殊设施，涉及国家公共安全的重大建筑工程和地震时可能发生严重次生灾害等特别重大灾害后果，需要进行特殊设防的建筑。简称甲类。 2  重点设防类：指地震时使用功能不能中断或需尽快恢复的生命线相关建筑，以及地震时可能导致大量人员伤亡等重大灾害后果，需要提高设防标准的建筑。简称乙类。 3  标准设防类：指大量的除 1、2、4 款以外按标准要求进行设防的建筑。简称丙类。 4  适度设防类：指使用上人员稀少且震损不致产生次生灾害，允许在一定条件下适度降低要求的建筑。简称丁类
26建筑与市政工程抗震通用规范###2.4.2###2.4.2	各抗震设防类别建筑和市政工程，其抗震设防标准应符合下列要求： 1  标准设防类，应按本地区抗震设防烈度确定其抗震措施和地震作用，达到在遭遇高于当地抗震设防烈度的预估罕遇地震影响时不致倒塌或发生危及生命安全的严重破坏的抗震设防目标。 2  重点设防类，应按高于本地区抗震设防烈度一度的要求加强其抗震措施；但抗震设防烈度为9度时应按比9度更高的要求采取抗震措施；地基基础的抗震措施，应符合有关规定。同时，应按本地区抗震设防烈度确定其地震作用。 3  特殊设防类，应按高于本地区抗震设防烈度提高一度的要求加强其抗震措施；但抗震设防烈度为9度时应按比9度更高的要求采取抗震措施。同时，应按批准的地震安全性评价的结果且高于本地区抗震设防烈度的要求确定其地震作用。 4  适度设防类，允许比本地区抗震设防烈度的要求适当降低其抗震措施，但抗震设防烈度为6度时不应降低。一般情况下，仍应按本地区抗震设防烈度确定其地震作用。 5  当工程场地为I类时，对特殊设防类和重点设防类工程，允许按本地区设防烈度的要求采取抗震构造措施；对标准设防类工程，抗震构造措施允许按本地区设防烈度降低一度、但不得低于6度的要求采用。 6  当工程场地为III、IV类时，抗震构造措施应比本地区抗震设防烈度要求适当提高采用。 7  对于城市桥梁，其地震作用尚应根据抗震设防类别的不同乘以相应的重要性系数进行调整。特殊设防类、重点设防类、标准设防类以及适度设防类的城市桥梁，其重要性系数分别不应低于2.0、1.7、1.3和1.0
26建筑与市政工程抗震通用规范###2.5.1###2.5.1	建筑与市政工程的抗震体系应根据工程抗震设防类别、抗震设防烈度、工程的空间尺度、场地条件、地基条件、结构材料和施工等因素，经技术、经济和使用条件综合比较确定，并应符合下列基本要求： 1  具有合理、稳定、可靠的地震作用传递途径。 2  具备必要的抗震承载能力、变形能力和地震能量耗散能力。 3  避免因部分结构或构件破坏而导致整个结构丧失抗震能力或对重力荷载的承载能力。 4  桥梁结构尚应有可靠的位移约束措施，防止地震时发生落梁破坏
26建筑与市政工程抗震通用规范###2.5.2###2.5.2	建筑工程的抗震体系尚应满足下列各项要求： 1  结构体系应具有足够的牢固性和抗震冗余度，防止地震下连续倒塌。 2  建筑结构布局应能保证结构的质量、刚度和承载力的分布均匀、合理，避免因局部削弱或突变形成薄弱部位，产生过大的应力集中或塑性变形集中。 3  楼、屋盖应具有足够的面内刚度和整体性。采用装配整体式楼、屋盖时，应采取措施保证楼、屋盖的整体性及其与竖向抗侧力构件的连接。楼板洞口不应超过本规范第5.1.2条楼板局部不连续的标准，否则，应计入楼板面内变形对结构体系的影响。 4  基础应具有良好的整体性和抗转动能力，避免地震时基础转动加重建筑震害。 5  结构构件应具有足够的整体性和延性，避免脆性破坏。 6  构件连接的设计与构造应能保证构件或连接件的破坏先于节点或锚固件的破坏
26建筑与市政工程抗震通用规范###2.5.3###2.5.3	城镇给水排水和燃气热力工程的抗震体系尚应满足下列各项要求：1  同一结构单元应具有良好的整体性，对局部薄弱部位应采取加强措施。 2  埋地管道应采用延性良好的管材或沿线设置柔性连接措施。 3  结构构件应具有足够的整体性和延性，避免脆性破坏。 4  装配式结构的连接构造，应保证结构的整体性及抗震性能要求。 5  管道与构筑物或固定设备连接时，应采用柔性连接构造
26建筑与市政工程抗震通用规范###2.5.4###2.5.4	相邻建筑物（构筑物）之间或同一建筑物不同结构单体之间的伸缩缝、沉降缝、防震缝等缝隙应符合下列要求，避免地震作用下的碰撞或挤压破坏： 1  缝隙净宽度不应小于设防地震下两侧结构在潜在碰撞点处的侧向变形的总和。 2  在施工和使用期间，应保持缝隙内通畅，不得封堵或遗留杂物。 3  跨越缝隙的非结构构件及连接应能满足两侧结构的变形要求
26建筑与市政工程抗震通用规范###2.6.1###2.6.1	抗震结构体系对结构材料(包含专用的结构设备)、施工工艺特别要求，应在设计文件上注明
26建筑与市政工程抗震通用规范###2.6.2###2.6.2	抗震设防的建筑工程和市政工程，其结构材料性能指标不应低于下列要求： 1  砌体结构材料应符合下列规定：1) 普通砖和多孔砖的强度等级不应低于MU10，砌筑砂浆强度等级不应低于M10；2) 混凝土小型空心砌块的强度等级不应低于MU7.5，砌筑砂浆强度等级不应低于Mb7.5。3) 地下或半地下砌体结构，应采用砖砌体或块石砌体；砖强度等级不应低于MU15，块石强度等级不应低于MU20；砌筑砂浆应采用水泥砂浆，强度等级不应低于M10。 2  混凝土结构材料应符合下列规定：1) 混凝土的强度等级，框支梁、框支柱及抗震等级为一级的框架梁、柱、节点核芯区，不应低于C30；盛水构筑物和地下管道，不应低于C25；构造柱、芯柱、圈梁及其它各类构件不应低于C20；2) 建筑工程中抗震等级为一、二、三级的框架和各类斜撑构件(含梯段)，其纵向受力钢筋采用普通钢筋时，钢筋的抗拉强度实测值与屈服强度实测值的比值不应小于1.25；钢筋的屈服强度实测值与屈服强度标准值的比值不应大于1.3，且钢筋在最大拉力下的总伸长率实测值不应小于9%。 3  钢结构的钢材应符合下列规定：1) 屈服强度波动范围不应大于120N/mm2；2) 屈服强度实测值与抗拉强度实测值的比值不应大于0.85；3) 应有明显的屈服台阶，且伸长率不应小于20%；4) 应有良好的焊接性和合格的冲击韧性；5) 用于燃气工程储气结构的钢材，尚应保证冷弯检验合格；6) 燃气、热力工程中的结构用钢，不得采用Q235A和Q345A级钢材
26建筑与市政工程抗震通用规范###2.6.3###2.6.3	对钢筋混凝土结构，当施工中需要以强度等级较高的钢筋替代原设计中的纵向受力钢筋时，应符合《混凝土结构通用规范》的相关规定及本规范相应的抗震构造要求。对于砌体抗震墙，其施工应先砌墙后浇构造柱和框架梁柱
26建筑与市政工程抗震通用规范###3.1.1###3.1.1	建筑工程、市政工程的岩土抗震勘察应符合下列要求： 1  根据工程场址所处地段的地质环境等情况，对地段抗震性能作出有利、一般、不利或危险的评价。 2  应对工程场地的类别进行评价与划分。。 3  对工程场地的地震稳定性能（含液化、震陷、横向扩展、崩塌和滑坡等）进行评价，并给出相应的工程防治措施建议方案。 4  对局部突出地形（如条状突出的山嘴、高耸孤立的山丘、非岩石和强风化岩石的陡坡、河岸和边坡边缘等）等不利地段，尚应提供相对高差、坡角、场址距突出地形边缘的距离等参数的勘测结果。 5  对存在隐伏断裂的不利地段，应查明工程场地覆盖层厚度以及距主断裂带的距离。 6  对需要采用时程分析法进行补充计算的工程，尚应根据设计要求提供土层剖面、场地覆盖层厚度以及其他有关的动力参数
26建筑与市政工程抗震通用规范###3.1.2###3.1.2	建筑工程、市政工程进行场地勘察时，应根据工程需要和地震活动情况、工程地质和地震地质等有关资料按表3.1.2对地段进行划分。对不利地段，应提出避开要求；当无法避开时应采取有效的措施。对危险地段，严禁建造甲、乙类建筑，不应建造丙类建筑
26建筑与市政工程抗震通用规范###3.1.3###3.1.3	场地类别的划分应符合下列要求： 1 工程场地应根据土层等效剪切波速和场地覆盖层厚度按表3.1.3进行分类。2  当有可靠的剪切波速和覆盖层厚度且其值处于表3.1.3所列场地类别的分界线±15%范围内时，允许按插值方法确定地震作用计算所用的特征周期。 3  场地覆盖层厚度的确定，应符合下列要求：1) 一般情况下，应按地面至剪切波速大于500m/s且其下卧各层岩土的剪切波速均不小于500m/s的土层顶面的距离确定。2) 当地面5m以下存在剪切波速大于其上部各土层剪切波速2.5倍的土层，且该层及其下卧各层岩土的剪切波速均不小于400m/s时，允许按地面至该土层顶面的距离确-10-3) 剪切波速大于500m/s的孤石、透镜体，应视同周围土层。4) 土层中的火山岩硬夹层，应视为刚体，其厚度应从覆盖土层中扣除。 4 土层的等效剪切波速应按下列公式计算：      (3.1.3-1)            (3.1.3-2)
26建筑与市政工程抗震通用规范###3.2.1###3.2.1	天然地基的抗震验算，应采用地震作用效应的标准组合和地基抗震承载力进行。地基抗震承载力应取地基承载力特征值与地基抗震承载力调整系数的乘积
26建筑与市政工程抗震通用规范###3.2.2###3.2.2	对抗震设防烈度不低于7度的建筑工程、市政工程，当地面下20m范围内存在饱和砂土和饱和粉土时，应进行液化判别；存在液化土层的地基，应根据工程的抗震设防类别、地基的液化等级，结合具体情况采取相应的抗液化措施
26建筑与市政工程抗震通用规范###3.2.3###3.2.3	低承台桩基的抗震承载力验算应符合下列要求： 1  非液化土中低承台桩基的抗震验算，应符合下列规定：1) 单桩竖向和水平向抗震承载力特征值按非抗震设计承载力特征值的1.25倍取2) 桩基承担全部地震作用，当承台周边填土达到填土地基的要求时，允许计入承台正面填土的抗力作用。 2 存在液化土层的低承台桩基抗震验算，应符合下列规定：1) 不应计入承台周围土的抗力或刚性地坪对水平地震作用的分担作用；2) 桩基承担全部地震作用；3) 单桩承载力应考虑液化土层的影响进行修正
26建筑与市政工程抗震通用规范###3.2.4###3.2.4	液化土和震陷软土中桩的配筋范围，应自桩顶至液化深度以下符合全部消除液化沉陷所要求的深度，且其纵向钢筋应与桩顶截面相同，箍筋应加粗和加密
26建筑与市政工程抗震通用规范###4.1.1###4.1.1	各类建筑与市政工程地震作用计算时，其设计地震动参数的选择与调整除应符合《工程结构通用规范》的规定外，尚应符合下列要求： 1  当工程结构处于发震断裂两侧10km以内时，应计入近场效应的影响对设计地震动参数进行放大调整，5km以内放大系数不小于1.5，5km~10km时放大系数不小于1.25。 2  当工程结构处于条状突出的山嘴、高耸孤立的山丘、非岩石和强风化延时的陡坡、河岸与边坡边缘等不利地段时，应考虑不利地段对水平设计地震参数的放大作用。放大系数应根据不利地段的具体情况准确定，其数值不得小于1.1，但不必超过1.6。 3  应考虑工程场地的地震效应，根据工程场地类别对设计地震动参数进行调整
26建筑与市政工程抗震通用规范###4.1.2###4.1.2	各类建筑与市政工程的地震作用计算，应符合下列规定： 1  工程结构的地震作用，应按本规范第4.1.1条确定的设计地震动参数，并采用符合结构实际工作状况的分析模型进行计算；1) 一般情况下，应至少沿结构两个主轴方向分别计算水平地震作用；当结构中存在与主轴交角大于15°的斜交抗侧力构件时，尚应计算斜交构件方向的水平地震作用；2) 计算各抗侧力构件的水平地震作用效应时，应计入扭转效应的影响；3) 抗震设防烈度不低于8度的大跨度、长悬臂结构和隔震结构以及抗震设防烈度9度的高层建筑物、盛水构筑物、贮气罐、储气柜等，应计算竖向地震作用；4) 对平面投影尺度很大的空间结构和长线型结构，地震作用计算时应考虑地震地面运动的空间和时间变化；5) 对地下建筑和埋地管道，应考虑地震地面运动的位移向量影响进行地震作用效应2  地震作用的计算方法，应根据工程结构的工作状况、结构设计的实际需要等采用底部剪力法、振型分解反应谱法、时程分析法或其他更精确的方法
26建筑与市政工程抗震通用规范###4.1.3###4.1.3	计算地震作用时，建筑与市政工程结构的重力荷载代表值应取结构和构配件自重标准值和各可变荷载组合值之和。各可变荷载的组合值系数，应按表4.1.3采用
26建筑与市政工程抗震通用规范###4.1.4###4.1.4	各类建筑与市政工程结构的抗震设计应符合下列要求： 1  除下列情况外，各类建筑与市政工程结构均应进行构件截面的抗震验算。1) 设防烈度6度时建造于I、II、III类场地的规则建筑；2) 生土房屋；3) 符合本规范第5.6节规定、允许不进行截面抗震验算的木结构房屋；4) 符合本规范第6.1节规定、允许不进行截面抗震验算的城镇桥梁；5) 符合本规范第6.2节规定、允许不进行截面抗震验算的给水、排水、燃气、热力工-12- 2  按本规范相关规定进行抗震变形验算。 3  按本规范规定采取必要的抗震措施
26建筑与市政工程抗震通用规范###4.2.1###4.2.1	建筑与市政工程的水平地震作用应按下列要求确定： 1  采用底部剪力法或振型分解反应谱法计算建筑结构、桥梁结构、地上管线、地上构筑物等建筑与市政工程的水平地震作用时，水平地震影响系数的取值应符合本规范第4.2.2条规定。 2  采用时程分析法计算建筑结构、桥梁结构、地上管线、地上构筑物等市政工程的水平地震作用时，输入激励的数量、组成、频谱特性、有效峰值以及有效持续时间等应符合本规范第4.2.3条规定。 3  地下工程结构的水平地震作用应根据结构构件的刚度以及地震地面运动的差异变形采用简化方法或时程分析方法确定
26建筑与市政工程抗震通用规范###4.2.2###4.2.2	各类建筑工程的水平地震影响系数取值，应符合下列规定： 1  水平地震影响系数应根据烈度、场地类别、设计地震分组和结构自振周期以及阻尼比确定。2  水平地震影响系数最大值不应小于表 4.2.2-1 的规定； 3  特征周期应根据场地类别和设计地震分组按表 4.2.2-2 采用，计算罕遇地震作用时，特征周期应增加 0.05s
26建筑与市政工程抗震通用规范###4.2.3###4.2.3	采用时程分析法计算建筑与市政工程的地震作用时，输入激励应满足下列要求： 1  采用时程分析法时，应按建筑场地类别和设计地震分组选用实际强震记录和人工模拟的加速度时程曲线作为输入激励。输入激励的总数不得少于3组，其中实际强震记录的数量不应少于总数的2/3。 2  多组输入激励的平均地震影响系数曲线应与振型分解反应谱法所采用的地震影响系数曲线在统计意义上相符。 3  各输入激励的有效峰值加速度不应小于表4.2.3的规定。 4  各输入激励的有效持续时间不应小于5T1，T1为结构相关方向的基本自振周期。 5  弹性时程分析时，每组输入激励计算所得结构底部剪力不应小于振型分解反应谱法计算结果的65％，多组输入激励计算所得结构底部剪力的平均值不应小于振型分解反应谱法计算结果的80％。 6  当输入激励少于七组时，应取时程法的包络值和振型分解反应谱法的较大值进行结构设计；当输入激励不少于七组时，应采用时程法的平均值和振型分解反应谱法的较大值进行结构设计
26建筑与市政工程抗震通用规范###4.2.4###4.2.4	多遇地震下，各类建筑与市政工程结构的水平地震剪力标准值应符合下列要求： 1  建筑结构抗震验算时，各楼层水平地震剪力标准值应符合下式要求：(4.2.4-1)式。 2  市政工程结构抗震验算时，其基底水平地震剪力标准值应符合下式要求：式   (4.2.4-2) 。 3  多遇地震下，建筑与市政工程结构的最小地震剪力系数取值应符合下列规定：1） 对扭转效应明显或基本周期小于3.5s的结构，最小地震剪力系数不应小于表4.2.4的基准值；2） 对基本周期大于5.0s的结构，最小地震剪力系数不应小于表4.2.4的基准值的0.75倍；3） 对基本周期介于3.5s和5s之间的结构，最小地震剪力系数不应小于表4.2.4的基准值的（9.5-T1）/6倍，其中，T1为结构计算方向的基本周期；4） 对位于III、IV类场地的工程结构，按本款第1）~3）项规定确定的最小地震剪力系数据尚应乘以不小于1.05的放大系数
26建筑与市政工程抗震通用规范###4.3.1###4.3.1	对需要考虑竖向地震作用效应的结构或构件，其竖向地震作用的确定应符合下列要求： 1  设计地震动竖向峰值加速度不应小于水平峰值加速度的65%；竖向反应谱特征周期按表4.2.2-2的设计地震分组第一组取值。 2  对于需要考虑竖向地震作用效应的结构，应采用整体结构模型进行计算分析；对于需要考虑竖向地震作用效应的构件，应采用子结构模型或整体结构模型进行计算。子结构模型应包括需要考虑竖向地震作用的构件，并考虑相邻构件的刚度影响。 3  需要考虑竖向地震作用的构件及其支承构件均应考虑竖向地震作用效应。-14- 4  竖向地震作用的计算应根据结构或构件的实际情况和工程设计的需要采用简化方法、振型分解反应谱法、时称分析法或其他更精确的方法进行
26建筑与市政工程抗震通用规范###4.3.2###4.3.2	需要考虑竖向地震作用效应的高层建筑，其竖向地震作用标准值不应低于下式 (图4.3.2)。各楼层结构构件承担的竖向地震作用应根据其承受重力荷载代表值的比例确定，并应考虑地震作用分布的不均匀性进行放大调整，调整系数不应低于1.5。                   (4.3.2-1)                (4.3.2-2)图4.3.2  结构竖向地震作用计算简图式中 FEvk—— 结构总竖向地震作用标准值；Fvi—— 质点i的竖向地震作用标准值；αvmax—— 竖向地震影响系数的最大值，取水平地震影响系数最大值的65％；Geq—— 结构等效总重力荷载，不小于重力荷载代表值的75％
26建筑与市政工程抗震通用规范###4.3.3###4.3.3	抗震设防烈度不低于8度的大跨度结构、长悬臂结构，其竖向地震作用应符合下列规定： 1 下列结构或构件的竖向地震作用标准值与其重力荷载代表值的比值不应小于表4.3.3的竖向地震作用系数：1) 跨度不大于120m或长度不超过300m、且满足规则性要求的平板型网架屋盖；2) 跨度大于18m的钢屋架、屋盖钢横梁及钢托架；3) 跨度大于18m的混凝土屋架、屋盖混凝土横梁及混凝土托架。2  抗震设防烈度8度、8度（0.30g）和9度时，下列结构或构件的竖向地震作用标准值分别不应低于其重力荷载代表值的10%、15%和20%：1) 抗震设防烈度8度和8度（0.30g）时，悬挑长度不低于2.0m的悬臂结构或构件；2) 抗震设防烈度9度时，悬挑长度不低于1.5m的悬臂结构或构件；3) 除本条第1款第1）项以外的其他大跨结构
26建筑与市政工程抗震通用规范###4.4.1###4.4.1	结构构件的截面抗震验算，应采用下列设计表达式：S R ??S—— 结构构件的地震组合内力设计值，按4.4.2条规定确定；                           (4.4.1)-15-R—— 结构构件承载力设计值，按结构材料的强度设计值确定；γRE—— 承载力抗震调整系数，除本规范另有专门规定外，应按表4.4.1采用
26建筑与市政工程抗震通用规范###4.4.2###4.4.2	结构构件抗震验算的组合内力设计值应采用地震作用效应和其它作用效应的基本组合值，并应按下式计算： (4.4.2)S—— 结构构件地震组合内力设计值，包括组合的弯矩、轴向力和剪力设计值等；γG—— 重力荷载分项系数，一般情况应采用1.3，当重力荷载效应对构件承载能力有利时，不应大于1.0；γEh、γEv—— 分别为水平、竖向地震作用分项系数，应按表4.4.2采用；γSv、γep、γgw—— 分别为竖向土压力、侧土压力、地下水压力的分项系数，当荷载效应对构件承载力不利时应取1.3，当荷载效应对构件承载力有利时，应取1.0；γt—— 温度作用分项系数，应取1.5；γw—— 风荷载分项系数，应采用1.5；SGE—— 重力荷载代表值的效应，有吊车时，尚应包括悬吊物重力标准值的效应；SEhk—— 水平地震作用标准值的效应；SEvk—— 竖向地震作用标准值的效应；SSvk—— 竖向土压力标准值的效应；Sepk—— 侧向土压力标准值的效应；Sgwk—— 地下水压力标准值的效应；Stk—— 温度作用标准值的效应；Swk—— 风荷载标准值的效应；ψt—— 温度荷载组合值系数，应取0.65；ψw—— 风荷载组合值系数，一般结构取0.0，风荷载起控制作用的建（构）筑物应采用0.2
26建筑与市政工程抗震通用规范###4.4.3###4.4.3	各类结构的抗震变形验算应符合下列要求： 1   钢筋混凝土结构、钢结构、钢-混凝土组合结构等房屋建筑，应按下列规定进行多遇地震下的弹性变形验算和罕遇地震下的弹塑性变形验算：1) 多遇地震下建筑结构的层间弹性变形应符合下式要求：式中 (cid:4574)ue—— 多遇地震作用标准值下最大弹性层间变形，采用结构线弹性分析结果。计算时，结构构件的截面刚度采用弹性刚度，并计入结构扭转效应；[θe]—— 弹性层间位移角限值，按有关技术标准的规定取值；h—— 楼层层高。2) 罕遇地震下建筑结构的弹塑性层间变形应符合下式要求：式中 (cid:4574)up—— 罕遇地震下结构的弹塑性层间变形，采用结构弹塑性分析结果。等效线性分析方法计算时应采用结构构件的等效刚度，采用其他方法计算时，应考虑屈服后构件刚度的退化影响；[θp]—— 弹塑性层间位移角限值，按有关技术标准的规定取值；h—— 楼层层高。 2 桥梁结构，应按下列公式验算罕遇地震作用下顺桥向和横桥向桥墩墩顶的位移或桥墩塑性铰区域塑性转动能力：                                (4.4.3-2)? ? ?                                             (4.4.3-3)p ?? ?                                             (4.4.3-4)?d—— 罕遇地震作用下墩顶的位移(cm)?u── 桥墩容许位移(cm)；θp── 罕遇地震作用下，塑性铰区域的塑性转角；θu── 塑性铰区域的最大容许转角
26建筑与市政工程抗震通用规范###5.1.1###5.1.1	房屋建筑的设计方案应特别重视抗震概念设计，明确建筑结构的规则性分类，建筑平面形状和立面、剖面的变化应规则，结构布局应平面均匀对称、竖向连续。对不规则的建筑应按规定采取加强措施；对特别不规则的建筑应进行专门研究和论证，采取特别的加强措施；不得采用严重不规则的建筑方案
26建筑与市政工程抗震通用规范###5.1.2###5.1.2	建筑结构的平面和竖向规则性划分应符合下列要求： 1  混凝土结构房屋、钢结构房屋和钢-混凝土组合/混合结构房屋，当存在表5.1.2-1或表5.1.2-2不规则类型的一项时，应属于不规则的建筑，当存在多项不规则或某项不规则超过规定的参考指标较多时，应属于特别不规则的建筑。2  砌体房屋、木结构、大跨屋盖建筑平面和竖向规则性划分，应符合本规范有关章节的规定
26建筑与市政工程抗震通用规范###5.1.3###5.1.3	不规则的建筑结构，应按下列要求进行地震作用计算和内力调整，并应对薄弱部位采取有效的抗震构造措施：     1  应采用空间结构模型进行地震作用效应分析。 2  仅平面不规则的建筑应符合下列要求：1) 扭转不规则时，应计入扭转影响，且在具有偶然偏心的规定水平力作用下，楼层两端竖向抗侧力构件最大的弹性水平位移或层间位移的最大值与平均值的比值不应大于1.6；2) 平面不对称、凹凸不规则或楼板局部不连续时，应采用符合楼板平面内实际刚度变化的计算模型，并对扭转效应较大的部位采取加强措施。 3  仅竖向不规则的建筑应符合下列要求：1) 刚度小的楼层，地震剪力应乘以不小于1.15的增大系数；2) 薄弱层应按有关规定进行弹塑性变形分析；3) 侧向刚度不规则时，相邻层的侧向刚度比应依据其结构类型符合本规范相关章节的规定；4) 竖向抗侧力构件不连续时，被转换构件传递给水平转换构件的地震内力应根据烈度高低和水平转换构件的类型、受力情况、几何尺寸等，乘以1.25～2.0的增大系5) 楼层承载力突变时，薄弱层抗侧力结构的受剪承载力不应小于相邻上一楼层的-18-65%。 4  平面、竖向均不规则的建筑，应根据不规则类型的数量和程度，有针对性地采取不低于本条2、3款要求的各项抗震措施。特别不规则的建筑，应经专门研究，采取更有效的加强措施
26建筑与市政工程抗震通用规范###5.1.4###5.1.4	对于框架结构房屋，进行规则性评价时尚应计入填充墙和楼梯构件的刚度影响，避免填充墙或楼梯构件的不合理设置而导致主体结构的破坏： 1  考虑楼梯构件和填充墙平面不对称、不均匀布置导致的扭转效应，避免建筑平面扭转严重不规则。 2  避免填充墙竖向不均匀布置导致建筑侧向刚度严重不规则。 3  考虑框架与填充墙相互作用产生的局部不利影响，对可能产生短柱剪切破坏和节点冲切破坏的部位应采取可靠的加强措施
26建筑与市政工程抗震通用规范###5.1.5###5.1.5	建造于山地和复杂地形的建筑布置尚应符合下列要求： 1  应根据地质、地形条件和使用要求，因地制宜设置符合抗震设防要求的边坡工程。 2  建筑基础与土质、强风化岩质边坡的边缘应留有足够的距离
26建筑与市政工程抗震通用规范###5.1.6###5.1.6	地下室顶板作为上部结构的嵌固部位时，地下室的抗震设计应符合下列要求： 1  嵌固部位之下一层的抗震构造措施应与上部结构相同，再往下允许逐层降低，但不得低于6度设防要求。 2  地下室顶板应具有足够的面内刚度和强度，避免开设大洞口，在上部结构的相关范围内应采用现浇梁板等整体性较好的楼盖体系，保证地震剪力的有效传递。 3  嵌固部位之下的结构应有足够的侧向刚度，周边土体的侧向约束应完整，并应满足相关技术规范的嵌固要求。 4  上部结构竖向构件的根部设计应能保证其潜在塑性铰区不发生转移
26建筑与市政工程抗震通用规范###5.1.7###5.1.7	采用隔震或消能减震的建筑，其建筑结构布局除应符合本规范第2.5节、第5.1.1~5.1.5条规定外，尚应符合下列要求： 1  隔震建筑应符合下列规定：1) 隔震建筑应具有足够的抗倾覆能力，防止罕遇地震下的上部结构整体倾覆。上部结构的高宽比不应大于4，否则，应采取有效的加强措施并按法定程序确认其可行2) 隔震建筑与周边土体或其他工事之间应留设隔震沟，隔震沟的宽度应能满足罕遇地震下结构各方向位移的需要；3) 穿过隔震层或隔震沟的设备管线以及煤气管线等生命管线应能适应罕遇地震下的相对位移；IV类场地上的房屋建筑采用隔震设计时，应采取有效措施并按法定程序确认其可2  消能减震房屋应符合下列要求：1) 消能部件的设置应能满足结构多遇地震和罕遇地震下的位移控制要求，并考虑其设置对建筑规则性的影响，避免产生水平或竖向严重不规则；2) 消能器及其与主体结构的连接设计，应能保证罕遇地震下消能器的正常工作
26建筑与市政工程抗震通用规范###5.1.8###5.1.8	隔震和消能减震房屋，其隔震装置和消能部件应符合下列要求： 1  隔震装置和消能部件的性能参数应经试验确定。 2  隔震装置和消能部件的设置部位，应采取便于检查和替换的措施。 3  设计文件上应注明对隔震装置和消能部件的性能要求，安装前应按规定进行抽样检测，-19-确保性能符合要求
26建筑与市政工程抗震通用规范###5.1.9###5.1.9	隔震建筑的隔震层、上部结构、下部结构以及隔震层与上下部结构的连接设计尚应符合下列要求： 1  隔震层设计应符合下列要求：1) 隔震设计应根据预期的竖向承载力、水平向减震和位移控制要求，选择适当的隔震装置、抗风装置以及必要的阻尼装置、限位装置等组成结构的隔震层；2) 隔震层的隔震装置应设置在受力较大的部位，其规格、数量和分布应根据竖向承载力、侧向刚度和阻尼的要求通过计算确定；3) 隔震支座应进行竖向承载力的验算和罕遇地震下水平位移的验算；4) 高层建筑尚应进行罕遇地震下倾覆承载力验算。 2  隔震层以上结构的抗震设计应符合下列要求：1) 隔震层以上结构的总水平地震作用，不得低于6度设防非隔震结构的总水平地震作2) 隔震层以上结构的竖向地震作用标准值，8度（0.20g）、8度（0.30g）和9度时分别不应小于其总重力荷载代表值的20%、30%和40%；3) 各楼层的水平地震剪力尚应符合本规范第4.2.4条对本地区设防烈度的最小地震剪力系数的规定；4) 隔震层以上结构的抗震措施，应根据隔震后上部结构地震作用的降低幅度确定。当隔震后上部结构在设防地震作用下处于弹性状态时，允许按本规范相关章节规定降低1度采用。 3  隔震层以下结构（包含地基和基础）的抗震设计，应能保证隔震层在罕遇地震下仍能安全工作，并应符合下列要求：1) 直接支承隔震装置的支墩、支柱及相连构件，应采用隔震结构罕遇地震下的作用效应组合进行承载力验算；2) 隔震层以下的结构（包括地下室和隔震塔楼下的底盘）中，上部结构的水平投影区域及相关范围，其侧向刚度与上部结构侧向刚度的比值应满足嵌固条件的要求，抗震承载能力应能满足隔震后设防地震下的弹性要求，抗剪承载能力应满足隔震后罕遇地震下的弹性要求；3) 隔震层以下地面以上的结构，在罕遇地震下的层间位移角限值应满足表5.1.9的要表5.1.9  隔震层以下地面以上结构罕遇地震作用下层间弹塑性位移角限值下部结构类型钢筋混凝土框架结构和钢结构钢筋混凝土框架-抗震墙钢筋混凝土抗震墙[θp]1/1001/2001/2504) 隔震建筑地基基础的抗震验算和地基处理仍应按本地区抗震设防烈度进行，甲、乙类建筑的抗液化措施应按提高一个液化等级确定，直至全部消除液化沉陷。 4  隔震层与上、下部结构的连接，应符合下列基本规定：1) 隔震层顶部应设置现浇混凝土梁板式楼盖，板厚不应小于160mm；2) 隔震支座附近的梁、柱应虑冲切和局部承压效应，加密箍筋并根据需要配置网状钢筋；3) 隔震支座与上、下部结构之间的连接，应能传递罕遇地震下的最大支座反力
26建筑与市政工程抗震通用规范###5.1.10###5.1.10	采用消能减震设计的建筑，其抗震设计尚应符合下列规定：1  消能减震结构的地震作用和抗震验算尚应符合下列要求：1) 消能减震结构的总水平地震作用，不得低于6度设防非消能结构的总水平地震作用；2) 各楼层的水平地震剪力尚应符合本规范第4.2.4 条对本地区设防烈度的最小地震剪力系数规定；3) 主体结构构件的截面抗震验算，应本规范第4.4.2条规定。其中，与消能部件相连的梁、柱等结构构件的截面设计尚应考虑消能器最大阻尼力的作用效应。 2  消能减震结构的抗震变形验算应符合下列要求：1) 多遇地震下消能减震结构的层间变形验算应符合本规范第4.4.3条规定。其中，主体结构构件应采用截面弹性刚度，消能器应考虑其非线性性能；2) 罕遇地震下消能减震结构的层间变形验算应符合本规范第4.4.3条规定。其中，主体结构构件应考虑弹塑性性能，消能器应考虑其非线性性能。 3  消能减震结构的抗震措施应符合下列要求：1) 消能减震房屋建筑，其抗震措施应符合本规范相关章节的规定；2) 当主体结构构件的抗震承载能力与多遇地震下的组合内力设计值的比值不小于2.0时，其抗震构造措施允许降低1度采用；3) 与消能器相连的混凝土或型钢混凝土构件，其构造措施应符合《混凝土结构通用规范》、《组合结构通用规范》的相关要求；4) 与消能器相连的钢构件，其构造措施应足《钢结构通用规范》的相关要求
26建筑与市政工程抗震通用规范###5.1.11###5.1.11	建筑非结构构件，其自身及与结构主体的连接，应进行抗震设计。建筑非结构构件指建筑中除承重骨架体系以外的固定构件和部件，主要包括非承重墙体，附着于楼面和屋面结构的构件、装饰构件和部件、固定于楼面的大型储物架等
26建筑与市政工程抗震通用规范###5.1.12###5.1.12	建筑主体结构中，幕墙、围护墙、隔墙、女儿墙、雨篷、商标、广告牌、顶篷支架、大型储物架等建筑非结构构件的安装部位，应采取加强措施，以承受由非结构构件传递的地震作用
26建筑与市政工程抗震通用规范###5.1.13###5.1.13	围护墙、隔墙、女儿墙等非承重墙体的设计与构造应符合下列要求： 1  采用砌体墙时，应设置拉结筋、水平系梁、圈梁、构造柱等与主体结构可靠拉结。 2  墙体及其与主体结构的连接应具有足够的延性和变形能力，以适应主体结构不同方向的层间变形需求。 3  人流出入口和通道处的砌体女儿墙应与主体结构锚固；防震缝处女儿墙的自由端应予以加强
26建筑与市政工程抗震通用规范###5.1.14###5.1.14	建筑装饰构件(顶棚、广告牌等)的设计与构造应符合下列要求： 1  各类顶棚的构件及与楼板的连接件，应能承受顶棚、悬挂重物和有关机电设施的自重和地震附加作用；其锚固的承载力应大于连接件的承载力。 2  悬挑雨篷或一端由柱支承的雨篷，应与主体结构可靠连接。 3  玻璃幕墙、预制墙板、附属于楼屋面的悬臂构件和大型储物架的抗震构造，应符合相关专门标准的规定
26建筑与市政工程抗震通用规范###5.1.15###5.1.15	各类建筑工程的附属机电设备，除下列情况外，其自身及其与结构主体的连接尚应按本节规定采取抗震措施。 1  重量低于1.8kN设备。 2  内径小于25mm的燃气管道。 3  内径小于60mm的电气配管和重量小于150N/m的电缆梯架、电缆槽盒、母线槽。-21- 4  矩形截面面积小于0.38 m2和圆形截面直径小于0.70m的风管。 5  吊杆计算长度不超过300mm的吊杆悬挂管道
26建筑与市政工程抗震通用规范###5.1.16###5.1.16	建筑附属机电设备不应设置在可能致使功能障碍等二次灾害的部位；设防地震下需要连续工作的附属设备，应设置在建筑结构地震反应较小的部位
26建筑与市政工程抗震通用规范###5.1.17###5.1.17	管道、电缆、通风管和设备的洞口设置，应减少对主要承重结构构件的削弱；洞口边缘应有补强措施。管道和设备与建筑结构的连接，应具有足够的变形能力，以满足相对位移的需要
26建筑与市政工程抗震通用规范###5.1.18###5.1.18	建筑附属机电设备的基座或支架、以及相关连接件和锚固件应具有足够的刚度和强度，应能将设备承受的地震作用全部传递到建筑结构上。建筑结构中，用以固定建筑附属机电设备预埋件、锚固件的部位，应采取加强措施，以承受附属机电设备传给主体结构的地震作用
26建筑与市政工程抗震通用规范###5.2.1###5.2.1	抗震设防的混凝土结构房屋，除应符合国家标准《混凝土结构通用规范》的要求外，尚应遵守本节的专门规定
26建筑与市政工程抗震通用规范###5.2.2###5.2.2	混凝土结构房屋，应根据设防烈度、房屋高度、场地地基条件、使用要求和建筑形体等因素综合分析选用框架、抗震墙、框架-抗震墙、筒体、板柱-抗震墙、板柱-支撑、板柱-框架等结构体系，并应符合下列要求： 1  按本节后续规定设计时，各类结构体系的最大适用高度不应超过表5.2.2的规定，超过时，应采取有效的加强措施并按法定程序确认其可行性。2  混凝土结构房屋的建筑结构布局尚应符合下列要求：1) 框架结构中，抗侧力框架应沿建筑主轴方向双向设置。框架梁、柱间的偏心距大于柱宽的1/4时，应计入偏心的影响；2) 框架-抗震墙结构、框架-核心筒结构中，底层框架部分按刚度分配的地震倾覆力矩不应超过结构总地震倾覆力矩的50%；3) 部分框支抗震墙结构中，框支层侧向刚度不应小于相邻非框支层的50%，落地抗震墙间距不应超过24m，底层框架部分按刚度分配的地震倾覆力矩不应超过结构总地震倾覆力矩的50%；4) 板柱-支撑结构和板柱-框架结构中，底层板柱部分按刚度分配的地震倾覆力矩不应超过结构总地震倾覆力矩的50%；5) 混凝土结构建筑中的非结构构件，尚应按本规范第5.1节的相关要求采取抗震措施
26建筑与市政工程抗震通用规范###5.2.3###5.2.3	相应规定的上限时，应采取更有效的抗震构造措施。 3  当房屋高度接近或等于表 5.2.3 的高度分界时，应结合房屋不规则程度及场地、地基条件确定抗震等级。 4  当结构构件抗震承载能力设计值与多遇地震组合内力设计值的比值不小于 2.0 时，其抗震等级允许按降低一度采用，但不得低于四级	5.2.3	钢筋混凝土结构房屋应根据设防类别、设防烈度、结构类型和房屋高度按下列规定采用不同的抗震等级，并应符合相应的内力调整和抗震构造要求。 1  丙类建筑的抗震等级应按表 5.2.3 确定。2 甲、乙类建筑的抗震措施应符合本规范第 2.4.2 条的规定；当房屋高度超过本规范表5.2.3 相应规定的上限时，应采取更有效的抗震构造措施。 3  当房屋高度接近或等于表 5.2.3 的高度分界时，应结合房屋不规则程度及场地、地基条件确定抗震等级。 4  当结构构件抗震承载能力设计值与多遇地震组合内力设计值的比值不小于 2.0 时，其抗震等级允许按降低一度采用，但不得低于四级
26建筑与市政工程抗震通用规范###5.2.4###5.2.4	框架结构中，构件的抗震承载能力应符合下列规定： 1  梁柱节点处，除框架顶层和柱轴压比小于 0.15 者外，应能保证梁端先于柱端进入受弯屈服状态。 2  框架柱、框架梁的抗震设计应能保证其正截面受弯破坏先于斜截面受剪破坏，端截面的组合剪力设计值应根据能力设计原则和内力平衡条件确定。 3  对于框架结构的角柱，弯矩和剪力设计值在本条 1、2 款调整的基础上，尚应乘以不小于 1.1 的增大系数
26建筑与市政工程抗震通用规范###5.2.5###5.2.5	抗震墙结构中，墙肢和连梁的组合内力设计值应按下列要求进行调整：1  墙肢的设计应能保证其底部加强部位先于其他部位进入正截面受压破坏状态，底部加强部位以上的墙肢组合弯矩设计值和组合剪力设计值应乘以不小于1.1的增大系数。 2  墙肢的底部加强部位应从地下室顶板算起，向上延伸高度不小于总高度的1/10，且不得少于2层，当建筑总高度不超过24m时，允许仅取底部1层；向下延伸到计算嵌固端。-23- 3  连梁和墙肢的抗震设计应能保证其正截面破坏先于斜截面受剪破坏。连梁的端部组合和墙肢底部加强部位的组合剪力设计值应根据能力设计原则和内力平衡条件确定
26建筑与市政工程抗震通用规范###5.2.6###5.2.6	框架-抗震墙结构、框架-核心筒结构中，各抗侧力构件的抗震设计应符合下列要求： 1  框架部分应具有足够的承载能力裕度，抗震墙或核心筒遭受地震破坏、刚度退化后，整体结构仍应具有承受竖向荷载和抗御地震作用的能力。 2  框架-抗震墙结构、框架-核心筒结构中，任一楼层框架部分的抗剪承载能力不应小于结构底部总地震剪力的20%和框架部分各楼层计算剪力最大值1.5倍的较小值。 3  框架柱、框架梁的内力调整应符合本规范5.2.4条规定。  4  抗震墙中，墙肢和连梁的内力调整应符合本规范第5.2.5条规定
26建筑与市政工程抗震通用规范###5.2.7###5.2.7	部分框支抗震墙结构中，各构件内力调整应符合下列要求： 1  框支柱应具有足够的承载能力裕度，在落地抗震墙刚度退化后，整体结构仍应具有承受竖向荷载和抗御地震作用的能力，各项内力应按下列要求调整：1) 地震剪力，当框支柱不少于10根时，总和不应小于结构底部总地震剪力的20％；当框支柱少于10根时，单根柱的地震剪力不应小于结构底部总地震剪力的2％；2) 地震弯矩，应根据本款第1）项要求相应调整；3) 地震轴力，一、二级时应分别乘以不小于1.5、1.2的增大系数；4) 框支柱端部（顶层柱上端和底层柱下端）组合弯矩设计值，一、二级分别乘以不小于1.5、1.25的增大系数；中间节点，应满足本规范第5.2.4条第1款的要求。 2  抗震墙墙肢和连梁的内力调整应符合本规范第5.2.5条规定
26建筑与市政工程抗震通用规范###5.2.8###5.2.8	预应力混凝土结构构件截面抗震验算时，应计入预应力作用效应。当预应力作用效应对结构不利时，预应力分项系数应取1.3，有利时应取1.0
26建筑与市政工程抗震通用规范###5.2.9###5.2.9	框架结构的抗震设计尚应符合下列基本构造要求：1  框架梁、柱的截面尺寸应符合《混凝土结构通用规范》的相关规定，且重力荷载代表值下框架柱的轴压比不应大于0.75。   2  框架梁和框架柱的潜在塑性铰区和局部应力集中部位应采取箍筋加密措施。 3  框架梁、柱和节点核心区的配筋和构造尚应符合国家标准《混凝土结构通用规范》的有关抗震构造要求。   4  框架结构的填充墙布置和连接构造，应符合本规范关于建筑非结构构件的抗震要求
26建筑与市政工程抗震通用规范###5.2.10###5.2.10	抗震墙结构、部分框支抗震墙结构、框架-抗震墙结构的抗震设计应符合下列基本构造要求：1  抗震墙最小厚度和分布钢筋的最小配筋率、框支柱和框架柱的最小纵向钢筋配筋率应符合《混凝土结构通用规范》的有关规定。 2  抗震墙的墙肢和连梁、框架梁、框架柱以及框支框架等构件的潜在塑性铰区和局部应力集中部位应采取箍筋加密等延性加强措施。 3 各类结构构件的配筋和构造尚应符合国家标准《混凝土结构通用规范》的有关要求
26建筑与市政工程抗震通用规范###5.2.11###5.2.11	框架-核心筒结构、筒中筒结构等筒体结构的抗震设计应符合下列要求： 1  抗震墙的厚度、分布钢筋配筋率应符合《混凝土结构通用规范》的有关规定。 2  加强层的大梁或桁架应与核心筒内的墙肢贯通，结构整体分析应计入加强层变形的影3  框架-核心筒结构的外框架应有足够刚度，确保结构具有明显的双重抗侧力体系特征。当加强层及其相邻上下层以外的框架部分计算剪力最大值小于底部总地震剪力的10%时，应采取措施提高外框架部分的抗剪承载能力，使其不小于结构底部总地震剪力的15％，同时，尚应-24-加强核心筒墙体的抗剪承载能力和延性构造措施
26建筑与市政工程抗震通用规范###5.2.12###5.2.12	板柱-抗震墙结构、板柱-支撑结构和板柱-框架结构的抗震设计尚应符合下列要求： 1  抗震墙的最小厚度、分布钢筋的最小配筋率应符合《混凝土结构通用规范》的有关规2  房屋的周边应采用有梁框架。 3  各结构构件的抗震承载能力应满足下列要求：1) 房屋高度大于12m时，抗震墙、支撑框架或抗弯框架应具备承担结构全部地震作用的能力；2) 各层板柱和框架部分至少应能承担本层地震剪力的20%。 4  板柱节点，沿两个主轴方向通过柱截面的连续预应力筋及板底非预应力钢筋应符合下式规定：               （5.2.12）。 5  各类结构构件的配筋和构造尚应符合国家标准《混凝土结构通用规范》的有关要求
26建筑与市政工程抗震通用规范###5.3.1###5.3.1	抗震设防的钢结构房屋，除应符合《钢结构通用规范》的要求外，尚应遵守本节的专门规定
26建筑与市政工程抗震通用规范###5.3.2###5.3.2	钢结构房屋，应根据设防烈度、房屋高度、场地地基条件、使用要求和建筑形体等因素综合分析选用框架、框架-支撑或筒体等结构体系，并应符合下列要求： 1  按本章后续规定设计时，各类结构体系的最大适用高度不应超过表5.3.2的规定，超过时，应采取有效的加强施并按法定程序确认其可行性。2  钢结构房屋的建筑结构布局尚应符合下列要求：1) 钢框架结构的抗侧力框架、框架-支撑结构的支撑框架应沿建筑主轴方向双向设置；-25-2) 中心支撑轴线偏离梁柱轴线交点的距离不应超过支撑杆件的宽度，并应计入偏心距的影响；3) 偏心支撑的设置应能保证梁端形成有效的消能梁段；4) 钢框架-筒体结构，设置伸臂加强层时，伸臂桁架应贯通内筒；5) 房屋高度超过50m的钢结构应设置地下室。设置地下室时，框架-支撑(抗震墙板)结构中竖向连续布置的支撑(抗震墙板)应延伸至基础；钢框架柱应至少延伸至地下一层，其竖向荷载应直接传至基础；6) 框架-支撑结构、框架-筒体结构中，不含支撑的框架承担的地震倾覆力矩不应超过结构底部总倾覆力矩的50%
26建筑与市政工程抗震通用规范###5.3.3###5.3.3	钢结构房屋应根据设防类别、设防烈度和房屋高度采用不同的抗震等级，并应符合相应的内力调整和抗震构造要求。 1  丙类建筑的抗震等级应按表5.3.3确定。2  甲、乙类建筑应设防烈度提高一度确定其抗震等级。 3  当房屋高度接近或等于表 5.3.3 的高度分界时，应结合房屋不规则程度及场地、地基条件确定抗震等级。 4  当结构构件抗震承载能力与多遇地震的组合内力设计值的比值不小于 2.0 时，其抗震等级允许按降低一度采用，但不得低于四级。 5  高层钢结构中，加强层和相邻上、下层的竖向构件及其连接部位，尚应按规定采取比上述抗震等级更严的抗震构造措施
26建筑与市政工程抗震通用规范###5.3.4###5.3.4	框架结构中，构件的抗震承载能力应符合下列规定： 1  除下列情况外，梁柱节点的抗震设计应能保证梁端先于柱端进入受弯屈服状态，节点处柱端截面全塑性抗弯承载力不应小于梁端塑性抗弯承载力：1) 柱所在楼层的抗剪承载力至少比相邻上一层高出 25%；2) 柱轴压比不超过 0.4，或 2 倍地震作用下柱的轴向受压仍保持弹性状态；3) 与支撑相连的梁柱节点。 2  梁柱节点的抗震设计应能保梁端受弯破坏先于节点域的剪切破坏
26建筑与市政工程抗震通用规范###5.3.5###5.3.5	框架-中心支撑结构，其构件的抗震承载能力应符合下列要求： 1  不含支撑的框架部分应具有足够的强度储备，任一楼层框架部分的抗剪承载能力不应小于结构底部总地震剪力的25%和框架部分各楼层计算剪力最大值1.8倍的较小值。 2  支撑框架的设计应能保证支撑先于梁柱进入破坏状态。 3  框架节点和节点域的设计应符合本规范第5.3.4条规定
26建筑与市政工程抗震通用规范###5.3.6###5.3.6	框架-偏心支撑结构，其构件的抗震承载能力应符合下列要求： 1  不含支撑的框架部分应具有足够的强度储备，任一楼层框架部分的抗剪承载能力不应小于结构底部总地震剪力的25%和框架部分各楼层计算剪力最大值1.8倍的较小值。 2  支撑框架的设计应能保证消能梁段先于支撑、柱和普通梁段进入破坏状态。支撑、柱和普通梁段的内力设计值，应根据消能梁段受剪屈服时各构件的地震组合内力值，按抗震等级进行放大调整，调整系数不得小于1.1 3  框架节点和节点域的设计应符合本规范第5.3.4条规定
26建筑与市政工程抗震通用规范###5.3.7###5.3.7	钢结构抗侧力构件的连接设计应符合下列要求： 1  钢结构抗侧力构件连接的承载力设计值，不应小于相连构件的承载力设计值；高强度螺栓连接不得滑移。 2  钢结构抗侧力构件连接的极限承载力应大于相连构件的屈服承载力
26建筑与市政工程抗震通用规范###5.3.8###5.3.8	框架结构的抗震设计尚应符合下列基本构造要求： 1  框架梁潜在塑性铰区的上下翼缘应设置侧向支承或采取其他有效措施，防止平面外失稳破坏。 2  框架柱的长细比、框架梁和柱的板件宽厚比、连接构造应符合国家标准《钢结构通用规范》的有关抗震构造要求。 3  框架结构的填充墙（含围护墙）布置和连接构造，应符合本规范关于建筑非结构构件的抗震要求
26建筑与市政工程抗震通用规范###5.3.9###5.3.9	框架-中心支撑的抗震设计尚应符合下列构造要求： 1  无支撑框架的抗震构造措施应符合本规范第5.3.8条规定。当房屋高度不高于100m且无支撑框架部分的计算剪力不大于结构底部总地震剪力的25％时，其抗震构造措施允许降低一级，但不得低于四级。 2  中心支撑的长细比和宽厚比以及节点的连接构造尚应符合《钢结构通用规范》的有关抗震要求
26建筑与市政工程抗震通用规范###5.3.10###5.3.10	框架-偏心支撑的抗震设计尚应符合下列构造要求： 1  无支撑框架的抗震构造措施应符合本规范第5.3.8条规定。当房屋高度不高于100m且无支撑框架部分的计算剪力不大于结构底部总地震剪力的25％时，其抗震构造措施允许降低一级，但不得低于四级。 2  偏心支撑的长细比和宽厚比应符合国家标准《钢结构通用规范》的有关轴心受压构件的相关要求。  3 消能梁段的钢材屈服强度不应大于345MPa。消能梁段的长度、板件宽厚比、加劲肋设置等应符合国家标准《钢结构通用规范》的有关抗震要求
26建筑与市政工程抗震通用规范###5.4.1###5.4.1	抗震设防的钢-混凝土组合结构房屋，除应符合国家标准《组合结构通用规范》的要求外，尚应遵守本节的专门规定
26建筑与市政工程抗震通用规范###5.4.2###5.4.2	钢-混凝土组合结构房屋，应根据设防烈度、房屋高度、场地地基条件、使用要求和建筑形体等因素综合分析选用框架、抗震墙、框架-抗震墙、板柱-抗震墙或筒体等结构体系，并应符合下列要求： 1  按本节后续规定设计时，各类结构体系的最大适用高度不应超过表5.4.2的规定，超过时，采取有效的加强施并按法定程序确认其可行性。 2 钢管混凝土柱框架-核心筒结构型钢混凝土筒中筒结构钢管混凝土筒中筒结构板柱-抗震墙 钢-混凝土组合结构房屋的建筑结构布局尚应符合下列要求：1) 框架结构中，抗侧力框架应沿建筑主轴方向双向设置。框架梁、柱间的偏心距不应大于柱宽的1/4，否则，应计入偏心的影响；2) 框架-抗震墙结构、框架-核心筒结构中，底层框架部分按刚度分配的地震倾覆力矩不应超过结构总地震倾覆力矩的50%；3) 部分框支抗震墙结构中，框支层侧向刚度不应小于相邻非框支层的50%，落地抗震墙间距不应超过24m，底层框架部分按刚度分配的地震倾覆力矩不应超过结构总地震倾覆力矩的50%；4) 钢-混凝土组合建筑中的非结构构件，尚应按本规范第5.1节的相关要求采取抗震措施
26建筑与市政工程抗震通用规范###5.4.3###5.4.3	钢-混凝土组合结构房屋应根据设防类别、设防烈度、结构类型和房屋高度按下列规定采用不同的抗震等级，并应符合相应的内力调整和抗震构造要求。 1  丙类建筑的抗震等级应按表 5.4.3 确定。2  甲、乙类建筑的抗震措施应符合本规范第 2.4.2 条的规定；当房屋高度超过本规范表5.4.3 相应规定的上限时，应采取更有效的抗震构造措施。 3  当房屋高度接近或等于表 5.4.3 的高度分界时，应结合房屋不规则程度及场地、地基条件确定抗震等级。 4  当结构构件抗震承载能力与多遇地震组合内力设计值的比值不小于 2.0 时，其抗震等-28-级允许按降低一度采用，但不得低于四级
26建筑与市政工程抗震通用规范###5.4.4###5.4.4	钢-混凝土组合结构房屋中，各类结构构件的抗震能力应符合本规范第 5.2.4 条~第 5.2.7条的相关要求
26建筑与市政工程抗震通用规范###5.4.5###5.4.5	钢-混凝土组合框架结构的抗震构造措施应符合下列要求：     1  框架梁、柱的截面尺寸应符合《组合结构通用规范》的相关规定。     2  框架梁和框架柱的潜在塑性铰区和局部应力集中部位应采取箍筋加密措施。 3  框架梁、柱和节点的构造尚应符合国家标准《组合结构通用规范》的有关抗震构造要求
26建筑与市政工程抗震通用规范###5.4.6###5.4.6	抗震墙结构、部分框支抗震墙结构、框架-抗震墙结构的抗震设计应符合下列基本构造要求：1  抗震墙厚度、含钢率和分布钢筋的配筋率、框支柱和框架柱的含钢率以及纵向钢筋配筋率等应符合《组合结构通用规范》的有关规定。 2  抗震墙的墙肢和连梁、框架梁、框架柱以及框支框架等构件的潜在塑性铰区和局部应力集中部位应采取箍筋加密等延性加强措施。 3  各类结构构件的配筋和构造尚应符合国家标准《组合结构通用规范》的有关要求
26建筑与市政工程抗震通用规范###5.4.7###5.4.7	框架-核心筒结构、筒中筒结构等筒体结构的抗震设计应符合下列要求： 1  抗震墙的厚度、含钢率、分布钢筋配筋率应符合《组合结构通用规范》的有关规定； 2  加强层的大梁或桁架应与核心筒内的墙肢贯通，结构整体分析应计入加强层变形的影3  框架-核心筒结构的外框架应有足够刚度，确保结构具有明显的双重抗侧力体系特征。当加强层及其相邻上下层以外的框架部分计算剪力最大值小于底部总地震剪力的10%时，应采取措施提高外框架部分的抗剪承载能力，使其不小于结构底部总地震剪力的15％，同时，尚应加强核心筒墙体的延性构造措施
26建筑与市政工程抗震通用规范###5.5.1###5.5.1	抗震设防的砌体结构房屋，除应符合砌体结构相关技术规范的要求外，尚应遵守本节的专门规定
26建筑与市政工程抗震通用规范###5.5.2###5.5.2	砌体结构房屋抗震体系应符合下列要求： 1  建筑平面应简单、规则，平面轮廓的凹凸尺寸不应超过典型尺寸的50％。 2  结构承重方案应优先采用横墙承重或纵横墙共同承重的结构体系，不应采用砌体墙和混凝土墙混合承重的结构体系。 3  砌体抗震墙的布置应平面均匀、对称，竖向连续；抗震横墙的间距应符合下列要求：1） 抗震横墙间距不应超过表5.5.2的规定：2） 多层砌体房屋顶层的抗震横墙间距，除木屋盖外，允许比表5.5.2中的数值适当放宽，但应采取相应加强措施；3） 多孔砖抗震横墙厚度为190mm时，最大横墙间距应比表中数值减少3m。 4  各层楼板应具有足够的面内整体刚度，以有效传递水平地震作用，楼板局部洞口尺寸-29-不应超过楼板典型宽度的30%，且墙体两侧不应同时开洞。 5  同一楼层的板面高差不应超过500mm，否者，应按错层处理。 6  采取有效措施加强纵横墙体间、楼屋盖与竖向墙体间的拉结，保证房屋建筑的整体性
26建筑与市政工程抗震通用规范###5.5.3###5.5.3	多层砌体房屋的层数和高度应符合下列要求： 1  一般情况下，房屋的层数和总高度不应超过表5.5.3的规定。乙类的多层砌体房屋允许按本地区设防烈度查表，但层数应减少一层、总高度应降低3m。2  横墙较少的多层砌体房屋，总高度应比本条第1款的规定降低3m，层数相应减少一层；各层横墙很少的多层砌体房屋，还应再减少一层。 3  6、7度时，横墙较少的丙类多层砌体房屋，当按规定采取加强措施并满足抗震承载力要求时，其高度和层数应允许仍按表5.5.3的规定采用。 4  采用蒸压灰砂砖和蒸压粉煤灰砖的砌体的房屋，当砌体的抗剪强度仅达到普通粘土砖砌体的70％时，房屋的层数应比普通砖房减少一层，总高度应减少3m；当砌体的抗剪强度达到普通粘土砖砌体的取值时，房屋层数和总高度的要求同普通砖房屋。 5  房屋总高度的计算应符合下列要求：1） 计算的起点，无地下室时取室外地面标高处，带有半地下室时取地下室室内地面标高处，带有全地下室或嵌固条件好的半地下室时应允许取室外地面标高处；2） 计算的终点，对平屋顶，取为主要屋面板板顶或檐口的标高处；对带阁楼的坡屋面取山尖墙的1/2高度处；3） 室内外高差大于0.6m时，房屋总高度应允许比本条第1~5款确定值适当增加，但增加量不应超过1.0m。 6  本节中，横墙较少的砌体房屋是指同一楼层内开间大于4.2m的房间占该层总面积的40%以上的砌体房屋；横墙很少的砌体房屋是指开间不大于4.2m的房间占该层总面积不到20%且开间大于4.8m的房间占该层总面积的50%以上的砌体房屋
26建筑与市政工程抗震通用规范###5.5.4###5.5.4	各类砌体沿阶梯形截面破坏的抗震抗剪强度设计值，应按下式确定： (5.5.4)式中：fvE ——砌体沿阶梯形截面破坏的抗震抗剪强度设计值；      fv  ——非抗震设计的砌体抗剪强度设计值；      ζN ——砌体抗震抗剪强度的正应力影响系数，应按表5.5.4采用
26建筑与市政工程抗震通用规范###5.5.5###5.5.5	砌体房屋进行楼层地震剪力分配时，墙段的层间等效侧向刚度应按下列原则确定： 1  墙段按门窗洞口划分，其层间等效侧向刚度根据高宽比按下列要求计算：1） 高宽比小于1时，只计算剪切变形；高宽比不大于4且不小于1时，同时计算弯曲和剪切变形；高宽比大于4时，等效侧向刚度取0.0。-30-2） 墙段高宽比应按楼层高度与墙长的比值计算，对于门窗洞边的小墙段按洞口净高与洞侧墙宽的比值计算。 2  对设置构造柱、且开洞率不超过30%的小开口墙段，其层间等效侧向刚度允许按墙体毛截面计算并乘以相应的洞口影响系数确定
26建筑与市政工程抗震通用规范###5.5.6###5.5.6	砌体房屋应按下列要求设置现浇钢筋混凝土构造柱（以下简称构造柱）或芯柱: 1  除另有特别规定外，多层砖砌体房屋构造柱设置应符合表5.5.6-1的要求，多层小砌块房屋芯柱或构造柱设置应符合表5.5.6-2的要求。 2  外廊式和单面走廊式的多层房屋，至少应按总层数增加一层的要求设置构造柱或芯柱，且单面走廊两侧的纵墙均应按外墙处理。 3  横墙较少的房屋，至少应按总层数增加一层的要求设置构造柱或芯柱。 4  各层横墙很少的房屋，至少应按总层数增加二层的要求设置构造柱或芯柱。 5  采用蒸压灰砂砖和蒸压粉煤灰砖的砌体房屋，当砌体的抗剪强度仅达到普通黏土砖砌体的70％时，至少应按总层数增加一层的要求设置构造柱。 6  对于多层小砌块房屋，外墙转角、内外墙交接处、楼电梯间四角等部位允许采用钢筋混凝土构造柱替代部分芯柱
26建筑与市政工程抗震通用规范###5.5.7###5.5.7	砌体房屋应按下列要求设置现浇钢筋混凝土圈梁: 1  装配式钢筋混凝土楼、屋盖或木屋盖的砖房，应按表5.5.7的要求设置圈梁；纵墙承重-31-时，抗震横墙上的圈梁间距应比表内要求适当加密。 2  现浇或装配整体式钢筋混凝土楼、屋盖，当沿抗震墙体周边的楼板内设置加强钢筋并与相应构造柱钢筋可靠连接时，允许不另设圈梁，否则，应按第1款要求设置圈梁
26建筑与市政工程抗震通用规范###5.5.8###5.5.8	约束砌体房屋应在纵横墙交接处设置现浇钢筋混凝土构造柱或芯柱，在楼、屋面标高处设置现浇钢筋混凝土圈梁
26建筑与市政工程抗震通用规范###5.5.9###5.5.9	多层砌体房屋的楼、屋盖应符合下列要求：1  楼板在墙上或梁上应有足够的支承长度，防止罕遇地震下楼板跌落或拉脱： 2  装配式钢筋混凝土楼板或屋面板，应采取有效的拉结措施，保证楼、屋盖的整体性： 3  楼、屋盖的钢筋混凝土梁或屋架应与墙、柱（包括构造柱）或圈梁可靠连接；不得采用独立砖柱。跨度不小于6m的大梁，其支承构件应采用组合砌体等加强措施，并满足承载力要求
26建筑与市政工程抗震通用规范###5.5.10###5.5.10	砌体结构楼梯间尚应符合下列要求： 1  不应采用悬挑式踏步或踏步竖肋插入墙体的楼梯，8、9度时不应采用装配式楼梯段。 2  装配式楼梯段应与平台板的梁可靠连接。 3  楼梯栏板不应采用无筋砖砌体。 4  楼梯间及门厅内墙阳角处的大梁支承长度不应小于500mm，并应与圈梁连接。 5  顶层及出屋面的楼梯间，构造柱应伸到顶部，并与顶部圈梁连接，墙体应设置通长拉结钢筋网片。 6  顶层以下楼梯间墙体应在休息平台或楼层半高处设置钢筋混凝土带或配筋砖带，并与构造柱连接
26建筑与市政工程抗震通用规范###5.6.1###5.6.1	抗震设防的木结构房屋，除应符合相关技术规范的要求外，尚应遵守本节的专门规定。本节的木结构房屋包括穿斗木构架、木柱木屋架和木柱木梁等传统木结构房屋，以及轻型木结构、木框架支撑结构、木框架剪力墙结构、正交胶合木剪力墙结构等现代木结构房屋
26建筑与市政工程抗震通用规范###5.6.2###5.6.2	木结构房屋的建筑结构布置除应符合本规范第2~4章和第5.1节规定外，尚应符合下列要求：1  房屋的平面布置应简单规则，避免平面凹凸或拐角。 2  纵横向围护墙体的布置应均匀对称，上下连续。 3 楼层不应错层。 4 木框架支撑结构、木框架剪力墙结构、正交胶合木剪力墙结构中的支撑、剪力墙等构件应沿结构两主轴方向均匀、对称布置。 5 乙类、丙类设防的木结构房屋，其高度和层数应符合表5.6.2的规定。甲类设防木结构房屋的高度和层数，6~8度设防时应满足设防烈度提高1度的要求，9度设防时应专门研究。6  房屋总高度的计算应符合本规范第5.5.3条规定
26建筑与市政工程抗震通用规范###5.6.3###5.6.3	抗震设防的木结构房屋尚应符合下列基本构造要求： 1  木柱与屋架(或梁)间应采取加强连接的措施，穿斗木构架应在木柱上、下端设置穿枋。 2  斜撑及屋盖支撑与主体构件的连接应采用螺栓连接，椽与檩的搭接处应满钉。 3  围护墙与木柱的拉结应牢固可靠
26建筑与市政工程抗震通用规范###5.7.1###5.7.1	抗震设防的土、石结构房屋，除应符合相关技术规范的要求外，尚应遵守本节的专门本节的土结构房屋指的是未经焙烧的土坯、灰土和夯土承重墙体的房屋及土窑洞、土拱房。本节的石结构房屋指的是砂浆砌筑的料石砌体(包括有垫片或无垫片)承重的房屋
26建筑与市政工程抗震通用规范###5.7.2###5.7.2	土、石结构房屋的高度和层数应符合下列要求：表5.7.2
26建筑与市政工程抗震通用规范###5.7.3###5.7.3	土、石结构房屋的建筑结构布置应符合下列要求： 1  房屋的平面布置应简单规则，避免平面凹凸或拐角。 2  纵横向承重墙的布置应均匀对称，上下连续。 3  楼层不应错层，不得采用板式单边悬挑楼梯
26建筑与市政工程抗震通用规范###5.7.4###5.7.4	土、石房屋的结构材料应符合下列要求： 1   生土墙体土料应选用杂质少的粘性土。 2  石材应质地坚实，无风化、剥落和裂纹
26建筑与市政工程抗震通用规范###5.7.5###5.7.5	抗震设防的生土房屋尚应符合下列基本构造要求： 1  生土房屋的屋盖应采用轻质材料，硬山搁檩的支承处应设置垫木，纵向檩条之间应采取加强连接的措施。2  内外墙体应同时、分层、交错夯筑或咬砌。 3  外墙四角和内外墙交接处应设置混凝土或木构造柱，并采取加强整体性的拉结措施。 4  应采取措施保证地基基础的稳定性和承载能力
26建筑与市政工程抗震通用规范###5.7.6###5.7.6	抗震设防的石结构房屋尚应符合下列基本构造要求： 1  多层石砌体房屋，应采用现浇或装配整体式钢筋混凝土楼、屋盖。 2  多层石砌体房屋的抗震横墙间距，6、7度不应超过10m，8度不应超过7m。 3  多层石砌体房屋应在外墙四角、楼梯间四角和每开间内外墙交接处设置钢筋混凝土构造柱，各楼层处应设置圈梁；圈梁与构造柱应牢固拉结。 4  不得采用石梁、石板作为承重构件
26建筑与市政工程抗震通用规范###5.8.1###5.8.1	抗震设防的混合承重结构建筑，除应符合混凝土结构、钢结构、砌体结构相关技术规范的要求外，尚应遵守本节的专门规定。本节的混合承重结构建筑包括底部框架-抗震墙砌体结构房屋、混凝土-钢混合结构房屋以及大跨屋盖建筑
26建筑与市政工程抗震通用规范###5.8.2###5.8.2	底部框架–抗震墙砌体房屋的总高度和层数应符合下列要求： 1  甲、乙类建筑不应采用底部框架–抗震墙砌体结构。 2  除本规范另有规定外，丙类底部框架–抗震墙砌体房屋的总高度和层数不应超过表5.8.2的规定。2  上部为横墙较少时，底部框架–抗震墙砌体房屋的总高度，应比表5.8.2的规定降低3m，层数相应减少一层；上部砌体房屋不应采用横墙很少的结构。 3  6度、7度时，底部框架–抗震墙砌体房屋的上部为横墙较少时，当按规定采取加强措施并满足抗震承载力要求时，房屋的总高度和层数应允许仍按表5.8.2的规定采用。 4  房屋总高度的计算应符合本规范第5.5.3条规定
26建筑与市政工程抗震通用规范###5.8.3###5.8.3	底部框架–抗震墙砌体房屋的结构体系，应符合下列要求： 1  底部框架–抗震墙部分的结构布置应符合下列规定：1) 应双向设置框架-抗震墙体系；2) 抗震墙应均匀对称布置，6度、7度、8度时抗震墙的间距分别不应大于18m、15m、11m；3) 抗震墙的选用应符合表5.8.3-1的规定：4) 采用约束砌体抗震墙时，底层的抗震验算尚应计入砌体墙体对框架的附加轴力和附加剪力，且同一方向不应同时采用钢筋混凝土抗震墙和约束砌体抗震墙。 2  上部砌体部分的结构布置应符合下列规定：1) 砌体墙体与底部的框架梁或抗震墙，除楼梯间附近的个别墙段外均应对齐；2) 抗震墙的间距应符合本规范第5.5.2条的规定。 3  底部框架-抗震墙砌体房屋应按表5.8.3-2的要求控制上下楼层的侧向刚度比值，其中，砌体楼层的侧向刚度尚应计入构造柱的影响。4  底部框架–抗震墙砌体房屋的底部抗震墙应设置条形基础、筏形基础等整体性好的基础
26建筑与市政工程抗震通用规范###5.8.4###5.8.4	底部框架-抗震墙砌体房屋的地震作用效应，应按下列规定调整： 1  对底层框架-抗震墙砌体房屋，底层的纵向和横向地震剪力设计值均应乘以增大系数；其值应允许在1.2~1.5范围内选用，第二层与底层侧向刚度比大者应取大值。 2  对底部两层框架-抗震墙砌体房屋，底层和第二层的纵向和横向地震剪力设计值亦均应乘以增大系数；其值应允许在1.2~1.5范围内选用，第三层与第二层侧向刚度比大者应取大值。 3  底层或底部两层的纵向和横向地震剪力设计值应全部由该方向的抗震墙承担，并按各墙体的侧向刚度比例分配
26建筑与市政工程抗震通用规范###5.8.5###5.8.5	底部框架-抗震墙砌体房屋的抗震设计，除应符合本规范第4章、第5.2节、第5.5节的相关规定外，尚应符合下列要求： 1  底部混凝土部分应符合本规范第6章的有关要求，其中，混凝土框架和抗震墙的抗震等级应按表5.8.5采用。2  上部砌体抗震墙，应根据房屋的总层数按本规范第5.5.6条规定设置钢筋混凝土构造柱或芯柱。 3  底部框架-抗震墙砌体房屋的楼盖应符合下列要求：1) 过渡层的底板应采用现浇钢筋混凝土板，板厚不应小于120mm；不应开设大洞口，洞口尺寸超过800mm时，洞口周边应设置边梁；2) 其它楼层，采用装配式钢筋混凝土楼板时，应设现浇圈梁；采用现浇钢筋混凝土楼板时，允许不另设圈梁，但楼板沿抗震墙体周边均应加强配筋并应与相应的构造柱可靠连接。 4  钢筋混凝土托墙梁的两端和其他应力集中部位应采取箍筋加密措施，纵向受力钢筋应按受拉要求在柱内锚固。 5  底部框架-抗震墙砌体房屋楼梯间的构造措施尚应符合本规范第5.5.10条的规定
26建筑与市政工程抗震通用规范###5.8.6###5.8.6	混凝土-钢混合建筑，应根据设防烈度、房屋高度、场地地基条件、使用要求和建筑形体等因素综合分析选用钢支撑-混凝土框架、钢框架-混凝土核心筒等结构体系，并应符合下列要求：1  按本节规定设计时，各类结构体系的最大适用高度不应超过表5.8.6的规定，超过时，应采取有效的加强施并按法定程序确认其可行性。 2  楼、屋盖应具有足够的面内刚度和整体性。 3  钢支撑-混凝土框架结构的结构布置尚应符合下列要求：1) 钢支撑-混凝土框架结构中，含钢支撑的框架应在结构的两个主轴方向均匀、对称设置，避免不合理设置导致结构平面扭转不规则；2) 钢框架-混凝土核心筒结构中，周边钢框架的梁柱节点应采用刚性连接；钢框架柱下部采用型钢混凝土柱时，应设置过渡层，避免刚度和承载力突变；3) 规定水平力作用下，钢支撑-混凝土框架结构的钢支撑框架部分或钢框架-混凝土核心筒结构的核心筒部分，按刚度分配的底部倾覆力矩不应小于结构总倾覆力矩的50%；4) 钢框架-核心筒结构的周边钢框架应有足够刚度，确保结构具有明显的双重抗侧力体系特征。一般情况下，除加强层及其相邻上下层外，钢框架部分的计算剪力最大值不应小于底部总地震剪力的10%；否则，应采取措施提高钢框架部分的抗剪承载能力，使其不小于结构底部总地震剪力的15％，同时，尚应加强核心筒墙体的延性构造措施
26建筑与市政工程抗震通用规范###5.8.7###5.8.7	混凝土-钢混合结构房屋应根据设防类别、设防烈度、结构类型和房屋高度采用不同的抗震等级，并应符合相应的内力调整和抗震构造要求。 1  一般情况下，丙类建筑的抗震等级应按表 5.8.7 确定。 2  甲、乙类建筑应设防烈度提高一度确定其抗震等级。 3  当房屋高度接近或等于表 5.8.7 的高度分界时，应结合房屋不规则程度及场地、地基条件确定抗震等级。 4  当结构构件抗震承载能力与多遇地震的组合内力设计值的比值不小于 2.0 时，其抗震等级允许按降低一度采用，但不得低于四级
26建筑与市政工程抗震通用规范###5.8.8###5.8.8	混合结构进行地震作用效应计算时，应按下列要求进行内力调整： 1  钢支撑-混凝土框架结构，应考虑钢支撑破坏退出工作后的内力重分布影响，混凝土框架应按框架结构和支撑框架结构两种模型地震作用效应的较大值进行设计。 2  钢框架-核心筒结构的钢框架部分应具有足够的强度储备，除伸臂加强层及相邻楼层外，任一楼层钢框架部分的抗剪承载能力不应小于结构底部总地震剪力的 20%和框架部分各楼层计算剪力最大值 1.5 倍的较小值，且不小于结构底部地震剪力的 15%。 3 混凝土框架、混凝土抗震墙相关的其他内力调整应符合本规范第 5.2.4 条、5.2.5 条要求、钢支撑、钢框架相关的其他内力调整应符合本规范第 5.3.4 条、5.3.5 条要求
26建筑与市政工程抗震通用规范###5.8.9###5.8.9	混合结构的抗震设计尚应符合下列基本构造要求： 1  钢支撑与混凝土梁、柱的连接构造，应符合连接支撑先于其他构件破坏的要求。 2  钢支撑、钢框架应符合本规范第 5.3 节的相关构造要求；混凝土框架、混凝土核心筒应符合本规范第 5.2 节的相关构造要求
26建筑与市政工程抗震通用规范###5.8.10###5.8.10	本节适用于常用的拱、平面桁架、立体桁架、网架、网壳、张弦梁、弦支穹顶等七种基本形式及其组合而成的大跨度屋盖结构。当屋盖结构的跨度大于120m、结构单元长度大于300m、悬挑长度大于40m或采用以上非常用结构形式时，除满足本节的规定外，还应进行专门研究和论证，采取有效的加强措施
26建筑与市政工程抗震通用规范###5.8.11###5.8.11	大跨屋盖建筑的结构选型和布置应符合下列要求： 1  屋盖及其支承结构的选型和布置应具有合理的刚度和承载力分布，避免局部削弱或突变，形成薄弱部位。应能保证地震作用分布合理，避免产生过大的内力或变形集中。 2  屋盖结构的形式应同时保证各向地震作用能有效传递到下部支承结构。 3  单向传力体系的结构布置，主结构（桁架、拱、张弦梁）间应设置可靠的支撑，保证垂直于主结构方向的水平地震作用的有效传递
26建筑与市政工程抗震通用规范###5.8.12###5.8.12	大跨屋盖结构的地震作用计算，除应符合本规范第5章的有关规定外，尚应符合下列要求：1  计算模型应计入屋盖结构与下部结构的协同作用。 2  除单向传力体系的大跨屋盖结构外，应采用空间结构模型计算，并应考虑地震作用三向分量的组合效应
26建筑与市政工程抗震通用规范###5.8.13###5.8.13	屋盖构件截面抗震验算除应符合本规范第5.4节的有关规定外，尚应符合下列要求： 1  关键杆件和关键节点应具有足够的抗震承载力储备，其地震组合内力设计值应根据设防烈度的高低进行放大调整，调整系数最小不得小于1.10。 2  预张拉结构中的拉索，在多遇地震作用下，应保证拉索不发生松弛而退出工作
26建筑与市政工程抗震通用规范###5.8.14###5.8.14	大跨屋盖结构的抗震设计尚应符合下列基本构造要求： 1  屋盖普通钢杆件的长细比应满足《钢结构通用规范》关于相关杆件长细比的限值要求；关键杆件的长细比限值应降低不少于10%。 2  支座节点应具有足够的强度和刚度，在荷载作用下不应先于杆件和其它节点破坏，也不得产生不可忽略的变形。支座节点构造形式应传力可靠、连接简单。 3 对于水平可滑动的支座，应采可靠措施保证屋盖在罕遇地震下的滑移不超出支承面。 4  屋盖结构采用隔震或减震支座时，其性能要求、设计与构造要求、运营和维护要求等应符合本规范第5.1节的有关规定
26建筑与市政工程抗震通用规范###6.1.1###6.1.1	本节适用于城市梁式桥和跨度不超过150m的拱桥的抗震设防。斜拉桥、悬索桥和跨度超过150m的拱桥，其抗震设防应进行专门研究
26建筑与市政工程抗震通用规范###6.1.2###6.1.2	城市桥梁的抗震设计方法应符合下列规定： 1  城市桥梁的抗震设计类别应根据抗震设防烈度和所属的抗震设防类别按表6.1.2选用。2  桥梁的各抗震设计类别应符合下列要求：1) 抗震设计类别A，应进行多遇和罕遇地震作用下的抗震分析和抗震验算，并应满足相关构造和抗震措施的要求；2) 抗震设计类别B，应进行多遇地震作用下的抗震分析和抗震验算，并应满足相关构造和抗震措施的要求；3) 抗震设计类别C，允许不进行抗震分析和抗震验算，但应满足相关构造和抗震措施的要求
26建筑与市政工程抗震通用规范###6.1.3###6.1.3	对抗震设计类别为A类的桥梁，其抗震体系应符合下列要求之一：  1  类型I：地震作用下，桥梁的弹塑性变形、耗能部位位于桥墩。 2  类型II：地震作用下，桥梁的耗能部位位于桥梁上、下部连接构件（支座、耗能装置）
26建筑与市政工程抗震通用规范###6.1.4###6.1.4	城市桥梁的抗震分析应符合下列要求： 1  桥梁的抗震分析方法应根据其抗震设计类别、规则性以及地震作用水准按表6.1.4选用。2  桥梁的规则性应根据其地震响应的复杂程度分为规则和非规则两类
26建筑与市政工程抗震通用规范###6.1.5###6.1.5	桥梁结构能力保护构件的地震组合内力设计值应符合下列要求： 1 当罕遇地震作用下结构未进入塑性工作范围时，墩柱的组合剪力设计值、基础和盖梁的组合内力设计值，允许采用罕遇地震的计算结果按本规范第4.4.2条的规定确定。 2 对抗震设计类别为A类、且抗震体系类型为Ⅰ类的桥梁，其盖梁、基础、支座和墩柱的剪力设计值应根据墩柱塑性铰区域横截面的超强弯矩按能力保护设计方法确定
26建筑与市政工程抗震通用规范###6.1.6###6.1.6	桥梁墩柱的箍筋配置与构造应符合下列要求： 1 7度及以上地区，墩柱潜在塑性铰区的箍筋应加密配置，并应满足下列规定：1) 加密区范围，应由最大组合弯矩所在截面处算起，长度不应小于弯曲方向墩柱截面边长，且加密区边缘截面的组合弯矩不应大于0.8倍最大组合弯矩；当墩柱高度与弯曲方向截面边长之比小于2.5时，柱加密区范围应取墩柱全高；2) 加密区的最小体积配箍率 mins? ，7、8度时应按下式确定，9度时尚应乘以不小于1.2的放大系数，且均不得小于0.4%：3) 加密区的箍筋，直径不应小于10mm，间距不应大于100mm或6或b/4，其中，为纵筋的直径，b为墩柱弯曲方向的截面边长；4) 螺旋式箍筋的接头必须采用对接焊，矩形箍筋应有135?弯钩，且伸入核心混凝土的长度不得小于5倍箍筋直径。 2  墩柱非加密区的体积配箍率不应少于加密区的50%
26建筑与市政工程抗震通用规范###6.1.7###6.1.7	桥梁结构应采用有效的防坠落措施，且梁端至墩、台帽或盖梁边缘的搭接长度，6度不应小于400+0.005L，7度及以上，不应小于700+0.005L，其中，L为梁的计算跨径（单位，mm）
26建筑与市政工程抗震通用规范###6.1.8###6.1.8	桥梁抗震措施的使用不应导致主要构件地震反应发生重大改变，否则，抗震分析时应考虑抗震措施与主要构件的相互影响
26建筑与市政工程抗震通用规范###6.2.1###6.2.1	抗震设防的城镇给水排水和燃气热力工程，除应符合本规范第1~5章和相关技术标准的规定外，尚应符合本节的专门要求
26建筑与市政工程抗震通用规范###6.2.2###6.2.2	城镇给水、排水和燃气、热力工程中的房屋建筑，除本节特殊规定外，应按本规范第5章的有关规定执行
26建筑与市政工程抗震通用规范###6.2.3###6.2.3	城镇给水、排水和燃气、热力工程的各类构筑物中，非结构构件和附属设备，其自身及其与结构主体的连接，应由相关专业人员分别负责进行抗震设计
26建筑与市政工程抗震通用规范###6.2.4###6.2.4	9度地区的燃气工程中采用水槽式螺旋导轨和直立导轨储气柜时，其抗震设防应专门研究
26建筑与市政工程抗震通用规范###6.2.5###6.2.5	城镇给水、排水和燃气、热力工程中各类构筑物的防震缝宽度除应符合本规范第2.5.4条要求外，尚应符合下列规定： 1  盛水构筑物的防震缝宽度不得小于30㎜，当缝两侧结构在多遇地震最大变形值超过10㎜时尚应适当加宽，同时应明确止水带相应的技术要求。 2  彼此贴建的双墙水池各自独立工作时，其防震缝宽度不应小于单侧挡水墙多遇地震最大位移的2倍，且不得小于50mm
26建筑与市政工程抗震通用规范###6.2.6###6.2.6	城镇给水、排水和燃气、热力工程中单层现浇混凝土结构的抗震等级不得低于表6.2.6的规定：
26建筑与市政工程抗震通用规范###6.2.7###6.2.7	城镇给水、排水和燃气、热力工程中各类结构的抗震验算应符合下列规定： 1  各类建筑物、构筑物的结构构件应按本规范第4章的相关规定进行截面抗震强度验算。 2  承插式连接埋地管道或预制拼装结构（如盾构、顶管等），应按下式要求进行抗震变位验算。3  7度及7度以上的整体连接埋地管道，应按下列要求进行截面应变量验算：   4 对污泥消化池、挡墙式结构等，尚应进行罕遇地震下的整体稳定性（抗倾覆、抗滑移）验算
