26建筑与市政工程抗震通用规范###6.2.8###6.2.8	城镇给水排水厂站工程中，水池的设计与构造应符合下列规定： 1 设防烈度不高于7度时，允许采用砌体结构，但池壁拐角处等地震易损部位应采取加强2 钢筋混凝土水池的池壁配筋满足下列要求：-40-1) 8、9度时，矩形钢筋混凝土水池池壁应采用双层配筋，且拐角处单层水平配筋率不得小于0.3％，水平向钢筋在两侧池壁应充分锚固；2) 地面式敞口钢筋混凝土矩形水池，池壁顶部200mm～300mm范围内外侧各设3根通长水平附加钢筋。 3 水池顶部盖板应符合下列规定：1) 采用预制混凝土板时，板在池壁上的搁置长度不应小于100mm或采取其它措施，防止设防地震下脱落；2) 采用钢盖板、钢格板、玻璃钢盖板等非结构盖板时，应采取措施防止盖板地震时3) 当整体现浇钢筋混凝土顶板作为水池抗震体系的有机组成部分使用时，顶板开洞面积不应过大，且洞口周边应采取加强措施。 4 水池内部构件应符合下列规定：1) 8度、9度时，水池内部的结构柱应采用钢筋混凝土柱，且断面最小边长不应小于250mm；2) 导流墙、配水墙等非抗震构件，应与主体结构可靠连接；主体结构抗震设计时，应充分考虑其对主体结构抗震的不利影响，并采取取有效措施；3) 8度、9度时，导流墙不得采用普通砌体
26建筑与市政工程抗震通用规范###6.2.9###6.2.9	城镇燃气工程中的储气柜应符合下列规定： 1  7度及7度以上地区，储气柜的高径比不得超过表6.2.9规定：2  Ⅲ、Ⅳ类场地时，与储气柜相连的进出口燃气管，应设置弯管补偿器或采取其他柔性连接措施
26建筑与市政工程抗震通用规范###6.2.10###6.2.10	城镇给水排水工程中砌体取水（排水）泵房应符合下列构造要求： 1  砂浆强度等级不应低于M10。 2  窗间墙的宽度不应小于1.0m。 3  7度、8度采用预制装配式钢筋混凝土屋盖时，板缝应配置不少于1?6钢筋，并与墙顶圈梁或楼面梁可靠拉结。 4  9度时，墙体转角处尚应设置断面不小于240㎜×180㎜的混凝土构造柱；门、窗洞口边应设置厚度不小于120mm的钢筋混凝土边框。 5  8度、9度III、IV类场地时，各类矩形泵房的地下部分（或半地下部分）应采用混凝土墙体，且纵横墙相交处应设置尺寸不小于200㎜或2/3墙体厚度的腋角，腋角配筋不应小于同侧墙体水平配筋面积的1/2
26建筑与市政工程抗震通用规范###6.2.11###6.2.11	城镇给水排水工程中水柜的支承结构应符合下列要求： 1  钢筋混凝土支承筒时应符合下列构造要求：1) 筒壁的竖向钢筋直径不应小于12mm，间距不应大于200mm；2) 筒壁门洞边应设置加厚门框，并加强配筋，两侧门框竖向加强筋不得少于被截断钢筋的1.5倍；洞口顶角内外层分别增设不少于2?12的加强斜筋；3) 筒壁窗洞或其它孔洞处，周围应设置加强筋；加强筋构造同门洞处要求，但八字斜筋应上下均设置。 2  钢筋混凝土支承构架应符合下列构造要求：-41-1) 横梁箍筋搭接长度不应少于40倍钢筋直径；箍筋间距，不应大于200mm，在梁端的1倍梁高范围内，不应大于100mm；2) 柱箍筋间距，不应大于200mm，加密区不应大于100mm；箍筋直径，7度、8度不应小于8mm，9度不应小于10mm；3) 水柜以下的环梁或支架梁，端部应加设腋角，并配置不少于主筋截面积50％的钢3  6度以及7度I、II类场地，允许采用砖筒支承。但6度IV类场地和7度I、II场地时应全高采用配筋砖筒应，并应符合下列要求：1) 竖向分布筋，直径不应小于10mm，间距不应大于700mm，总根数不得少于6根；2) 竖槽配筋，每槽不少于1?12，间距不大于1000mm，总根数不得少于6根；3) 环向配筋，不应小于8mm，间距不应大于360mm
26建筑与市政工程抗震通用规范###6.2.12###6.2.12	城镇给水排水和燃气热力工程中，管道及其连接的材料尚应符合下列要求： 1  输送水、气的有压管道，其管材的材质应具有较好的延性。 2  设防烈度不高于8度时，地下直埋或架空敷设的热力管道的外保温材料应具有良好的3  7、8度液化土地段或9度时，热力管道干线的附件均应采用球墨铸铁或铸钢材料
26建筑与市政工程抗震通用规范###6.2.13###6.2.13	混合结构的矩形管道应符合下列要求： 1  钢筋混凝土盖板与侧墙应有可靠连接。7、8度III、IV类场地时，预制装配顶盖不得采用梁板结构（不含钢筋混凝土槽形板结构）。 2  基础应采用整体底板。8度III、IV类场地或9度时，底板应为钢筋混凝土结构
26建筑与市政工程抗震通用规范###6.2.14###6.2.14	城镇给水排水和燃气热力工程中，各类管道尚应采取下列措施： 1  直埋承插式圆形管道和矩形管道，在下列部位应设置柔性连接接头或变形缝：1) 穿越铁路及其它重要的交通干线两端；2) 承插式管道的三通、四通、大于45°的弯头等附件与直线管段连接处。 2  管道穿过建（构）筑物的墙体或基础时，应符合下列要求：1) 在穿管的墙体或基础上应设置套管，穿管与套管间的缝隙内应填充柔性材料。2) 当穿越的管道与墙体或基础嵌固时，应在穿越的管道上就近设置柔性连接装置。 3  输水、输气等埋地管道穿越活动断裂带时，应采取下列措施：1) 管道应敷设在套筒内，周围填充砂料；2) 管道及套筒应采用钢管；3) 断裂带两侧的管道上（距断裂带一定距离）应设置紧急关断阀门。 4   燃气厂及储配站的出口处，均应设置紧急关断阀门。 5   管网上的阀门均应设置阀门井
26建筑与市政工程抗震通用规范###6.2.15###6.2.15	架空管道的滑动支架应设置侧向挡板，挡板应与管道支架协同设计，地震作用不应小于管道支座横向水平地震作用标准值的75%
26建筑与市政工程抗震通用规范###6.3.1###6.3.1	抗震设防区的城镇地下工程结构，除应符合相关技术标准的规定外，尚应符合本节的专门要求。本节的城镇地下工程主要包括地下车库、过街通道、地下变电站和地下综合体等单建式地下工程结构等
26建筑与市政工程抗震通用规范###6.3.2###6.3.2	城镇地下工程的抗震设防目标应符合下列要求： 1  抗震设防类别属于丙类的城镇地下工程，其抗震设防不应低于本规范第2.1.1条要求。 2  抗震设防类别属于甲、乙类的城镇地下工程，其抗震设防不应低于下列要求：1） 遭遇相当于本地区设防烈度的设防地震影响时，主体结构不受损坏或不需修理可继续使用；2） 遭遇高于本地区设防烈度的罕遇地震时，可能发生损坏，但经一般性修理可继续使用；3） 遭遇高于本地区设防烈度的极罕遇地震影响时，不致整体倒塌
26建筑与市政工程抗震通用规范###6.3.3###6.3.3	城镇地下工程的选址和岩土勘察应符合本规范第3章的相关要求
26建筑与市政工程抗震通用规范###6.3.4###6.3.4	城镇地下工程的布局应符合下列要求： 1  总体布置应力求简单、对称、规则、平顺。 2  结构体系应根据使用要求、场地工程地质条件和施工方法等确定，并应具有良好的整体性，避免抗侧力结构的侧向刚度和承载力突变。 3  出入口通道两侧的边坡和洞口仰坡，应依据地形、地质条件选用合理的口部结构类型，提高其抗震稳定性
26建筑与市政工程抗震通用规范###6.3.5###6.3.5	丙类钢筋混凝土地下结构的抗震等级，6、7度时不应低于四级，8、9度时不应低于三级。甲乙类钢筋混凝土地下结构的抗震等级，6、7度时不应低于三级，8、9度时不应低于二级
26建筑与市政工程抗震通用规范###6.3.6###6.3.6	除下列情况外，城镇地下工程均应进行地震响应分析： 1  6、7度设防时位于I、II场地中的丙类、丁类地下工程。 2  8度（0.20g）设防时位于Ⅰ、Ⅱ类场地、层数不超过二层、体型规则且跨度不超过18m的丙类和丁类地下工程
26建筑与市政工程抗震通用规范###6.3.7###6.3.7	地下工程的地震响应分析模型，应能反映周围挡土结构和内部各构件的实际受力状况。对于周围地层分布均匀、规则且具有对称轴的长线型地下工程，允许采用平面应变分析模型；其他情况，应采用空间结构分析模型
26建筑与市政工程抗震通用规范###6.3.8###6.3.8	地下工程进行地震响应分析时，各设计参数应符合下列要求：1  地震作用的方向应符合下列规定：1) 对于采用平面应变分析模型的地下结构，允许仅计算横向水平地震作用；2) 对采用空间结构分析模型的地下工程，应同时计算横向和纵向水平地震作用；3) 抗震设防烈度不低于8度时，尚应计及竖向地震作用。 2  结构的重力荷载代表值应取结构、构件自重和水、土压力的标准值及各可变荷载的组合值之和。 3  采用土层-结构时程分析法或等效水平地震加速度法时，土、岩石的动力特性参数应符合工程实际情况
26建筑与市政工程抗震通用规范###6.3.9###6.3.9	地下工程的抗震验算，除应符合本规范第4章的要求外，尚应符合下列规定： 1  应根据预期的设防目标，进行第一或第二水准地震作用下的构件截面承载力和结构弹-43-性变形验算。 2  应根据预期的设防目标，进行第三水准地震作用下的弹塑性变形验算。 3  液化地基中的地下工程，尚应进行液化时的抗浮稳定性验算
26建筑与市政工程抗震通用规范###6.3.10###6.3.10	地下工程的顶板、底板和楼板，应符合下列要求： 1  当采用板柱-抗震墙结构时，无柱帽的平板应在柱上板带中设构造暗梁。 2  地下工程的顶板、底板及各层楼板的负弯矩钢筋至少应有50%锚入地下连续墙，正弯矩钢筋应锚入内衬。钢筋的锚入长度应满足受力要求，并不应小于规定的锚固长度。 3  楼板开孔时，孔洞宽度应不大于该层楼板典型宽度的30%；洞口周边应设置边梁或暗梁
26建筑与市政工程抗震通用规范###6.3.11###6.3.11	地下工程周围土体和地基存在液化土层时，应采取下列措施： 1  对液化土层采取注浆加固和换土等消除或减轻液化影响的措施。 2  进行地下结构液化抗浮验算，必要时釆取增设抗拔桩、配置压重等相应的抗浮措施
26建筑与市政工程抗震通用规范###6.3.12###6.3.12	地下工程穿越地震时岸坡可能滑动的古河道或可能发生明显不均匀沉陷的软土地带时，应采取更换软弱土或设置桩基础等防治措施
26建筑与市政工程抗震通用规范###6.3.13###6.3.13	位于岩石中的地下工程，应采取下列抗震措施： 1  口部通道和未经注浆加固处理的断层破碎带区段采用复合式支护结构时，内衬结构应采用钢筋混凝土衬砌，不得采用素混凝土衬砌。 2  采用离壁式衬砌时，内衬结构应在拱墙相交处设置水平撑抵紧围岩。 3  采用钻爆法施工时，初期支护和围岩地层间应密实回填。干砌块石回填时应注浆加强
28建筑环境通用规范###1.0.1###1.0.1	为保障建筑环境安全健康和工程质量，提高人居环境水平，促进能源资源合理利用，满足生活与工作对环境的基本要求及经济社会管理基本需要，依据有关法律、法规，制定本规范
28建筑环境通用规范###1.0.2###1.0.2	民用建筑声环境、光环境、建筑热工及室内空气质量的设计、施工、验收及运行必须遵守本规范
28建筑环境通用规范###1.0.3###1.0.3	本规范是建筑环境设计、施工、验收及运行过程中技术和管理的基本要求
28建筑环境通用规范###1.0.4###1.0.4	建筑环境的设计、施工、验收及运行维护，除应遵守本规范外，尙应遵守国家现行有关规范的规定
28建筑环境通用规范###2.0.1###2.0.1	建筑室内环境应满足人体健康所需的声光热环境和空气质量要求，以及工艺对工作环境的要求
28建筑环境通用规范###2.0.2###2.0.2	建筑室外环境不应对人体构成危害；建筑设计和使用过程中不应产生环境污染
28建筑环境通用规范###2.0.3###2.0.3	建筑环境设计、施工应选用安全、高效和节能的设备和材料，并应符合建筑防火、节能、电气安全及工程质量控制的通用性技术要求
28建筑环境通用规范###2.0.4###2.0.4	建筑竣工前应对建筑环境指标进行检测与验收
28建筑环境通用规范###3.1.1###3.1.1	民用建筑室内，应减少噪声干扰。应采取隔声、吸声、消声、隔振等措施使民用建筑具有良好的声环境
28建筑环境通用规范###3.1.2###3.1.2	在 2 类、3 类、4 类声环境功能区建设噪声敏感建筑，应在建筑设计前对建筑所处位置的环境噪声、环境振动调查与测定
28建筑环境通用规范###3.1.3###3.1.3	主要功能房间室内的噪声级，应符合表 3.1.3 的规定
28建筑环境通用规范###3.1.4###3.1.4	主要功能用房室内的 Z 振级限值应符合表 3.1.4 的规定
28建筑环境通用规范###3.2.1###3.2.1	对噪声敏感房间的围护结构应采用隔声设计，隔声性能应根据房间外噪声情况和噪声敏感房间的室内允许噪声级确定
28建筑环境通用规范###3.2.2###3.2.2	对有噪声源房间的围护结构应采用隔声设计，隔声性能应根据噪声源辐射噪声的情况和相邻房间的室内允许噪声级确定
28建筑环境通用规范###3.2.3###3.2.3	当隔声构造由两层或多层薄板叠合组成时，薄板应错缝设置。对由板组成的隔声构造的缝隙，应采用填充嵌缝材料密封隔声
28建筑环境通用规范###3.2.4###3.2.4	有隔声要求的房间，当房间内有吊顶时，房间的隔墙应做到吊顶以上至楼板底面或梁底面并密封。若吊顶的隔声性能不劣于隔墙的隔声性能，则隔墙、吊顶应接触并密封
28建筑环境通用规范###3.2.5###3.2.5	管线穿过有隔声要求的墙或楼板，应设套管，管线与套管之间的缝隙应采取密封隔声措施
28建筑环境通用规范###3.2.6###3.2.6	有隔声要求的墙上电气插座、配电箱或嵌入墙内对墙体构造造成损伤的配套构件，在背对背设置时应相互错开位置，两者的投影不应重叠且两投影边的距离应大于 10cm，并应对洞或槽有相应的隔声封堵措施
28建筑环境通用规范###3.3.1###3.3.1	建筑内有吸声要求的空间，应吸声设计
28建筑环境通用规范###3.3.2###3.3.2	吸声设计应根据不同建筑的类型与用途，采取相应的技术措施来控制混响时间、降低噪声、提高语言清晰度和消除音质缺陷
28建筑环境通用规范###3.3.3###3.3.3	吸声设计应符合下列规定： 1 声学指标应根据建筑类型及其使用功能制定； 2 技术方案设计应根据建筑的空间形式和声学指标确定； 3 应综合声学要求、空间界面条件、装饰效果及声源特性布置吸声材料； 4 应依据建筑声学指标和材料声学性能，对建筑的混响时间或吸声降噪量计算，并提供计算书
28建筑环境通用规范###3.3.4###3.3.4	吸声材料应满足下列规定： 1 吸声材料的声学性能应符合建筑声学设计指标的要求，且其声学性能指标的数据来源应合法有效； 2 吸声材料应符合相应功能建筑的防火、环保、防水、防腐和装修效果等 消声设计要求
28建筑环境通用规范###3.4.1###3.4.1	当通风空调系统送风口、回风口辐射的噪声超过所处环境噪声允许值时，应采取消声措施
28建筑环境通用规范###3.4.2###3.4.2	消声设计应满足消声效果、压力损失和再生气流噪声要求，消声器用材应满足声学、卫生、防火、物理和化学性能稳定、防潮、便于清洁等要求。建筑设计应为消声器安装留出空间
28建筑环境通用规范###3.4.3###3.4.3	通风空调系统消声设计时，消声器形式、数量及所需消声量应根据风机声功率、管道、空气流速、房间声学特性、室内允许噪声等计算确定，并应提供消声计算书
28建筑环境通用规范###3.4.4###3.4.4	通风、空调系统配套消声器的总压力损失应小于设计允许值
28建筑环境通用规范###3.4.5###3.4.5	通风、空调系统配套消声器中气流速度应根据部位进行控制，传播至房间的消声器再生噪声级应低于房间允许噪声 10dB(A)及以上
28建筑环境通用规范###3.4.6###3.4.6	通风、空调系统风管及消声器外壳应有良好隔声性能，通过外壳声辐射进入房间的噪声声级应低于降噪设计要求 10dB(A)及以上
28建筑环境通用规范###3.5.1###3.5.1	噪声敏感建筑或设有对振动、噪声敏感用房的建筑物，当距建筑附近有可觉察的固定振动源，或距建筑外轮廓线 50m 内有城市轨道交通地下线时，应测量建设场地环境振动。当场地振动测量结果超过 “2 类声环境功能区室外振动限值”时，应对建筑整体或建筑内敏感用房采取隔振措施，建成后建筑内的功能用房应符合本规范表 3.1.4 的室内振动限值和本规范表 3.1.3 的室内允许噪声级的规定
28建筑环境通用规范###3.5.2###3.5.2	噪声敏感房间的邻室及其上下层楼板或屋面及房间外的吊顶内，应避免设置具有噪声和振动大的设备或设施
28建筑环境通用规范###3.5.3###3.5.3	对噪声与振动敏感建筑的内部或与该建筑共同基础的室外设备或设施中，产生噪声与振动的设备或设施基础及其连接管线应采取隔振措施，并使该建筑内主要用房室内结构声应符合本规范表 3.1.3 的规定
28建筑环境通用规范###3.5.4###3.5.4	经隔振后的隔振对象最大振动值，不应大于容许振动值
28建筑环境通用规范###3.5.5###3.5.5	设备或设施的隔振设计以及隔振器、阻尼器的配置，应经隔振计算后制定和选配，并提交隔振计算书
28建筑环境通用规范###3.6.1###3.6.1	声学工程应选择具有声学工程施工经验的专业施工单位施工
28建筑环境通用规范###3.6.2###3.6.2	施工单位应编制声学工程施工组织设计，并增设声学专业技术审核
28建筑环境通用规范###3.6.3###3.6.3	声学工程施工过程中、竣工验收时，应根据建筑类型及声学功能要求进行中期声学测试、竣工声学检测
28建筑环境通用规范###3.6.4###3.6.4	竣工声学检测应包括主要功能房间的室内噪声级、隔声性能及混响时间等指标
28建筑环境通用规范###3.6.5###3.6.5	竣工声学检测应由具有相应检测资质的第三方检测机构实施，并将检测报告作为竣工验收资料
28建筑环境通用规范###3.6.6###3.6.6	竣工验收资料应包含声学工程设计说明、计算书、竣工图纸、声学材料的声学性能有效检测报告，竣工声学检测报告等内容
28建筑环境通用规范###4.1.1###4.1.1	光环境应包括天然采光和人工照明，光环境设计时应综合考虑天然采光和人工照明相结合
28建筑环境通用规范###4.1.2###4.1.2	人员活动场所的光环境均应满足视觉要求，其水平应与使用功能相适应
28建筑环境通用规范###4.1.3###4.1.3	对天然采光和人工照明有要求的场所应进行光环境设计计算
28建筑环境通用规范###4.1.4###4.1.4	光环境设施的安装应安全可靠；对人员可触及的光环境设施，当表面温度高于 70℃时，应采取隔离保护措施
28建筑环境通用规范###4.2.1###4.2.1	采光设计应根据建筑特点和使用功能确定采光等级和窗地面积比
28建筑环境通用规范###4.2.2###4.2.2	采光设计应以采光系数为评价指标，其分级应符合表 4.2.2 的规定
28建筑环境通用规范###4.2.3###4.2.3	光气候分区应按本规范附录 A 确定。所在地区的采光系数标准值应乘以表4.2.3规定的相应地区的光气候系数
28建筑环境通用规范###4.2.4###4.2.4	采光等级应符合下列规定： 1  卧室、起居室和一般病房的采光等级应满足 IV 级要求； 2  普通教室的采光等级应满足 III 级要求
28建筑环境通用规范###4.2.5###4.2.5	采光均匀度应符合下列规定： 1  卧室、起居室侧面采光的采光均匀度不应低于 0.4； 2  普通教室侧面采光的采光均匀度不应低于 0.5
28建筑环境通用规范###4.2.6###4.2.6	室内饰面材料应符合下列规定：     1  4.5.2 长时间工作或学习的场所室内各表面的反射比应符合表 4.2.6 的规定；    2  展厅室内顶棚、地面、墙面应选择无光泽的饰面材料
28建筑环境通用规范###4.2.7###4.2.7	长期工作或停留的场所应有防止产生直接眩光、反射眩光、映像和光幕反射等现象的措施
28建筑环境通用规范###4.2.8###4.2.8	对光敏感展品的展厅内不应有直射阳光，采光口应有减少紫外辐射、调节和限制天然光照度值和减少曝光时间的措施
28建筑环境通用规范###4.2.9###4.2.9	主要功能房间采光窗的颜色透射指数不应低于 80
28建筑环境通用规范###4.2.10###4.2.10	建筑日照应符合下列规定： 1  有日照要求的场所应进行日照分析计算，并应满足相关规范日照时数的规定；2  建筑轮廓尺寸、布局和间距应符合国家和当地规划部门的规定
28建筑环境通用规范###4.2.11###4.2.11	建筑物设置玻璃幕墙时应符合下列规定： 1 在居住建筑、医院、中小学校、幼儿园周边区域以及主干道路口、交通流量大的区域设置玻璃幕墙时，应进行玻璃幕墙反射光影响分析； 2 长时间工作或停留的场所，窗台面上玻璃幕墙反射光的连续滞留时间不应超过 30min； 3 在驾驶员前进方向垂直角 20°，水平角±30°内，行车距离 100m 内，玻璃幕墙对机动车驾驶员不应造成连续有害反射光
28建筑环境通用规范###4.3.1###4.3.1	室内照明设计应根据建筑使用功能和视觉作业要求确定照明方式和照明种类
28建筑环境通用规范###4.3.2###4.3.2	照明照度设计标准值应按 1 lx、2 lx、3 lx、5 lx、10 lx、15 lx、20 lx、30lx、50 lx、75 lx、100 lx、150 lx、200 lx、300 lx、500 lx、750 lx、1000 lx、1500lx、2000 lx 划分
28建筑环境通用规范###4.3.3###4.3.3	照明的设置应符合下列规定： 1  当下列场所正常照明电源失效时，应设置应急照明：1）需确保正常工作或活动继续进行的场所，应设置备用照明；2）需确保处于潜在危险之中的人员安全的场所，应设置安全照明；3）需确保人员安全疏散的出口和通道，应设置疏散照明。 2  需在夜间非工作时间值守或巡视的场所应设置值班照明； 3 需警戒的场所，应根据警戒范围的要求设置警卫照明； 4 在危及航行安全的建筑物、构筑物上，应根据相关部门的规定设置障碍照明
28建筑环境通用规范###4.3.4###4.3.4	特定场所灯具的选择应符合下列规定： 1 存在爆炸性的危险场所采用的灯具应有防爆保护措施； 2 有洁净度要求的场所应采用不易积尘、易于擦拭的洁净灯具，并应满足洁净场所的相关要求； 3 有腐蚀性气体的场所选用灯具应满足防腐蚀要求； 4 直接安装在普通可燃材料表面的灯具，应采取相应的防护措施
28建筑环境通用规范###4.3.5###4.3.5	工作场所照明照度水平应符合下列规定：1  连续长时间视觉作业的场所，其照度均匀度不应低于 0.6； 2  教室书写板板面平均照度不应低于 500lx，照度均匀度不应低于 0.8； 3  手术室照度不应低于 750lx，照度均匀度不应低于 0.7； 4  化验室照度不应低于 500lx，照度均匀度不应低于 0.7； 5  对光特别敏感的展品展厅的照度不应大于 50lx，年曝光量不应大于50klx?h；对光敏感的展品展厅的照度不应大于 150lx，年曝光量不应大于 360klx.h
28建筑环境通用规范###4.3.6###4.3.6	工作场所照明应限制眩光，并应符合下列规定： 1  连续长时间视觉作业的场所，统一眩光值 UGR 不应高于 19； 2  有视觉显示终端的工作场所，在与灯具中垂线成 65°～90°范围内的灯具平均亮度限值应符合表 4.3.6 的规定
28建筑环境通用规范###4.3.7###4.3.7	长时间工作或停留的房间或场所，照明光源的颜色特性应符合下列规定： 1  色温不应高于 5700K； 2  同类产品的色容差不应大于 5 SDCM； 3  一般显色指数（Ra）不应低于 80；  4  特殊显色指数（R9）应大于 0
28建筑环境通用规范###4.3.8###4.3.8	用于人员长期工作或停留场所的一般照明的光源或灯具，其额定功率下光输出频闪比应符合表 4.3.8 的规定
28建筑环境通用规范###4.3.9###4.3.9	儿童及青少年长时间学习或活动的场所采用的光源或灯具光生物安全应符合 RG0 等级的要求；其他人员长时间工作或停留的场所，光源或灯具的光生物安全应符合 RG1 等级的要求
28建筑环境通用规范###4.3.10###4.3.10	对辨色要求高的场所，光源一般显色指数不应低于 90
28建筑环境通用规范###4.3.11###4.3.11	对于对光敏感及特别敏感的展品或藏品，使用光源的紫外线相对含量应小于 20μW/lm
28建筑环境通用规范###4.3.12###4.3.12	各场所设置的安全标识牌亮度和对比度应满足消防安全的要求
28建筑环境通用规范###4.3.13###4.3.13	备用照明的照度标准值应符合下列规定： 1  手术室、急诊抢救室、重症监护室等应维持正常照明的照度； 2  高危运动项目场地照明的照度不应低于该场所一般照度标准值的 50%； 3  其他场所的照度值除另有规定外，不应低于该场所一般照明照度标准值的 10%
28建筑环境通用规范###4.3.14###4.3.14	安全照明的照度标准值应符合下列规定： 1  手术室应维持正常照明的 30%照度； 2  大型活动场地及观众席安全照明的平均水平照度值不应小于 20 lx； 3  其他场所不应低于该场所一般照明照度标准值的 10%，且不应低于 15lx
28建筑环境通用规范###4.3.15###4.3.15	当设置室外夜景照明时，居住空间窗户外表面上产生的垂直面照度不应大于表 4.3.16 的规定值
28建筑环境通用规范###4.3.16###4.3.16	当设置室外夜景照明时，居住空间产生的发光强度不应大于表 4.3.17 的规定值
28建筑环境通用规范###4.3.17###4.3.17	园区道路、人行及非机动车道照明灯具上射光通比的最大值不应大于表4.3.18的规定值
28建筑环境通用规范###4.3.18###4.3.18	建筑立面和标识面的平均亮度不应大于表 4.4.5 的规定值
28建筑环境通用规范###4.3.19###4.3.19	人的视觉行为和正常生活易受光干扰的场所，不应采用彩色光和动态光
28建筑环境通用规范###4.3.20###4.3.20	室外照明采用泛光照明时，应控制投射范围，散射到被照面之外的溢散光不应超过 20%
28建筑环境通用规范###4.4.1###4.4.1	对采光有要求的场所应进行采光测量，测量项目应包括采光系数和采光均匀度
28建筑环境通用规范###4.4.2###4.4.2	项目验收时，应对正常照明、应急照明两种照明模式进行检测，各场所的照明指标的检测应符合下列规定： 1 建筑室内正常照明应对各主要功能房间或场所照度、照度均匀度、色温和显色指数进行抽检； 2 园区道路、人行及非机动车道照明应对场所的照度、现场色温和显色指数进行抽检； 3 对于应急照明，应对各场所的照度和灯具表面亮度进行检测
28建筑环境通用规范###5.1.1###5.1.1	建筑气候区划指标应符合表 5.1.1-1 和表 5.1.1-2 的规定
28建筑环境通用规范###5.1.2###5.1.2	建筑热工设计区划指标应符合表 5.1.2-1 和表 5.1.2-2 的规定
28建筑环境通用规范###5.2.1###5.2.1	严寒、寒冷地区建筑设计必须满足冬季保温要求，夏热冬冷地区、温和A 区建筑设计应满足冬季保温要求
28建筑环境通用规范###5.2.2###5.2.2	非透光外围护结构内表面温度与室内空气温度的差值应符合表 5.2.2 的规定
28建筑环境通用规范###5.2.3###5.2.3	建筑非透光围护结构内表面温度的检验应在供暖系统正常运行后进行，检测持续时间不应少于 72h，监测数据应逐时记录
28建筑环境通用规范###5.3.1###5.3.1	夏热冬暖、夏热冬冷地区建筑设计必须满足隔热要求，寒冷 B 区建筑设计应满足隔热要求
28建筑环境通用规范###5.3.2###5.3.2	在给定两侧空气温度及变化规律的情况下，外墙和屋面内表面最高温度应满足表 5.3.2 的要求
28建筑环境通用规范###5.3.3###5.3.3	在给定两侧空气温度和变化规律的情况下，非透光围护结构内表面温度的计算应符合下列规定： 1 应采用一维非稳态方法进行计算，并应按房间的运行工况确定相应的边界条件； 2 计算模型应选取外墙、屋面的平壁部分； 3 当外墙、屋面采用两种以上不同构造，且各部分面积相当时，应对每种构造分别进行计算，内表面温度的计算结果取最高值
28建筑环境通用规范###5.3.4###5.3.4	夏季建筑非透光围护结构内表面最高温度的检验应在围护结构施工完成后不少于 12 个月后进行，检测持续时间不应少于 24h，内表面温度应取内表面所有测点相应时刻检测结果的平均值
28建筑环境通用规范###5.4.1###5.4.1	供暖建筑围护结构中的热桥部位应进行表面结露验算，并采取保温措施确保热桥内表面温度高于房间空气露点温度
28建筑环境通用规范###5.4.2###5.4.2	围护结构热桥部位的表面结露验算应符合以下规定： 1 当冬季室外计算温度低于 0.9℃时，应对围护结构进行内表面结露验算； 2 热桥部分的内表面温度应符合下列规定：1） 室内空气相对湿度应取 60%；2） 应根据热桥部位确定采用二维或三维传热计算；3） 距离较小的热桥应合并计算。 3 当围护结构内表面温度低于空气露点温度时，应采取保温措施，并应重新进行验算
28建筑环境通用规范###5.4.3###5.4.3	热桥内表面温度的检验应按本规范第 5.2.3 条的规定进行
28建筑环境通用规范###5.4.4###5.4.4	供暖期间，围护结构中保温材料因内部冷凝受潮而增加的重量湿度允许增量，应符合表 5.4.4 的规定。冷凝计算界面内侧所需的蒸汽渗透阻应按式5.4.4的规定计算
28建筑环境通用规范###5.4.5###5.4.5	屋面、地面、外墙、外窗应能防止雨水和冰雪融化水侵入室内
28建筑环境通用规范###5.4.6###5.4.6	围护结构中保温材料重量湿度检测时，样品应从经过一个供暖期后建筑围护结构中取出制作，含水率检测应根据材料特点按不同产品标准规定的检测方法进行检测
28建筑环境通用规范###6.1.1###6.1.1	室内空气污染物控制应符合下列规定： 1  应控制建筑选址的污染物本底浓度； 2  建筑主体和装饰装修材料的污染物浓度释放应满足限值要求； 3  应采取合理的通风措施或设置机械通风空调系统
28建筑环境通用规范###6.1.2###6.1.2	工程竣工验收交付使用前，室内环境污染物浓度限量应符合表 6.1.2的规定
28建筑环境通用规范###6.1.3###6.1.3	工程投入使用后，室内环境污染物浓度限量应符合国家室内空气质量标准的规定
28建筑环境通用规范###6.1.4###6.1.4	电辐射供暖产品电磁辐射量应小于 100μT
28建筑环境通用规范###6.1.5###6.1.5	室内装修设计时，当自然通风不能满足室内环境污染物浓度要求时，应设置机械通风净化系统
28建筑环境通用规范###6.1.6###6.1.6	空气净化装置在空气净化处理过程中不应产生新的污染；高压静电空气净化装置应设置与风机有效联动的控制措施
28建筑环境通用规范###6.1.7###6.1.7	室内严禁使用有机溶剂清洗施工用具
28建筑环境通用规范###6.1.8###6.1.8	建筑节能工程使用的材料有害物质限量不得对室内外环境造成污染
28建筑环境通用规范###6.2.1###6.2.1	新建、扩建的民用建筑工程设计前，应进行建筑工程所在区域土壤中氡浓度或土壤表面氡析出率调查，并提交相应的调查报告。未进行过区域土壤中氡浓度或土壤表面氡析出率测定的，应进行建筑场地土壤中氡浓度或土壤氡析出率测定，并提供有资质的检测机构出具的检测报告
28建筑环境通用规范###6.2.2###6.2.2	当场地土壤氡浓度测定结果大于 20000Bq/m3，且小于 30000Bq/m3，或土壤表面氡析出率高于 0.05Bq/（m2·s）且低于 0.1Bq/（m2·s）时，应采取建筑物底层地面抗开裂措施
28建筑环境通用规范###6.2.3###6.2.3	当场地土壤氡浓度测定结果低于 50000Bq/ m3 且不低于 30000Bq/ m3，或土壤表面氡析出率低于 0.3Bq/（m2·s）且不低于 0.1Bq/（m2·s）时，除采取建筑物底层地面抗开裂措施外，还必须按一级防水要求，对基础进行处理
28建筑环境通用规范###6.2.4###6.2.4	当场地土壤氡浓度平均值不低于 50000Bq/m3 或土壤表面氡析出率平均值不低于 0.3Bq/（㎡·s）时，应采取建筑物综合防氡措施
28建筑环境通用规范###6.3.1###6.3.1	工程所使用的砂、石、砖、实心砌块、水泥、混凝土、混凝土预制构件等无机非金属建筑主体材料的放射性限量，必须有放射性指标检测报告，应符合表 6.3.1 的规定
28建筑环境通用规范###6.3.2###6.3.2	工程中所使用的能释放氨的混凝土外加剂，氨的释放量不应大于0.10%，测定方法应符合现行国家标准的有关规定
28建筑环境通用规范###6.3.3###6.3.3	工程所使用的石材、建筑卫生陶瓷、石膏制品、无机粉状粘结材料等无机非金属装饰装修材料应分为 A 类和 B 类，其放射性限量应符合表 6.3.3 的规定
28建筑环境通用规范###6.3.4###6.3.4	I 类民用建筑工程室内装饰装修采用的无机非金属装饰装修材料放射性限量必须满足本标准 6.3.3 表中 A 类规定
28建筑环境通用规范###6.3.5###6.3.5	室内装修采用人造木板及饰面人造木板及其制品，必须具备游离甲醛含量或游离甲醛释放量检测报告，并应符合设计要求和本标准的规定
28建筑环境通用规范###6.3.6###6.3.6	室内装饰装修中所采用的水性涂料、水性处理剂必须有同批次产品的挥发性有机化合物（VOC0 和游离甲醛含量检测报告；溶剂型涂料、溶剂型胶粘剂必须有同批次产品的挥发性有机化合物（VOC）、苯、甲苯+二甲苯、乙苯含量检测报告，其中聚氨酯类的应有游离甲苯二异氰酸酯(TDI、HDI)含量检测报告，并应符合设计要求和本标准的有关规定
28建筑环境通用规范###6.3.7###6.3.7	工程室内装修中所采用的水性胶粘剂应有同批次产品的游离甲醛含量和挥发性有机化合物检测报告；溶剂型胶粘剂必须有同批次产品的苯、甲苯+二甲苯、挥发性有机化合物含量检测报告，本体型胶粘剂必须有同批次产品的苯、甲苯+二甲苯、挥发性有机化合物含量检测报告，其中聚氨酯类的溶剂型及本体型胶粘剂应有游离甲苯二异氰酸酯(TDI)含量检测报告，并应符合设计要求和本标准的规定
28建筑环境通用规范###6.3.8###6.3.8	室内装修中所使用的木地板及其他木质材料，严禁采用沥青、煤焦油类防腐、防潮处理剂
28建筑环境通用规范###6.3.9###6.3.9	室内装修时，严禁使用含苯（包括工业苯、石油苯、重质苯，不包括甲苯、二甲苯）的涂料、稀释剂和溶剂
28建筑环境通用规范###6.3.10###6.3.10	存放食品、食料、种子或药物等的房间，其存放物与楼地面直接接触时，防止采用散发异味的楼地面材料，施工前必须检验地面材料有害物质含量或释放量，严禁采用超标材料
28建筑环境通用规范###6.4.1###6.4.1	竣工交付使用前，必须进行室内环境污染物浓度检测，其限量应符合本规范表 6.1.2 的要求。室内环境污染物浓度限量不合格的工程，严禁投入使用
28建筑环境通用规范###6.4.2###6.4.2	建筑投入正常使用后，应对典型房间室内污染物浓度进行日常检查和监测。当室内环境污染物浓度限量不合格时，应采取空气净化处理措施
29建筑节能与可再生能源利用通用规范###1.0.1###1.0.1	为落实国家有关节约能源、保护生态环境、应对气候变化的法律、法规和政策，提高能源资源利用效率，科学合理利用可再生能源，营造良好的建筑室内环境，加强建筑节能工程的质量管理，提升建筑节能工作水平，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
29建筑节能与可再生能源利用通用规范###1.0.2###1.0.2	建筑节能与可再生能源建筑应用系统的设计、施工、验收及运行管理应遵守本规范
29建筑节能与可再生能源利用通用规范###1.0.3###1.0.3	本规范是建筑节能与可再生能源建筑应用系统工程设计、施工、验收及运行管理过程中技术和管理的基本要求
29建筑节能与可再生能源利用通用规范###1.0.4###1.0.4	建筑节能与可再生能源建筑应用系统的设计、施工、验收及运行管理除应遵守本规范外，尚应遵守国家现行有关规范的规定
29建筑节能与可再生能源利用通用规范###2.0.1###2.0.1	建筑节能应以保证安全生产和生活所必需的室内环境参数和使用功能为前提，以降低建筑本身能源需求和建筑的化石能源消耗量为目标
29建筑节能与可再生能源利用通用规范###2.0.2###2.0.2	新建居住建筑的供暖和空调平均能耗水平应在 2016 年执行的居住建筑节能设计标准的基础上降低 30%
29建筑节能与可再生能源利用通用规范###2.0.3###2.0.3	新建公共建筑的供暖、通风、空调和照明平均能耗水平应在 2016 年执行的公共建筑节能设计标准的基础上降低 20%
29建筑节能与可再生能源利用通用规范###2.0.4###2.0.4	不同类型的建筑应按建筑分类分别满足相应性能要求。建筑分类及参数计算应符合附录 A 的规定
29建筑节能与可再生能源利用通用规范###2.0.5###2.0.5	不同气候区建筑设计平均能耗指标应符合本规范附录 B
29建筑节能与可再生能源利用通用规范###2.0.6###2.0.6	建筑用能系统应设置能量计量装置，可再生能源应用系统应设置可再生能源及常规能源分项计量装置
29建筑节能与可再生能源利用通用规范###3.1.1###3.1.1	建筑群整体规划应减轻热岛效应；建筑的总体规划和总平面设计应有利于自然通风和冬季日照，并应缩短能源供应输送距离。当具备可再生能源利用条件时，应统筹规划为可再生能源利用创造条件
29建筑节能与可再生能源利用通用规范###3.1.2###3.1.2	建筑节能应遵循被动节能措施优先的原则，充分利用天然采光、自然通风，通过改善围护结构保温隔热性能，提高建筑设备及系统的能源利用效率，降低建筑的用能需求
29建筑节能与可再生能源利用通用规范###3.1.3###3.1.3	工程设计变更后，应对建筑节能措施重新进行审核
29建筑节能与可再生能源利用通用规范###3.2.1###3.2.1	建筑的体形系数应符合下列规定： 1 居住建筑体形系数不应大于表3.2.1-1规定的限值。当设计建筑不满足表3.2.1-1规定限值时，应按本规范附录C的规定进行围护结构热工性能权衡判断。2  严寒和寒冷地区公共建筑体形系数不应大于表 3.2.1-2 规定的限值
29建筑节能与可再生能源利用通用规范###3.2.2###3.2.2	居住建筑的窗墙面积比不应大于表 3.2.2 规定的限值。当设计建筑不满足表 3.2.2 规定限值时，应按本规范附录 C 的规定进行围护结构的权衡判断
29建筑节能与可再生能源利用通用规范###3.2.3###3.2.3	甲类公共建筑的屋顶透光部分面积不应大于屋顶总面积的 20%。当不能满足本条的规定时，应按本规范附录 C 的规定进行围护结构的权衡判断
29建筑节能与可再生能源利用通用规范###3.2.4###3.2.4	设置供暖、空调系统的工业建筑总窗墙面积比不应大于 0.50，且屋顶透光部分面积不应大于屋顶总面积的 15%。当不能满足本条的规定时，应按本规范附录 C 的规定进行围护结构的权衡判断
29建筑节能与可再生能源利用通用规范###3.2.5###3.2.5	外窗的通风开口面积应符合下列规定： 1 夏热冬暖地区建筑主要房间居住外窗（包含阳台门）的通风开口面积不应小于房间地面面积的 10%或外窗面积的 45%，其他地区每套居住建筑的通风开口面积不应小于地面面积的 5％。 2 公共建筑中主要功能房间的外窗（包括透光幕墙）应设置可开启窗扇或通风换气装置，甲类公共建筑外窗（包括透光幕墙）通风开口有效通风换气面积不应小于所在房间外墙面积的 10%。建筑中庭应充分利用自然通风降温
29建筑节能与可再生能源利用通用规范###3.2.6###3.2.6	遮阳措施应符合下列规定： 1 夏热冬暖、夏热冬冷地区的甲类公共建筑南、东、西向外窗和透光幕墙应采取遮阳措施。 2 除严寒地区外，甲类公共建筑南、东、西向外窗和透光幕墙的单一立面窗墙面积比大于或等于 0.5 时，应采用可调节的遮阳设施。 3 建筑室内中庭天窗应有遮阳设计。 4 夏热冬暖地区，居住建筑的东、西向外窗必须采取建筑外遮阳措施，建筑外遮阳系数 SD 不应大于 0.8
29建筑节能与可再生能源利用通用规范###3.2.7###3.2.7	建筑围护结构的热工性能指标应符合本规范附录 D 的规定。当设计建筑不满足附录 D 规定限值时，应按本规范附录 C 的规定进行围护结构热工性能权衡判断
29建筑节能与可再生能源利用通用规范###3.2.8###3.2.8	建筑幕墙、外窗及敞开阳台的门气密性等级不应低于表 3.2.8 规定的限值
29建筑节能与可再生能源利用通用规范###3.2.9###3.2.9	当公共建筑入口大堂采用全玻幕墙时，全玻幕墙中非中空玻璃的面积不应超过该建筑同一立面透光面积（门窗和玻璃幕墙）的 15%，且应按同一立面透光面积（含全玻幕墙面积）加权计算平均传热系数
29建筑节能与可再生能源利用通用规范###3.2.10###3.2.10	采光装置应符合下列规定： 1  采光窗的透光折减系数Tr应大于0.45。 2  导光管采光系统在漫射光条件下的系统效率应大于0.5
29建筑节能与可再生能源利用通用规范###3.2.11###3.2.11	有采光要求的功能性房间或场所，室内各围护结构表面的加权平均反射比不应低于 0.4
29建筑节能与可再生能源利用通用规范###3.3.1###3.3.1	除乙类公共建筑外，集中供暖和集中空气调节系统的施工图设计，必须对设置供暖、空调装置的每一个房间进行热负荷和逐项逐时冷负荷计算
29建筑节能与可再生能源利用通用规范###3.3.2###3.3.2	只有当符合下列条件之一时，允许采用电直接加热设备作为供暖热源： 1 无城市或区域集中供热，采用燃气、煤、油等燃料受到环保或消防限制，且无法利用热泵供暖的建筑。 2 利用可再生能源发电，其发电量能满足自身电加热用电量需求的建筑。 3 以供冷为主、供暖负荷非常小，且无法利用热泵或其他方式提供供暖热源的建筑。 4 以供冷为主、供暖负荷小，无法利用热泵或其他方式提供供暖热源，但可以利用低谷电进行蓄热、且电锅炉不在用电高峰和平段时间启用的空调系统。5 电力供应充足，且当地电力政策鼓励用电供暖时。 6 室内或工作区的温度允许波动值低于0.5℃、或相对湿度允许波动值低于5%的工艺空调系统
29建筑节能与可再生能源利用通用规范###3.3.3###3.3.3	只有当符合下列条件之一时，允许采用电直接加热设备作为空气加湿热源：1 电力供应充足，且电力需求侧管理鼓励用电时。 2 利用可再生能源发电，且其发电量能满足自身加湿用电量需求的建筑。 3 冬季无加湿用蒸气源，且冬季室内相对湿度控制精度要求高的建筑
29建筑节能与可再生能源利用通用规范###3.3.4###3.3.4	锅炉的选型，应与当地长期供应的燃料种类相适应。在名义工况和规定条件下，锅炉的设计热效率不应低于表 3.3.4-1~3.3.4-3 的数值
29建筑节能与可再生能源利用通用规范###3.3.5###3.3.5	当设计采用户式燃气供暖热水炉作为供暖热源时，其热效率应满足表3.3.5的规定
29建筑节能与可再生能源利用通用规范###3.3.6###3.3.6	除下列情况之一外，民用建筑不应采用蒸气锅炉作为热源： 1 厨房、洗衣、高温消毒以及工艺性湿度控制等必须采用蒸气的热负荷。 2 蒸气热负荷在总热负荷中的比例大于70%且总热负荷不大于1.4MW
29建筑节能与可再生能源利用通用规范###3.3.7###3.3.7	电动压缩式冷水机组的总装机容量，应按本规范第 3.3.1 条的规定计算的空调冷负荷值直接选定，不得另作附加。在设计条件下，当机组的规格不符合计算冷负荷的要求时，所选择机组的总装机容量与计算冷负荷的比值不得大于 1.1
29建筑节能与可再生能源利用通用规范###3.3.8###3.3.8	采用电机驱动的蒸气压缩循环冷水（热泵）机组时，其在名义制冷工况和规定条件下的性能系数（COP）应符合下列规定： 1  水冷定频机组及风冷或蒸发冷却机组的性能系数（COP）不应低于表 3.3.8的数值。 2  水冷变频离心式机组的性能系数（COP）不应低于表 3.3.8 中数值的 0.93倍。3  水冷变频螺杆式机组的性能系数（COP）不应低于表 3.3.8 中数值的 0.95倍
29建筑节能与可再生能源利用通用规范###3.3.9###3.3.9	电机驱动的蒸气压缩循环冷水（热泵）机组的综合部分负荷性能系数(IPLV)应按下式计算：IPLV=1.2%×A+32.8%×B+39.7%×C+26.3%×D    （3.3.9）式中：A——100％负荷时的性能系数(W/W)，冷却水进水温度30℃/冷凝器进气干球温度35℃；B——75％负荷时的性能系数(W/W)，冷却水进水温度26℃/冷凝器进气干球温度31.5℃；C——50％负荷时的性能系数(W/W)，冷却水进水温度23℃/冷凝器进气干球温度28℃；D——25％负荷时的性能系数(W/W)，冷却水进水温度19℃/冷凝器进气干球温度24.5℃
29建筑节能与可再生能源利用通用规范###3.3.10###3.3.10	当采用电机驱动的蒸气压缩循环冷水（热泵）机组时，综合部分负荷性能系数(IPLV)应符合下列规定： 1  综合部分负荷性能系数(IPLV)计算方法应符合第3.3.9条的规定。 2  水冷定频机组的综合部分负荷性能系数(IPLV)不应低于表3.3.10的数值。3  水冷变频离心式冷水机组的综合部分负荷性能系数(IPLV)不应低于表3.3.10中水冷离心式冷水机组限值的1.30倍。 4  水冷变频螺杆式冷水机组的综合部分负荷性能系数(IPLV)不应低于表3.3.10中水冷螺杆式冷水机组限值的1.15倍
29建筑节能与可再生能源利用通用规范###3.3.11###3.3.11	采用名义制冷量大于 7.1kW、电机驱动的单元式空气调节机、风管送风式和屋顶式空气调节机组时，其在名义制冷工况和规定条件下的能效比（EER）不应低于表 3.3.11 的数值
29建筑节能与可再生能源利用通用规范###3.3.12###3.3.12	采用多联式空调（热泵）机组时，其在名义制冷工况和规定条件下的制冷综合性能系数 IPLV（C）不应低于表 3.3.12 的数值
29建筑节能与可再生能源利用通用规范###3.3.13###3.3.13	采用直燃型溴化锂吸收式冷（温）水机组时，其在名义工况和规定条件下的性能参数应符合表 3.3.13 的规定
29建筑节能与可再生能源利用通用规范###3.3.14###3.3.14	除温湿度波动范围要求严格的空调区外，在同一个全空气空调系统中，不应有同时加热和冷却过程
29建筑节能与可再生能源利用通用规范###3.3.15###3.3.15	严寒和寒冷地区采用集中新风的空调系统时，除排风含有毒有害高污染成分的情况外，当系统设计最小总新风量大于等于 40000m3/h 时，应设置集中排风能量热回收装置
29建筑节能与可再生能源利用通用规范###3.3.16###3.3.16	直接与室外空气接触的楼板或与不供暖供冷房间相邻的地板作为供暖供冷辐射地面时，必须设置绝热层。采用电热膜的供暖系统，绝热层下部必须设置防潮层
29建筑节能与可再生能源利用通用规范###3.3.17###3.3.17	集中供热（冷）的室外管网应进行水力平衡计算，各并联环路之间的压力损失差值，不应大于 15%。达不到要求时，应设置静态水力平衡阀或其它措施
29建筑节能与可再生能源利用通用规范###3.3.18###3.3.18	锅炉房和换热机房应设置供热量自动控制装置。当区域供热锅炉房设计采用自动监测与控制的运行方式时，应满足下列规定： 1 应通过计算机自动监测系统，全面、及时地了解锅炉的运行状况。 2 应随时测量室外的温度和整个热网的需求，按预先设定的程序，通过调节投入燃料量实现锅炉供热量调节，满足整个热网的热量需求，保证供暖质3 应通过锅炉系统热特性识别和工况优化分析程序，根据前几天的运行参数、室外温度，预测该时段的最佳工况。 4 应通过对锅炉运行参数的分析，作出及时判断。 5 应建立各种信息数据库，对运行过程中的各种信息数据进行分析，并应能够根据需要打印各类运行记录，储存历史数据。 6 锅炉房、换热机房的动力用电、水泵用电和照明用电应分别计量
29建筑节能与可再生能源利用通用规范###3.3.19###3.3.19	集中式空调系统应考集中空调系统应设置适应需求变化的措施。当冷源系统采用多台冷水机组和水泵时，应设置台数控制；对于多级泵系统，负荷侧各级泵应采用变频调速控制；对于全空气空调系统，应采取可调新风比的措施
29建筑节能与可再生能源利用通用规范###3.3.20###3.3.20	供暖空调系统应设置自动室温调控装置
29建筑节能与可再生能源利用通用规范###3.3.21###3.3.21	采用集中冷、热源时，供冷量与供热量计量方式应符合下列规定： 1 锅炉房和换热机房，应设置计量总供热量的热量表或其他热量计量装置。2 集中供暖或集中供冷系统的建筑物热力入口处，必须设置热量表，作为该建筑物供暖量或供冷量的结算点。 3 设有集中供暖或集中空调系统的居住建筑，应根据设备形式和使用条件设置冷、热计量装置。 4 用于热量结算的热量计量装置必须采用热量结算表
29建筑节能与可再生能源利用通用规范###3.3.22###3.3.22	锅炉房、换热机房和制冷机房的能量计量对象应至少包含燃料的消耗量、耗电量、集中供热系统的供热量、集中供冷系统的供冷量、补水量
29建筑节能与可再生能源利用通用规范###3.4.1###3.4.1	给水泵的效率不应低于国家标准规定的泵节能评价值
29建筑节能与可再生能源利用通用规范###3.4.2###3.4.2	集中生活热水供应系统，其热源应按下列原则选用： 1  除有其它用蒸气要求外，不应采用燃气或燃油锅炉制备蒸气作为生活热水的热源或辅助热源。 2  除下列条件外，不应采用直接电加热作为生活热水系统的主体热源。1） 按60℃计的生活热水最高日总用水量不大于5m3，或人均最高日用水定额不大于10L的建筑。2） 无集中供热热源和燃气源，采用煤、油等燃料受到环保或消防严格限制，且无条件采用可再生能源的建筑
29建筑节能与可再生能源利用通用规范###3.4.3###3.4.3	以燃气或燃油锅炉作为生活热水热源时，其锅炉额定工况下热效率应符合第 3.3.4 条的规定。当采用户式燃气热水器或采暖炉为生活热水热源时，其设备能效应符合表 3.4.3 的规定
29建筑节能与可再生能源利用通用规范###3.4.4###3.4.4	当采用空气源热泵热水机组制备生活热水时，制热量大于 10kW 的热泵热水机在名义制热工况和规定条件下，性能系数（COP）不应低于表 3.4.4 的规定，并应有保证水质的有效措施
29建筑节能与可再生能源利用通用规范###3.4.5###3.4.5	生活热水水加热设备的选择和设计应符合下列要求： 1  被加热水侧阻力不应大于0.01MPa。 2  热媒管上应装自动温控装置
29建筑节能与可再生能源利用通用规范###3.4.6###3.4.6	单体建筑面积 5000m2 及以上的公共建筑应按功能区域设置电能计量
29建筑节能与可再生能源利用通用规范###3.4.7###3.4.7	大型公共建筑应设置建筑设备监控系统
29建筑节能与可再生能源利用通用规范###3.4.8###3.4.8	照明应采用高效照明产品，并符合下列规定： 1 光源、镇流器及LED模块控制装置的能效等级不应低于2级。 2 灯具系统功率因数不应低于0.9。 3灯具效率或效能不应低于表3.4.8-1~3.4.8-4的规定值
29建筑节能与可再生能源利用通用规范###3.4.9###3.4.9	建筑的走廊、楼梯间、门厅、电梯厅、停车库等场所照明应能够根据照明需求进行节能控制
29建筑节能与可再生能源利用通用规范###3.4.10###3.4.10	建筑景观照明应设置平时、一般节日、重大节日等多种模式自动控制装置
29建筑节能与可再生能源利用通用规范###3.4.11###3.4.11	有天然采光的场所区域，其照明应根据采光状况和建筑使用条件采取分区、分组控制措施
29建筑节能与可再生能源利用通用规范###3.4.12###3.4.12	建筑各场所的照明功率密度应符合表 3.4.12-1~3.4.12-9 的规定
29建筑节能与可再生能源利用通用规范###3.4.13###3.4.13	当同一场所的不同区域有不同照度要求时，应采用分区一般照明
29建筑节能与可再生能源利用通用规范###3.4.14###3.4.14	照明自动控制系统应符合下列规定： 1 大型公共建筑的公用照明区应采用集中控制，按建筑使用条件、自然采光状况和实际需要，采取分区、分组及调光或降低照度的节能控制措施。 2 宾馆的每间（套）客房应设置总电源节能控制开关。 3 有天然采光的楼梯间、廊道的一般照明，应采用按照度或时间表开关的节能控制方式
29建筑节能与可再生能源利用通用规范###3.4.15###3.4.15	电梯应具备节能运行功能。两台及以上电梯集中排列时，应设置群控措施。电梯应具备无外部召唤且轿箱内一段时间无预置指令时，自动转为节能运行模式的功能。自动扶梯、自动人行步道应具备空载时暂停或低速运转的功能
29建筑节能与可再生能源利用通用规范###3.4.16###3.4.16	单个燃烧器额定热负荷不大于 5.23kW 的家用燃气灶具的能效限定值应符合表 3.4.16 的规定
29建筑节能与可再生能源利用通用规范###4.1.1###4.1.1	民用建筑改造涉及节能措施时，应同期进行建筑节能改造
29建筑节能与可再生能源利用通用规范###4.1.2###4.1.2	实施全面节能改造前应先进行抗震、结构、防火等安全性能的评估。实施全面节能改造的建筑，其继续使用的寿命应超过 20 年
29建筑节能与可再生能源利用通用规范###4.1.3###4.1.3	既有建筑节能改造应先进行节能诊断，根据节能诊断结果，制定节能改造方案。节能改造方案应明确节能量指标及其检测与验收的方法
29建筑节能与可再生能源利用通用规范###4.1.4###4.1.4	既有建筑节能改造设计应设置能量计量装置，并应满足节能量验收的要求
29建筑节能与可再生能源利用通用规范###4.1.5###4.1.5	实施全面节能改造后的建筑，其室内环境应达到使用要求，建筑能耗应符合本规范的规定。实施部分节能改造后的建筑，其改造部分的性能应符合本规范节能规定性指标要求
29建筑节能与可再生能源利用通用规范###4.1.6###4.1.6	节能改造后应进行节能改造效果评估，并以具有资质的第三方检测机构出具评估报告作为验收依据
29建筑节能与可再生能源利用通用规范###4.2.1###4.2.1	外围护结构进行节能改造后，所改造部位的热工性能应符合本规范附录D 的要求或按附录 C 进行整体权衡判定
29建筑节能与可再生能源利用通用规范###4.2.2###4.2.2	外围护结构节能改造应根据建筑自身特点，确定采用的构造形式以及相应的改造技术。保温、隔热、防水、装饰改造应同时进行。对原有外立面的建筑造型、凸窗应有相应的保温改造技术措施
29建筑节能与可再生能源利用通用规范###4.2.3###4.2.3	外墙、屋面节能改造前应进行热工缺陷、热桥部位内表面温度及外墙、屋面传热系数的检测，并作为节能改造判定的依据
29建筑节能与可再生能源利用通用规范###4.2.4###4.2.4	建筑外窗、透明幕墙的传热系数及综合遮阳系数存在下列情况时，应对外窗、透明幕墙进行节能改造： 1  严寒地区，外窗或透明幕墙的传热系数大于 3.8W/(m2.K)。 2 严寒、寒冷地区，外窗的气密性低于 2 级，透明幕墙的气密性低于 1 级。 3 非严寒地区，除北向外，外窗或透明幕墙的综合太阳得热系数大于 0.60
29建筑节能与可再生能源利用通用规范###4.2.5###4.2.5	外墙采用可粘结工艺的外保温改造方案时，应检查基墙墙面墙体的性能，并应满足表 4.2.5 的要求
29建筑节能与可再生能源利用通用规范###4.2.6###4.2.6	窗框与墙体之间应采取合理的保温密封构造，不应采用普通水泥砂浆补缝
29建筑节能与可再生能源利用通用规范###4.2.7###4.2.7	加装外遮阳时，应对原结构的安全性进行复核、验算。当结构安全不能满足要求时，应对其进行结构加固或采取其它遮阳措施
29建筑节能与可再生能源利用通用规范###4.2.8###4.2.8	屋面进行节能改造应保证防水、保温的质量，应对整个屋面防水保温系统改造
29建筑节能与可再生能源利用通用规范###4.3.1###4.3.1	建筑设备有下列情况时，应进行相应的节能改造： 1 集中供暖和空调系统的热源设备无供热量自动调节装置。 2 集中供暖空调系统不具备室温调控手段。 3 供暖空调及生活热水的冷热源系统，无冷热量计量装置。 4 多台电梯集中使用不具备群控功能
29建筑节能与可再生能源利用通用规范###4.3.2###4.3.2	当改造需重新设计冷热源系统时，应根据系统原有的冷热源运行记录及围护结构改造情况，进行系统冷热负荷设计和整个制冷季、供暖季负荷的分析和计算，保证改造后的设备容量和配置满足使用要求，且冷热源设备在不同负荷工况下，应保持高效运行
29建筑节能与可再生能源利用通用规范###4.3.3###4.3.3	节能改造中更换后的制热和制冷设备，其节能性能应满足本规范第三章的要求；更换后的风机、水泵不应低于节能评价值
29建筑节能与可再生能源利用通用规范###4.3.4###4.3.4	冷热源更新改造后，系统供回水温度应能保证原有输配系统和空调末端系统的要求
29建筑节能与可再生能源利用通用规范###4.3.5###4.3.5	节能改造后，集中供热系统应实现根据室外温度变化自动调节供热量的功能
29建筑节能与可再生能源利用通用规范###4.3.6###4.3.6	既有建筑节能改造后，供暖、空调系统应具备室温调控功能
29建筑节能与可再生能源利用通用规范###4.3.7###4.3.7	热源、换热机房及制冷机房应对消耗的能量、供热量及供冷量进行计量
29建筑节能与可再生能源利用通用规范###4.3.8###4.3.8	既有居住建筑集中供暖空调系统改造后，应设置分户热（冷）量计量装置或设施
29建筑节能与可再生能源利用通用规范###4.3.9###4.3.9	既有公共建筑节能改造后，应实现供冷供热量计量、能源分类计量和主要用电设备的分项计量
29建筑节能与可再生能源利用通用规范###4.3.10###4.3.10	既有系统节能改造时，应根据节能改造后的运行工况，对原有输配管网进行水力平衡计算及对循环水泵、风机进行校核计算，且当不满足本规范的相关规定时，应同时进行相应改造
29建筑节能与可再生能源利用通用规范###4.3.11###4.3.11	当更换生活热水供应系统的锅炉及加热设备时，更换后的设备应根据设定的温度，对燃料的供给量进行自动调节，且保证其出水温度稳定
29建筑节能与可再生能源利用通用规范###4.3.12###4.3.12	供配电与照明系统的改造应在满足用电安全、功能要求和节能需要的前提下进行，并应采用高效节能的产品和技术
29建筑节能与可再生能源利用通用规范###4.3.13###4.3.13	照明配电系统改造设计时，应选择符合节能评价值和节能效率的灯具，并对原回路容量进行校核
29建筑节能与可再生能源利用通用规范###4.3.14###4.3.14	建筑设备集中监测与控制系统节能改造后，应符合下列规定： 1 对建筑能源消耗状况、室内外环境参数、设备及系统的运行参数进行监测，并具备显示、查询、报警和记录等功能。其存储介质和数据库应能记录连续一年以上的运行参数。    2 应满足设备和系统节能控制要求
29建筑节能与可再生能源利用通用规范###4.4.1###4.4.1	通过改善公共建筑外围护结构的热工性能、通风和自然采光，提高供暖通风空调及生活热水供应系统、照明系统的效率，在保证相同的室内热环境参数前提下，与未采取节能改造措施前相比，供暖通风空调及生活热水供应系统、照明系统的全年能耗降低 30%以上，且静态投资回收期小于等于 6 年时，应进行节能改造
29建筑节能与可再生能源利用通用规范###4.4.2###4.4.2	综合节能改造效果应采用节能量进行评估。改造后节能量应按下式进行Econ＝Ebaseline－Epre + Ecal （4.4.2）式中：Econ——节能措施的节能量；Ebaseline——基准能耗，即节能改造前，至少 1 年内设备或系统的能耗，即改造前的能耗；Epre——当前能耗，即改造后的能耗；Ecal——调整量
29建筑节能与可再生能源利用通用规范###5.1.1###5.1.1	可再生能源应用系统设计时，应根据当地资源与适用条件统筹规划
29建筑节能与可再生能源利用通用规范###5.1.2###5.1.2	太阳能热利用系统应做到全年综合利用，根据使用地的气候类型、实际需求和适用条件，为建筑物供生活热水、供暖或供冷
29建筑节能与可再生能源利用通用规范###5.1.3###5.1.3	采用太阳能系统时，应与建筑设计同步完成
29建筑节能与可再生能源利用通用规范###5.1.4###5.1.4	采用可再生能源时，应根据适用条件和投资规模确定该类能源可提供的用能比例或保证率。当采用地源热泵、空气源热泵系统时，应根据项目负荷特点和当地资源条件进行适宜性分析，采用地源热泵、空气源热泵系统一次能源利用率应高于本项目可用的常规能源一次能源利用率
29建筑节能与可再生能源利用通用规范###5.1.5###5.1.5	建设项目可行性研究报告、建筑方案和初步设计文件应分析可再生能源利用的可行性。施工图设计文件中应注明可再生能源系统运营管理的技术要求
29建筑节能与可再生能源利用通用规范###5.2.1###5.2.1	太阳能热利用或太阳能光伏发电系统及其构件应满足结构及防火安全的要求
29建筑节能与可再生能源利用通用规范###5.2.2###5.2.2	由太阳能集热器构成的阳台栏板，应满足其刚度、强度及防护功能要求
29建筑节能与可再生能源利用通用规范###5.2.3###5.2.3	安装太阳能集热器或光伏电池板的建筑，应设置安装和运行维护的安全防护措施，以及防止太阳能集热器或光伏电池板损坏后部件坠落伤人的安全防护设施
29建筑节能与可再生能源利用通用规范###5.2.4###5.2.4	太阳能热利用系统应根据不同地区和使用条件采取防冻、防结霜、防过热、防热水渗漏、防雷、防雹、抗风、抗震和保证电气安全等技术措施
29建筑节能与可再生能源利用通用规范###5.2.5###5.2.5	为防止因太阳能集热系统过热而设置的安全阀应安装在泄压时排出的高温蒸气和水不会危及周围人员的安全的位置上，并应配备相应的措施；其设定的开启压力，应与系统可耐受的最高工作温度对应的饱和蒸气压力相一致
29建筑节能与可再生能源利用通用规范###5.2.6###5.2.6	太阳能热利用系统中的太阳能集热器正常使用寿命不应少于 15 年
29建筑节能与可再生能源利用通用规范###5.2.7###5.2.7	太阳能热利用系统设计应根据工程所采用的集热器性能参数、气象数据以及设计参数计算太阳能热利用系统的集热系统效率，且应符合表 5.2.7 的规定
29建筑节能与可再生能源利用通用规范###5.2.8###5.2.8	太阳能光伏发电系统设计时应给出系统装机容量和年发电总量
29建筑节能与可再生能源利用通用规范###5.2.9###5.2.9	太阳能光伏发电系统设计时，应根据光伏组件在设计安装条件下光伏电池最高工作温度设计其安装方式，保证系统安全稳定运行
29建筑节能与可再生能源利用通用规范###5.2.10###5.2.10	太阳能系统应对下列参数进行监测： 1  太阳能热水供暖系统：室外温度、代表性房间室内温度、辅助热源耗电量、集热系统进出口水温、集热系统循环水流量、太阳总辐射量。 2  太阳能光伏系统：室外温度、太阳总辐射量、光伏组件背板表面温度、发电量
29建筑节能与可再生能源利用通用规范###5.3.1###5.3.1	地源热泵系统方案设计前，应进行工程场地状况调查，并对浅层地热能资源进行勘察，确定地源热泵系统实施的可行性与经济性。当地埋管地源热泵系统的应用建筑面积大于等于 5000 m2 时，应进行热响应试验
29建筑节能与可再生能源利用通用规范###5.3.2###5.3.2	地埋管换热系统设计应进行全年动态负荷计算，最小计算周期不应小于1 年。计算周期内，当无地下水径流时，地源热泵系统总释热量与其总吸热量应平衡，当径流速度较小时，平衡率应在 0.8~1.25 之间
29建筑节能与可再生能源利用通用规范###5.3.3###5.3.3	地下水换热系统应根据水文地质勘察资料进行设计。必须采取可靠回灌措施，确保置换冷量或热量后的地下水全部回灌到同一含水层，不得对地下水资源造成浪费及污染。系统投入运行后，应对抽水量、回灌量及其水质进行定期监测
29建筑节能与可再生能源利用通用规范###5.3.4###5.3.4	江河湖水源地源热泵系统应对地表水体资源和水体环境进行评价，并取得当地航运、水务主管部门的批准同意；应采取防止鱼虾等水生动物进入的技术措施
29建筑节能与可再生能源利用通用规范###5.3.5###5.3.5	海水源地源热泵系统与海水接触的设备及管道，应具有耐海水腐蚀性能，应采取防止海洋生物附着的措施
29建筑节能与可再生能源利用通用规范###5.3.6###5.3.6	冬季有冻结可能的地区，地埋管、闭式地表水和海水换热系统应有防冻措施
29建筑节能与可再生能源利用通用规范###5.3.7###5.3.7	系统监测与控制节能工程应对代表性房间室内温度、系统热源侧与用户侧进出水温度和流量、热泵系统耗电量、地下环境要素进行监测
29建筑节能与可再生能源利用通用规范###5.4.1###5.4.1	空气源热泵机组的有效制热量，应根据室外温、湿度及结、除霜工况对制热性能进行修正。采用空气源多联式热泵机组时，还需根据室内、外机组之间的连接管长和高差修正
29建筑节能与可再生能源利用通用规范###5.4.2###5.4.2	当室外设计温度低于空气源热泵机组平衡点温度时，应设置辅助热源
29建筑节能与可再生能源利用通用规范###5.4.3###5.4.3	采用空气源热泵机组供热时，冬季设计工况状态下热泵机组制热性能系数(COP)不应小于表 5.4.3 的规定
29建筑节能与可再生能源利用通用规范###5.4.4###5.4.4	空气源热泵机组在连续制热运行中，融霜所需时间总和不应超过一个连续制热周期的 20%
29建筑节能与可再生能源利用通用规范###5.4.5###5.4.5	空气源热泵系统用于严寒、寒冷地区时应采取必要防冻措施
29建筑节能与可再生能源利用通用规范###5.4.6###5.4.6	空气源热泵室外机组的安装位置，应符合下列规定： 1 应确保进风与排风通畅，在排出空气与吸入空气之间不发生明显的气流2 应避免受污浊气流对室外机组的影响。 3 噪声和排出热气流应符合周围环境要求。 4 应便于对室外机的换热器进行清扫和维修。 5 室外机组应有防积雪和太阳辐射措施。 6  应设置安装和运行维护的安全防护措施和防止坠落伤人的安全防护设施
29建筑节能与可再生能源利用通用规范###6.1.1###6.1.1	涉及安全、节能、环境保护和主要使用功能的材料、构件和设备，应在施工进场随机抽样复验，复验应为见证取样检验。当复验的结果不合格时，该材料、构件和设备不得使用。复验的主要内容如下： 1  墙体、屋面与地面节能工程：1）保温隔热材料的导热系数或热阻、密度、压缩强度或抗压强度、吸水率、燃烧性能（不燃材料除外）、垂直于板面方向的抗拉强度（仅限墙体）。2） 复合保温板等墙体节能定型产品的传热系数或热阻、单位面积质量、拉伸粘结强度、燃烧性能（不燃材料除外）。3) 保温砌块等墙体节能定型产品的传热系数或热阻、抗压强度、吸水4) 反射隔热材料的太阳光反射比，半球发射率。5) 粘结材料的拉伸粘结强度。6) 抹面材料的拉伸粘结强度、压折比。7) 增强网的力学性能、抗腐蚀性能。 2  建筑幕墙（含采光顶）节能工程：1）保温隔热材料的导热系数或热阻、密度、吸水率、燃烧性能（不燃材料除外）。2）幕墙玻璃的可见光透射比、传热系数、太阳得热系数，中空玻璃的3）隔热型材的抗拉强度、抗剪强度。4）透光、半透光遮阳材料的太阳光透射比、太阳光反射比。 3  门窗（包括天窗）节能工程：1）严寒、寒冷地区：门窗的传热系数、气密性能、中空玻璃露点。2） 夏热冬冷地区：门窗的传热系数、气密性能，玻璃的太阳得热系数、可见光透射比。3）夏热冬暖地区：门窗的气密性能，玻璃的太阳得热系数、可见光透4）严寒、寒冷、夏热冬冷和夏热冬暖地区：透光、部分透光遮阳材料的太阳光透射比、太阳光反射比，中空玻璃的露点。 4   空调与供暖系统冷热源及管网节能工程：1）散热器的单位散热量、金属热强度。2）风机盘管机组的供冷量、供热量、风量、水阻力、功率及噪声。3）保温材料的导热系数或热阻、密度、吸水率。 5   配电与照明节能工程：1）照明设备功率、功率因数和谐波含量值。2）电线、电缆导体电阻值。 6   太阳能热利用或太阳能光伏发电系统节能工程：1）太阳能集热器的安全性能及热性能。2）太阳能光伏组件的发电功率及发电效率
29建筑节能与可再生能源利用通用规范###6.1.2###6.1.2	建筑围护结构节能工程施工完成后符合下列规定：1  建筑外墙节能构造的现场实体检验应包括墙体保温材料的种类、保温层厚度和保温构造做法。 2  下列建筑的外窗应进行气密性能实体检验：1）严寒、寒冷地区建筑。2） 夏热冬冷地区高度大于或等于 24m 的建筑和有集中供暖或供冷的建3）其他地区有集中供冷或供暖的建筑
29建筑节能与可再生能源利用通用规范###6.1.3###6.1.3	供暖通风与空调节能工程、照明节能工程安装调试完成后，应由建设单位委托具有相应资质的检测机构进行系统节能性能检验并出具报告。受季节影响未进行的节能性能检验项目，应在保修期内补做。供暖节能工程、通风与空调节能工程、配电与照明节能工程的设备系统节能性能检测应包括下列内容： 1  室内平均温度。 2  供暖通风与空调系统水力平衡度。 3  照度
29建筑节能与可再生能源利用通用规范###6.1.4###6.1.4	可再生能源系统性能检测应符合下列规定：太阳能热利用系统的热工性能检验应包括太阳能集热系统得热量、太阳能集热系统效率、太阳能热利用系统的总能耗及太阳能热利用系统的太阳能保证率。太阳能热利用系统的集热系统效率应符合设计要求； 1 太阳光伏发电系统年发电量和组件背板最高工作温度应符合设计要求。 2  地源热泵系统整体验收前，应进行冬、夏两季运行测试，并对地源热泵系统的实测性能与设计要求进行比对作出评价
29建筑节能与可再生能源利用通用规范###6.1.5###6.1.5	建筑节能工程质量验收合格，应符合下列规定： 1  外墙节能构造现场实体检验结果应符合设计要求。  2  建筑外窗气密性能现场实体检验结果应符合设计要求。 3  建筑设备系统节能性能检测结果应合格。 4  可再生能源性能检测结果应合格
29建筑节能与可再生能源利用通用规范###6.2.1###6.2.1	外墙外保温工程应采用预制构件、定型产品或成套技术，并应由同一供应商提供配套的组成材料和型式检验报告。型式检验报告应包括耐候性和抗风压性能检验项目、以及配套组成材料的名称、生产单位、规格型号、主要性能参数。墙体节能工程的施工质量，必须符合下列规定： 1 当采用保温浆料做外保温时，厚度大于20mm的保温浆料应分层施工。保温浆料与基层之间及各层之间的粘结必须牢固，不应脱层、空鼓和开裂。 2 当保温层采用锚固件固定时，锚固件数量、位置、锚固深度、胶结材料性能和锚固力应符合施工方案的要求；保温装饰板的装饰面板应使用锚固件可靠固定；锚固力应做现场拉拔试验。 3  外保温工程施工期间以及完工后 24h 内，基层及环境空气温度不应低于5℃。夏季应避免阳光暴晒。在 5 级以上大风天气和雨天不得施工
29建筑节能与可再生能源利用通用规范###6.2.2###6.2.2	外保温系统经耐候性试验后，不得出现空鼓、剥落或脱落、开裂等破坏，不得产生裂缝出现渗水；外保温系统拉伸粘结强度应符合表 6.2.2 规定，并且破坏部位应位于保温层内
29建筑节能与可再生能源利用通用规范###6.2.3###6.2.3	胶粘剂拉伸粘结强度应符合表 6.2.3 规定，胶粘剂与保温板的粘结在原强度、浸水 48h 后干燥 7d 的耐水强度条件下发生破坏时，破坏部位应位于保温材料内
29建筑节能与可再生能源利用通用规范###6.2.4###6.2.4	抹面胶浆拉伸粘结强度应符合表 6.2.4 规定，抹面胶浆与保温材料的粘接在原强度、浸水 48h 后干燥 7d 的耐水强度条件下发生破坏时，破坏部位应位于保温材料内
29建筑节能与可再生能源利用通用规范###6.2.5###6.2.5	玻纤网的主要性能应符合表 6.2.5 规定
29建筑节能与可再生能源利用通用规范###6.2.6###6.2.6	外墙采用预置保温板现场浇筑混凝土墙体时，保温板的安装位置应正确、接缝严密；保温板应固定牢固，在浇筑混凝土过程中不应移位、变形；保温板表面应采取界面处理措施，与混凝土粘结应牢固。采用预制保温墙板现场安装的墙体，应符合下列规定： 1  保温墙板的结构性能、热工性能及与主体结构的连接方法应对照图纸进行核查，与主体结构连接必须牢固。 2  保温墙板的板缝处理、构造节点及嵌缝做法应对照图纸进行核查。 3  保温墙板板缝不得渗漏
29建筑节能与可再生能源利用通用规范###6.2.7###6.2.7	外墙采用保温装饰板时，应符合下列规定：1  保温装饰板的安装构造、与基层墙体的连接方法应对照图纸进行核查，连接必须牢固。 2  保温装饰板的板缝处理、构造节点做法应对照图纸进行核查。 3  保温装饰板板缝不得渗漏。 4  保温装饰板的锚固件应将保温装饰板的装饰面板固定牢固
29建筑节能与可再生能源利用通用规范###6.2.8###6.2.8	硬泡聚氨酯保温施工应符合下列规定： 1  喷涂硬泡聚氨酯施工时，应对作业面外易受飞散物料污染的部位采取遮挡措施。   2  硬泡聚氨酯保温层上不得直接进行防水材料热熔、热粘法施工。 3  硬泡聚氨酯板外墙外保温工程粘贴硬泡聚氨酯时，应将胶粘剂涂在板材背面，粘结层厚度应为 3mm～6mm，粘结面积不得小于硬泡聚氨酯板材面积的40%
29建筑节能与可再生能源利用通用规范###6.2.9###6.2.9	采用防火隔离带构造的外墙外保温工程，应符合下列规定： 1  防火隔离带保温材料应与外墙外保温组成材料相配套。 2  防火隔离带应采用工厂预制的制品现场安装，并应与基层墙体可靠连接，防火隔离带面层材料应与外墙外保温一致。 3  包含防火隔离带的外保温系统应进行耐候性能试验
29建筑节能与可再生能源利用通用规范###6.2.10###6.2.10	墙体内设置的隔汽层，其位置、材料及构造做法应对照图纸进行核查。隔汽层应完整、严密，穿透隔汽层处应采取密封措施。隔汽层凝结水排水构造应对照图纸核查
29建筑节能与可再生能源利用通用规范###6.2.11###6.2.11	外墙和毗邻不供暖空间墙体上的门窗洞口四周墙的侧面，墙体上凸窗四周的侧面，应按设计要求采取节能保温措施。严寒和寒冷地区外墙热桥部位，应采取隔断热桥措施，并对照图纸核查
29建筑节能与可再生能源利用通用规范###6.2.12###6.2.12	地面节能工程施工前，应做好基层处理。地面保温层、隔离层、保护层等各层的设置和构造做法应对照图纸进行核查，并应按专项施工方案施工。地面节能工程的施工质量应符合下列规定： 1  保温板与基层之间、各构造层之间的粘结应牢固，缝隙应严密。 2  穿越地面到室外的各种金属管道应采取保温隔热措施，并按图纸核查。 3  有防水要求的地面，其节能保温做法不得影响地面排水坡度，防护面层不得渗漏。 4  保温层的表面防潮层、保护层应对照图纸进行核查
29建筑节能与可再生能源利用通用规范###6.2.13###6.2.13	严寒和寒冷地区，建筑首层直接接触土壤的地面、底面直接接触室外空气的地面、毗邻不供暖空间的地面以及供暖地下室与土壤接触的外墙应采取保温措施并对照图纸进行核查。接触土壤地面的保温层下面的防潮层、地下室顶板和架空楼板底面的保温隔热材料应对照图纸进行核查，并应粘贴牢固
29建筑节能与可再生能源利用通用规范###6.2.14###6.2.14	建筑幕墙节能工程应符合下列规定：  1 建筑幕墙的传热系数、太阳得热系数、气密性能应对照图纸进行核查。 2 幕墙工程热桥部位的隔断热桥措施应对照图纸进行核查，隔断热桥节点的连接应牢固。 3 密封条应镶嵌牢固、位置正确、对接严密。单元式幕墙板块之间的密封严密，开启部分关闭应严密。可开启部分开启后的通风面积应对照图纸进行核4 建筑幕墙使用的保温材料，厚度应对照图纸进行核查，安装应牢固。 5 建筑幕墙与周边墙体、屋面间的接缝处应采用保温措施，对照图纸核查，并应采用耐候密封胶等密封。建筑伸缩缝、沉降缝、抗震缝处的幕墙保温或密封做法应对照图纸进行核查。严寒、寒冷地区当采用非闭孔保温材料时，应有完整的隔汽层。 6 凝结水的收集和排放应通畅，并不得渗漏
29建筑节能与可再生能源利用通用规范###6.2.15###6.2.15	建筑门窗节能工程应符合下列规定： 1  建筑门窗的传热系数、遮阳系数、气密性能应对照图纸进行核查。 2  外门窗框或附框与洞口之间的间隙应采用弹性闭孔材料填充饱满，窗框与附框之间的缝隙应使用密封胶密封。金属附框应采取保温隔热措施并对照图纸核查。 3  门窗框扇密封条和玻璃镶嵌密封条，物理性能应对照图纸进行核查。密封条安装位置应正确，镶嵌牢固，不得脱槽。接头处不得开裂。关闭门窗时密封条应接触严密。采用了均压管的中空玻璃其均压管应进行密封处理。严寒、寒冷地区的外门应采取保温、密封等节能措施并对照图纸核查
29建筑节能与可再生能源利用通用规范###6.2.16###6.2.16	采光屋面的可开启部分和天窗安装的位置、坡向、坡度应正确，封闭严密，不得渗漏
29建筑节能与可再生能源利用通用规范###6.2.17###6.2.17	建筑外窗遮阳节能工程应符合下列规定： 1  外窗遮阳设施的性能、位置、尺寸应对照图纸进行核查。 2  遮阳设施的安装应位置正确、牢固，满足安全和使用功能的要求。 3  外门、窗遮阳设施调节应灵活、调节到位
29建筑节能与可再生能源利用通用规范###6.3.1###6.3.1	供暖系统安装的温度调控装置和热计量装置，应满足分室（户或区）温度调控、楼栋热计量和分户（区）热计量功能。散热器恒温阀及其安装应符合下列规定： 1  恒温阀的规格、数量应对照图纸进行核查。 2  明装散热器恒温阀不应安装在狭小和封闭空间，其恒温阀阀头应水平安装，且不应被散热器、窗帘或其他障碍物遮挡。 3  暗装散热器恒温阀的外置式温度传感器，应安装在空气流通且能正确反映房间温度的位置上
29建筑节能与可再生能源利用通用规范###6.3.2###6.3.2	带热回收功能的双向换气装置和集中排风系统中的能量回收装置的安装应符合下列规定： 1  规格、数量及安装位置应对照图纸进行核查。 2  进、排风管的连接应正确、严密、可靠。 3  室外进、排风口的安装位置、高度及水平距离应对照图纸进行核查对照图纸进行核查
29建筑节能与可再生能源利用通用规范###6.3.3###6.3.3	通风与空调系统安装完毕，应进行通风机和空调机组等设备的单机试运转和调试，并应进行系统的风量平衡调试，单机试运转和调试结果应合格；系统的总风量与设计风量的允许偏差不应大于 10%，风口的风量与设计风量的允许偏差不应大于 15%
29建筑节能与可再生能源利用通用规范###6.3.4###6.3.4	变风量末端装置与风管连接前应做动作试验，确认运行正常后再进行管道连接
29建筑节能与可再生能源利用通用规范###6.3.5###6.3.5	空调与供暖系统冷热源和辅助设备及其管道和管网系统安装完毕后，应按下列规定进行系统的试运转与调试：1  冷热源和辅助设备应进行单机试运转与调试。 2  冷热源和辅助设备应同建筑物室内空调或供暖系统进行联合试运转与调试
29建筑节能与可再生能源利用通用规范###6.3.6###6.3.6	三相照明配电干线的各相负荷应分配平衡。照明系统安装完成后应通电试运行，当典型功能区域照度值符合设计要求时，其测试功率密度值不应大于设计值
29建筑节能与可再生能源利用通用规范###6.4.1###6.4.1	地源热泵地埋管换热系统的安装应符合下列规定： 1  埋地管道与环路集管连接应采用热熔或电熔连接，连接应严密、牢固。 2  竖直地埋管换热器的 U 形弯管接头应选用定型产品。 3  竖直地埋管换热器 U 形管的开口端部应密封保护。 4  应采用反浆回填，回填应密实。 5  地埋管插入钻孔前应进行水压试验
29建筑节能与可再生能源利用通用规范###6.4.2###6.4.2	热源井应进行抽水试验和回灌试验并应单独验收，其持续出水量和回灌量应稳定，且应对照图纸核查；抽水试验结束前应在抽水设备的出口处采集水样进行水质和含砂量测定，水质和含砂量应满足系统设备的使用要求
29建筑节能与可再生能源利用通用规范###6.4.3###6.4.3	太阳能热利用或太阳能光伏发电系统的施工安装不得破坏建筑物的结构、屋面、地面防水层和附属设施，不得削弱建筑物在寿命期内承受荷载的能力
29建筑节能与可再生能源利用通用规范###6.4.4###6.4.4	太阳能集热器和太阳能光伏电池的安装方位角和倾角应对照图纸进行核查，安装误差应在±3°以内
29建筑节能与可再生能源利用通用规范###7.1.1###7.1.1	建筑产权所有人或受托管理人应制定节能管理制度及设备节能运行操作规程
29建筑节能与可再生能源利用通用规范###7.1.2###7.1.2	室内运行设定温度，冬季不得高于设计值 2℃，夏季不得低于设计值 2℃；对作息时间固定的建筑，在非使用时间内应适当降低空调运行控制标准或停止运行空调系统
29建筑节能与可再生能源利用通用规范###7.1.3###7.1.3	采用集中空调且人员密集的区域，应制定根据实际室内人员需求调节新风量的运行方案，并应满足建筑室内新风量要求
29建筑节能与可再生能源利用通用规范###7.1.4###7.1.4	对供冷供热系统，应制定根据冷热负荷的变化调节供冷供热量的运行方案。对可再生能源与常规能源结合的复合式能源系统，应制定实现全年可再生能源优先利用的运行方案
29建筑节能与可再生能源利用通用规范###7.1.5###7.1.5	对排风能量回收系统，应根据室内外空气参数，制定能量回收装置节能运行方案
29建筑节能与可再生能源利用通用规范###7.1.6###7.1.6	暖通空调系统运行中应监测水力平衡和风量平衡状况，当不满足要求时，应进行水力平衡调试
29建筑节能与可再生能源利用通用规范###7.1.7###7.1.7	太阳能集热系统运行时，应避免空晒和闷晒损坏太阳能集热器。夏季空调系统停止运行时，应采取有效措施防止太阳能集热系统过热
29建筑节能与可再生能源利用通用规范###7.1.8###7.1.8	地源热泵系统运行时，应对地源侧的温度进行分析。地源热泵系统冬夏季节转换应设置显著标识，并在季节转换时进行换季阀门的工况转换操作
29建筑节能与可再生能源利用通用规范###7.1.9###7.1.9	设备及系统维护应符合下列规定： 1 应按节能和健康的要求对排风能量回收装置、过滤器、换热表面等影响设备及系统能效的设备和部件进行检查和清洗，保证设备及系统在高能效状态工作。2 设备及管道绝热设施应每年进行维护和检查，保证其保温、保冷效果。 3 应对自动控制系统的传感器、变送器、调节器和执行器等基本元件进行日常维护保养，并应按工况变化调整控制模式和设定参数
29建筑节能与可再生能源利用通用规范###7.1.10###7.1.10	太阳能集热系统检查和维护，应符合下列规定： 1 太阳能集热系统冬季运行前应检查防冻措施，并在暴雨，台风等灾害性气候到来之前进行防护检查及过后的检查维修。 2 定期对太阳能集热系统防雷设施的安全性进行检查。 3 集热器应每年进行全面检查，集热器及光伏组件表面应保持清洁
29建筑节能与可再生能源利用通用规范###7.1.11###7.1.11	建筑外围护结构的热工性能应做日常检查，若有空鼓、渗漏现象，应及时修复。修补、翻新、改造时不应降低外围护结构保温隔热性能
29建筑节能与可再生能源利用通用规范###7.2.1###7.2.1	能源系统应按分类、分区、分项计量数据进行管理；可再生能源系统应进行单独计量。建筑能耗应以一个完整的日历年统计
29建筑节能与可再生能源利用通用规范###7.2.2###7.2.2	建筑能耗统计应包括以下内容： 1 建筑耗电量。 2 耗煤量、耗气量或耗油量。 3 集中供热耗热量。 4 集中供冷耗冷量。 5 可再生能源利用量
29建筑节能与可再生能源利用通用规范###7.2.3###7.2.3	建筑产权所有人或受托管理人应如实记录能源消费计量原始数据，并建立统计台账。能源计量器具应在校准有效期内，保证统计数据的真实性、准确性
29建筑节能与可再生能源利用通用规范###7.2.4###7.2.4	民用建筑竣工验收前应对建筑的能源利用效率进行测评和标识；建筑物正常使用 1 年后，且入住率或使用率大于 30%时应进行第三方建筑能效实测评估。建筑产权所有人应对测评结果予以公示
29建筑节能与可再生能源利用通用规范###7.2.5###7.2.5	建筑能效标识应以单栋建筑为对象。标识内容应包括以下内容：1  建筑基本信息。 2  建筑能效等级及相对节能率， 3  新技术应用情况， 4  建筑能效实测评估结果
29建筑节能与可再生能源利用通用规范###7.2.6###7.2.6	房地产开发企业销售商品房时，应向购买者提供建筑能效标识信息，并在房屋买卖租赁合同、建筑质量保证书和使用说明书中载明
29建筑节能与可再生能源利用通用规范###7.2.7###7.2.7	公共建筑建筑产权所有人应在建筑物显著位置对建筑物的实际运行能耗强度进行公示
29建筑节能与可再生能源利用通用规范###7.2.8###7.2.8	实施合同能源管理的运行管理项目应在合同中对能源消耗和环境参数制订明确的量化目标，并应得到检测和验证
30建筑电气与智能化通用规范###1.0.1###1.0.1	为在建筑电气与智能化系统工程建设中保障人身健康和生命财产安全、国家安全、生 态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
30建筑电气与智能化通用规范###1.0.2###1.0.2	新建、改建和扩建的供电电压不超过 35kV 的民用建筑和通用工业建筑，其建筑电气与智能化系统工程的设计、施工、检验、验收和运维管理必须遵守本规范
30建筑电气与智能化通用规范###1.0.3###1.0.3	本规范是建筑电气与智能化系统工程全过程中技术与管理的基本要求。当建筑电气与智能化系统工程中采用的设计方法、电气设备、电子信息设备、传输线缆、技术措施、施工质量控制、检验和验收内容（方法）等与本规范的规定不一致，但经合规性评估符合本规范功能和性能的规定时，应允许使用
30建筑电气与智能化通用规范###1.0.4###1.0.4	民用建筑和通用工业建筑电气与智能化系统工程的设计、施工、检验、验收和运维管理，除应遵守本规范外，尙应遵守国家现行有关规范的规定
30建筑电气与智能化通用规范###2.1.1###2.1.1	建筑电气工程竣工验收后，其功能应符合下列规定： 1 应能向用电设备输送和分配电能； 2 正常情况下，用电设备应能按其使用要求（负荷级别）正常工作
30建筑电气与智能化通用规范###2.1.2###2.1.2	建筑电气工程竣工验收后，其性能应符合下列规定： 1 供配电系统应安全、可靠、稳定、合理、经济。 2 当供配电系统或用电设备发生故障危及人身安全时，应能在规定的时间内切断其电源
30建筑电气与智能化通用规范###2.1.3###2.1.3	建筑智能化系统工程竣工验收后，其功能应符合下列规定： 1 应能为建筑物内的人和有通信要求的设备提供通信服务； 2 正常情况下，智能化系统应能按其使用要求正常工作
30建筑电气与智能化通用规范###2.1.4###2.1.4	建筑智能化系统工程竣工验收后，其性能应符合下列规定： 1 信号的传输应准确、安全、合理、经济。 2 当智能化系统发生故障时，应能在规定的时间内报警
30建筑电气与智能化通用规范###2.2.1###2.2.1	民用建筑电气设备和智能化系统电子信息设备用房的设置应符合下列规定：	2.2.1.1	民用建筑电气设备和智能化系统电子信息设备用房的设置不应设在厕所、浴室或其他经常积水场所的直接下一层，当与其贴邻时，应采取防水措施	2.2.1.2	民用建筑电气设备和智能化系统电子信息设备用房的地面或门槛应高于本层楼地面，其标高差值不应小于 0.10m，设在地下层时不应小于0.15m	2.2.1.3	无关的管道和线路不得穿越民用建筑电气设备和智能化系统电子信息设备用房	2.2.1.4	民用建筑电气设备和智能化系统电子信息设备用房的变电所内电气设备、柴油发电机房内电气设备、智能化系统机房内电气设备的正上方不应设置管道	2.2.1.5	民用建筑电气设备和智能化系统电子信息设备用房的地面荷载应满足电气设备和电子信息设备荷重的要求	2.2.1.6	民用建筑电气设备和智能化系统电子信息设备用房的有人值守的设备用房应设置不少于一个通向安全出口的门	2.2.1.7	变形缝不得穿越民用建筑电气设备用房、智能化系统电子信息设备用房
30建筑电气与智能化通用规范###2.2.2###2.2.2	电气设备和电子信息设备用房的面积及设备布置，应满足布线间距及工作人员操作维护电气设备所必需的安全距离。电气设备和电子信息设备用房的环境条件应满足电气与智能化系统的运行要求
30建筑电气与智能化通用规范###2.2.3###2.2.3	母线槽、线缆桥架和导管穿越建筑物变形缝处时，应设置补偿装置
30建筑电气与智能化通用规范###2.2.4###2.2.4	建筑电气工程和智能建筑工程的施工验收必须坚持设备运行安全、用电安全的原则，强化过程验收控制
30建筑电气与智能化通用规范###2.2.5###2.2.5	建设或使用单位委托运维单位提供运维服务时，运维方案应经建设或使用单位和运维单位共同确认，双方应签署运维合同
30建筑电气与智能化通用规范###2.2.6###2.2.6	建筑电气及智能化系统工程中采用的电气设备和电线电缆，应为符合相应产品标准的合格产品
30建筑电气与智能化通用规范###2.2.7###2.2.7	建筑电气及智能化系统工程中采用的节能技术和产品，应在满足建筑功能要求的前提下，提高建筑设备及系统的能源利用效率，降低能耗
30建筑电气与智能化通用规范###3.1.1###3.1.1	用电负荷应根据对供电可靠性的要求及中断供电所造成的损失或影响程度分为特级、一级、二级和三级 4 个级别。建筑物主要用电负荷的分级应符合本规范表 3.1.1 的规定
30建筑电气与智能化通用规范###3.1.2###3.1.2	二级用电负荷应由双回线路供电或由一回 6kV 及以上专用的线路供电
30建筑电气与智能化通用规范###3.1.3###3.1.3	一级用电负荷应由两个电源供电，并应符合下列规定：	3.1.3.1	一级用电负荷应由两个电源供电，当一个电源发生故障时，另一个电源不应同时受到损坏	3.1.3.2	一级用电负荷应由两个电源供电，每个电源的容量应满足全部一级用电负荷的供电要求
30建筑电气与智能化通用规范###3.1.4###3.1.4	特级用电负荷应由 3 个电源供电，并应符合下列规定：	3.1.4.1	特级用电负荷应由 3 个电源供电，3 个电源应由满足一级负荷要求的两个电源和一个应急电源组成	3.1.4.2	特级用电负荷应由 3 个电源供电，应急电源的容量应满足同时工作最大特级用电负荷的供电要求	3.1.4.3	特级用电负荷应由 3 个电源供电，应急电源的切换时间，应满足特级用电负荷中允许最短中断供电时间的要求	3.1.4.4	特级用电负荷应由 3 个电源供电，应急电源的供电时间，应满足特级用电负荷中最长持续运行时间的要求
30建筑电气与智能化通用规范###3.2.1###3.2.1	应急电源应由符合下列条件之一的电源组成：	3.2.1.1	应急电源应由独立于正常工作电源的，由专用馈电线路输送的市政电网电源组成
30建筑电气与智能化通用规范###3.2.2###3.2.2	当符合下列条件之一时，用电单位应设置自备电源：	3.2.2.1	由独立于正常工作电源的发电机组、蓄电池组做应急电源供电的特级负荷，用电单位应设置自备电源	3.2.2.2	提供的第二电源不能满足一级负荷要求的用电单位应设置自备电源	3.2.2.3	两个电源切换时间不能满足用电设备允许中断供电时间要求的用电单位应设置自备电源
30建筑电气与智能化通用规范###3.2.3###3.2.3	建筑高度超过 150m 的建筑应设自备应急柴油发电机组
30建筑电气与智能化通用规范###3.2.4###3.2.4	用于应急供电的发电机组应处于自启动状态。当市政电网电源中断时，机组应立即启动
30建筑电气与智能化通用规范###3.3.1###3.3.1	在既有建筑物上增设光伏发电系统，必须进行建筑物结构和电气的安全复核，并应满足建筑结构及电气的安全性要求
30建筑电气与智能化通用规范###3.3.2###3.3.2	与电网并网的光伏发电系统应具有相应的并网保护及隔离功能
30建筑电气与智能化通用规范###3.3.3###3.3.3	光伏系统在并网处应设置并网控制装置，并应设置专用标识和提示性文字符号
30建筑电气与智能化通用规范###3.3.4###3.3.4	在安装光伏组件的部位应采取安全防护措施。在人员有可能接触或接近光伏发电系统的位置，应设置防接触的遮拦或外护物及警示标识
30建筑电气与智能化通用规范###3.4.1###3.4.1	采用可燃性油浸变压器的独立变电所和室外预装式变电所，与其它建筑物之间的防火间距，应符合《建筑防火通用规范》的规定
30建筑电气与智能化通用规范###3.4.2###3.4.2	变电所布置应符合下列规定：	3.4.2.1	民用建筑内变电所，不应设置裸露带电导体或装置，不应设置带可燃性油的电气设备和变压器	3.4.2.2	有人值班变电所的值班室应有直接通向室外或通向疏散走道的疏散门	3.4.2.3	成排布置的配电柜长度大于 6m 时，柜后面的通道应设有两个出口	3.4.2.4	相邻电气装置带电部分的额定电压不同时，应按较高的额定电压确定其安全净距；电气装置间的安全最小净距值应符合现行国家相关标准的规定
30建筑电气与智能化通用规范###3.4.3###3.4.3	变电所对其它专业的要求应符合下列规定	3.4.3.1	变电所的配电室、电容器室长度大于 7m 时，至少应设两个出入口	3.4.3.2	变电所直接通向疏散走道（安全出口）的疏散门及非变电所区域的出入口门，应为甲级防火门，并应向外开启	3.4.3.3	变电所的电缆夹层、电缆沟和电缆室应采取防水、排水措施	3.4.3.4	变电所的采用六氟化硫气体绝缘电气设备的配电室，应采取强制通风装置
30建筑电气与智能化通用规范###3.5.1###3.5.1	柴油发电机房内，机组之间、机组外廊至墙的距离应满足设备运输、就地操作、维护检修及布置辅助设备的需要
30建筑电气与智能化通用规范###3.5.2###3.5.2	柴油发电机房对相关专业的要求应符合下列规定：	3.5.2.1	柴油发电机房的发电机间、控制室长度大于 7m 时，应至少设两个出入口	3.5.2.2	柴油发电机房的发电机间的门应为甲级防火门并应向外开启	3.5.2.3	柴油发电机房发电机间与控制室、配电室之间的门和观察窗应采取防火措施，门应为甲级防火门，并应开向发电机间	3.5.2.4	柴油发电机房储油间应采用防火隔墙与发电机间隔开，必须在防火墙上开门时应设置能自行关闭的甲级防火门	3.5.2.5	柴油发电机房的机组基础应采取减振措施
30建筑电气与智能化通用规范###3.6.1###3.6.1	容量在 300Ah 及以上阀控铅酸蓄电池组、固定型排气式铅酸蓄电池组合容量在 100Ah以上的中倍率镉镍碱性蓄电池组，应放置在单独的专用蓄电池室内
30建筑电气与智能化通用规范###3.6.2###3.6.2	按 3.6.1 条条件设置的专用蓄电池室应通风良好。采用机械通风时，应采用防爆风机；照明应采用防爆灯
30建筑电气与智能化通用规范###4.1.1###4.1.1	应急电源与非应急电源之间，应采取防止并列运行的措施
30建筑电气与智能化通用规范###4.1.2###4.1.2	用电设备两个供电电源之间的切换时间，应满足用电设备允许中断供电时间的要求。应急电源应根据负荷要求按其不同的电源切换时间进行分级，应急电源的分级及切换时间的要求应符合表 4.1.2 的规定
30建筑电气与智能化通用规范###4.1.3###4.1.3	备用电源应满足用电设备连续供电时间和供电容量的要求
30建筑电气与智能化通用规范###4.1.4###4.1.4	消防用电设备应采用专用的供电回路，当建筑内的生产、生活用电被切断时，仍应保证消防设备用电
30建筑电气与智能化通用规范###4.1.5###4.1.5	当柴油发电机组为民用建筑的消防负荷和非消防负荷同时供电时应符合下列规定： 1 消防负荷应设置专用的回路； 2 火灾时应能切除非消防负荷； 3 储油量低位报警
30建筑电气与智能化通用规范###4.2.1###4.2.1	继电保护装置应满足可靠性、灵敏性、速动性和选择性的要求
30建筑电气与智能化通用规范###4.2.2###4.2.2	高压进户断路器应设过流保护和短路电流延时速断保护功能
30建筑电气与智能化通用规范###4.2.3###4.2.3	高压供配电系统应装设短路故障和异常运行保护装置
30建筑电气与智能化通用规范###4.2.4###4.2.4	高压供配电系统短路故障的保护应设主保护和后备保护，并应满足下列要求：	4.2.4.1	高压供配电系统短路故障的保护应设主保护和后备保护，主保护应满足系统稳定和设备安全要求，应能可靠、快速且有选择地切除被保护设备和线路的故障	4.2.4.2	高压供配电系统短路故障的保护应设主保护和后备保护，后备保护应在主保护或断路器拒动时及时切除故障
30建筑电气与智能化通用规范###4.2.5###4.2.5	高压配电设备及装置的隔离开关与相应的断路器和接地刀闸之间应装设闭锁装置。配电设备及装置低式布置时，还应设置防止误入带电间隔的闭锁装置
30建筑电气与智能化通用规范###4.2.6###4.2.6	民用建筑物中的高压供配电线路应采用电缆暗敷设方式进户
30建筑电气与智能化通用规范###4.3.1###4.3.1	由建筑物外引入的低压电源线路，应在总配电箱（柜）的受电端装设具有隔离功能的电器
30建筑电气与智能化通用规范###4.3.2###4.3.2	避难区域的用电应采用专用的供电回路
30建筑电气与智能化通用规范###4.3.3###4.3.3	电气装置外露可导电部分和外界可导电部分，严禁用作保护接地中性导体
30建筑电气与智能化通用规范###4.3.4###4.3.4	在 TN-C 系统中，严禁单独断开保护接地中性导体，且不得装设断开保护接地中性导体的任何电器
30建筑电气与智能化通用规范###4.3.5###4.3.5	供配电系统中，不得采用半导体器件作为隔离电器
30建筑电气与智能化通用规范###4.3.6###4.3.6	不得将隔离器、熔断器和连接片用作功能性开关电器
30建筑电气与智能化通用规范###4.3.7###4.3.7	低压配电线路应设置短路保护，并应在短路电流造成危害前切断电源
30建筑电气与智能化通用规范###4.3.8###4.3.8	低压配电线路应设置过负荷保护；对于突然断电比过负荷造成的损失更大的线路，过负荷保护应作用于信号而不应切断电路
30建筑电气与智能化通用规范###4.3.9###4.3.9	交流电动机应装设短路保护和接地故障的保护
30建筑电气与智能化通用规范###4.4.1###4.4.1	特低电压配电系统的电压不应超过交流 50V 或直流 120V
30建筑电气与智能化通用规范###4.4.2###4.4.2	特低电压布线应符合下列规定	4.4.2.1	特低电压布线应采用截面不小于 1.5mm2 的铜导体	4.4.2.2	特低电压布线具有绝缘保护的特低电压回路与其他非特低电压回路贴邻敷设时，应采用带接地的金属隔离措施	4.4.2.3	特低电压布线具有绝缘保护的特低电压回路导体与其他非特低电压回路导体共处一个导体组时，应按最高的电压等级加以绝缘
30建筑电气与智能化通用规范###4.4.3###4.4.3	采用安全特低电压（SELV）供电的照明回路应设置的过负荷和短路保护
30建筑电气与智能化通用规范###4.5.1###4.5.1	电气设备的每个部分应按外界影响条件分别采用以下一种或多种电击防护措施。1 自动切断电源； 2 双重绝缘或加强绝缘； 3 单台用电设备供电的电气分隔； 4 特低电压
30建筑电气与智能化通用规范###4.5.2###4.5.2	特殊场所和装置的电气设备不应采用阻挡物和伸臂范围之外的措施作为基本防护
30建筑电气与智能化通用规范###4.5.3###4.5.3	当电击防护措施采用保护电器自动切断电源时，对于单相 220V 的交流系统，额定电流不超过 63A 的插座回路及额定电流不超过 32A 固定连接用电设备的终端回路，切断电源的最长时间应符合下列规定： 1 TN 系统最长切断电源时间为 0.4s； 2 TT 系统最长切断电源时间为 0.2s；当 TT 系统采用过电流保护电器切断电源，且采取保护等电位联结措施时，其最长的切断电源时间为 0.4s
30建筑电气与智能化通用规范###4.5.4###4.5.4	采用双重绝缘或加强绝缘作为电击防护措施应符合下列规定：1 绝缘外护物里面的可导电部分严禁保护接地。 2 低压供电的移动式电源其绝缘应为双重绝缘或加强绝缘
30建筑电气与智能化通用规范###4.5.5###4.5.5	电气分隔作为电击防护措施应符合下列规定：	4.5.5.1	采用电气分隔保护方式的单台电气设备外露可导电部分严禁接地，其被分隔回路带电部分的任一点不应与其他回路的带电部分、地及保护导体相连接	4.5.5.2	电气分隔应采用不接地的电源为一台用电设备供电；当采用不接地的电源为多台用电设备供电时，被分隔回路的外露可导电部分应采用绝缘的、不接地的等电位联结导体相互连通，且这些联结导体不得与其他回路的保护导体及外露可导电部分或外界可导电部分相连
30建筑电气与智能化通用规范###4.5.6###4.5.6	电击防护措施采用附加保护时应符合下列规定：	4.5.6.1	额定电流不超过 32A 供一般人使用的普通用途插座和户外移动设备的交流系统应采用额定剩余电流不大于 30mA 的剩余电流保护器（RCD）作为附加保护措施	4.5.6.2	剩余电流保护器（RCD）不应作为唯一的保护措施	4.5.6.3	采用剩余电流保护器（RCD）作为故障防护电器的回路必须装设保护接地导体（PE）
30建筑电气与智能化通用规范###4.5.7###4.5.7	装有浴盆或淋浴场所的电击防护应符合下列规定：	4.5.7.1	装有浴盆或淋浴场所的电击防护 0 区内的电气设备应采用额定电压不超过交流 12V 或直流 30V 的安全特低电压供电，其供电电源应在 0 区和 1 区之外	4.5.7.2	装有浴盆或淋浴场所的电击防护0 区内的电气设备防护等级不应低于 IPX7。当采用喷水进行清洁时，不应低于 IPX5/IPX7	4.5.7.3	装有浴盆或淋浴场所的0 区不应装设开关设备和控制设备，0 区和 1 区内用电设备的安装应采用固定的永久性的连接方式
30建筑电气与智能化通用规范###4.5.8###4.5.8	游泳池、喷泉和其他水池场所的电击防护应符合下列规定：	4.5.8.1	游泳池 0 区内的用电设备应采用额定电压不超过交流 12V 或直流 30V 的 SELV 保护方 式，其供电电源应在 0 区和 1 区之外	4.5.8.2	喷泉的 0 区和 1 区应采取下列防护措施之一：1）采用 SELV 特低电压保护方式，其供电电源应在 0 区和 1 区之外。2）采用额定剩余动作电流不大于 30mA 的剩余电流保护器自动切断电源。3）采用电气隔离方式，分隔电源仅向一台设备供电，其供电电源应安装在 0 区和 1区之外	4.5.8.3	游泳池、喷泉和其他水池 0 区内安装的电气设备的防护等级不应低于 IPX8，当采用喷水进行清洁时，不应低于 IPX5/IPX8	4.5.8.4	游泳池、喷泉和其他水池场所的0 区内不应安装开关、控制设备和电源插座。1 区内只应为 SELV 回路安装开关、控制设备和电源插座	4.5.8.5	游泳池、喷泉和其他水池场所的0 区内不应安装接线盒。1 区内只应为 SELV 回路安装接线盒	4.5.8.6	喷泉的 0 区和 1 区内的电气设备应采用防止可触及的措施	4.5.8.7	对于游泳池的要求也适用于戏水池。人可进入和可触及的人工喷泉，应按照游泳池的 0 区和 1 区的规定和要求执行
30建筑电气与智能化通用规范###4.5.9###4.5.9	装有桑拿浴加热器的房间和隔间的电击防护应符合下列规定：	4.5.9.1	装有桑拿浴加热器的房间和隔间的1 区内不应安装非桑拿浴加热器以外的设备	4.5.9.2	装有桑拿浴加热器的房间和隔间的除桑拿浴加热器外，配电回路均应采用额定剩余动作电流不超过 30mA 的剩余电流保护器做为附加防护	4.5.9.3	装有桑拿浴加热器的房间和隔间的 3 区内设备耐受的最低温度不应低于 125℃，导线绝缘耐受的最低温度不应低于170 ℃
30建筑电气与智能化通用规范###4.5.10###4.5.10	人可触及的各种金属电动门、电伴热设备、电热桑拿室、擦窗机、机械式停车及电动汽车充电桩等特殊装置的电气设备还应设置剩余电流动作保护及辅助等电位联结
30建筑电气与智能化通用规范###4.6.1###4.6.1	照明配电末端线路应设短路保护、过负荷保护和接地故障保护
30建筑电气与智能化通用规范###4.6.2###4.6.2	I 类灯具的外露可导电部分应与保护接地导体可靠连接，连接处应设置接地标识
30建筑电气与智能化通用规范###4.6.3###4.6.3	人员能够进入的水池，安装在水下的灯具应选用防触电等级为 III 类的灯具，同时应采用安全特低电压（SELV）供电，其交流电压值不应大于 12V，直流电压不应大于 30V
30建筑电气与智能化通用规范###4.6.4###4.6.4	室外照明应设置剩余电流保护作为附加的防护措施，人员可触及的室外照明装置应加强防电击防护措施
30建筑电气与智能化通用规范###4.6.5###4.6.5	室外灯具防护等级不应低于 IP65，埋地灯具防护等级不应低于 IP67，水下灯具的防护等级不应低于 IP68，室外接线盒应与所接灯具防护等级相同
30建筑电气与智能化通用规范###4.6.6###4.6.6	民用建筑疏散通道和安全出口的疏散照明和疏散指示标志灯安装在 2.5m 及以下时，应采用安全特低电压供电
30建筑电气与智能化通用规范###4.6.7###4.6.7	疏散照明及疏散指示标志灯具的供配电设计应符合下列规定： 1 平时应保持蓄电池处于充电状态，除采用安全特低电压供电外，火灾时应由蓄电池供电；2 自带蓄电池的应急灯具由市电供电的配电箱沿电气竖井垂直向不同楼层的灯具供电时，应按防火分区采用专用供电回路供电
30建筑电气与智能化通用规范###4.6.8###4.6.8	建筑内的走廊、楼梯间、门厅、地下车库等公共场所的照明应采用节能控制措施
30建筑电气与智能化通用规范###4.6.9###4.6.9	设有消防控制室的人员密集的公共建筑，其疏散照明及疏散指示标志应在消防控制室集中控制和状态监视
30建筑电气与智能化通用规范###4.6.10###4.6.10	人员密集的公共建筑的公共场所的一般照明应采用集中控制
30建筑电气与智能化通用规范###4.6.11###4.6.11	景观照明应设置节能控制模式
30建筑电气与智能化通用规范###4.6.12###4.6.12	公共场所照明控制采用自动控制方式时，应具备手动控制功能
30建筑电气与智能化通用规范###5.1.1###5.1.1	建筑智能化系统应根据工程类型、规模、使用需要等，由下列一个或多个系统组成： 1 信息化应用系统； 2 智能化集成系统； 3 信息设施系统； 4 建筑设备管理系统； 5 公共安全系统； 6 机房工程
30建筑电气与智能化通用规范###5.1.2###5.1.2	信息化应用系统应具有满足建筑物信息化管理的需要，提供建筑业务运营支撑和保障的功能
30建筑电气与智能化通用规范###5.1.3###5.1.3	智能化集成系统应具有系统运行、物业运营及管理等采用智能化信息资源共享的功能
30建筑电气与智能化通用规范###5.1.4###5.1.4	信息设施系统应具有对建筑内外相关的语音、数据、图像和多媒体等形式的信息予以接受、交换、传输、处理、存储、检索和显示等功能
30建筑电气与智能化通用规范###5.1.5###5.1.5	建筑设备管理系统应具有建筑设备运行监控信息互为关联和共享的功能，应实现对节约资源、优化环境质量管理的功能
30建筑电气与智能化通用规范###5.1.6###5.1.6	公共安全系统应具有对建筑内发生危害人们生命和财产安全的各种突发事件，建立应急及长效的技术防范保障体系的功能
30建筑电气与智能化通用规范###5.1.7###5.1.7	机房工程应为各智能化系统设备及装置提供安全、可靠和高效运行及便于维护的基础条件设施
30建筑电气与智能化通用规范###5.2.1###5.2.1	信息接入系统应设计应符合下列规定：1 信息接入系统应将公共信息网及所需的专用信息网引入建筑物内，合理配置信息接入系统设施用房。 2 在公用电信网络已实现光纤传输的地区，建筑物内设置用户单元时，通信设施工程必须采用光纤到用户单元的方式建设。通信业务使用者可自由选择电信业务经营者
30建筑电气与智能化通用规范###5.2.2###5.2.2	信息网络系统应满足建筑使用功能、业务需求及信息传输的要求，并应配置信息安全保障设备及网络安全管理系统
30建筑电气与智能化通用规范###5.2.3###5.2.3	通信系统设计应符合下列规定： 1 有公众移动通信需求的民用建筑应配套建设公共通信设施。 2 城市及建筑物的地下公共空间、客梯轿厢内应设置公共移动通信室内信号覆盖系统
30建筑电气与智能化通用规范###5.2.4###5.2.4	有线电视系统设计应符合下列规定： 1 自设前端的用户应设置节目源监控设施； 2 有线电视系统终端输出电平应满足用户接受设备对输入电平的要求
30建筑电气与智能化通用规范###5.2.5###5.2.5	公共广播系统设计应符合下列规定：	5.2.5.1	公共广播系统应能实时发布语音广播，且应有一个广播传声器处于最高广播优先级	5.2.5.2	当公共广播系统有多种用途时，紧急广播应具有最高级别的优先权	5.2.5.3	公共广播系统应能在手动或警报信号触发的 10s 内，向相关广播区播放警示信号（含警笛）、警报语音文件或实时指挥语声	5.2.5.4	以现场环境噪声为基准，公共广播系统的紧急广播的信噪比应等于或大于 12dB
30建筑电气与智能化通用规范###5.2.6###5.2.6	厅堂扩声系统设计应符合下列规定：	5.2.6.1	厅堂扩声系统对服务区以外有人区域不应造成环境噪声污染	5.2.6.2	厅堂扩声系统的扬声器系统，必须有可靠的安全保障措施，且不应产生机械噪声
30建筑电气与智能化通用规范###5.2.7###5.2.7	会议讨论系统和会议同声传译系统应具备与火灾自动报警系统联动的功能
30建筑电气与智能化通用规范###5.3.1###5.3.1	建筑设备管理系统应支持开放式系统技术
30建筑电气与智能化通用规范###5.3.2###5.3.2	建筑设备管理系统应具备系统自诊断和故障部件自动隔离、自动唤醒、故障报警功能
30建筑电气与智能化通用规范###5.3.3###5.3.3	建筑设备管理系统应具备参数超限报警和执行保护动作的功能，并反馈其动作信号
30建筑电气与智能化通用规范###5.3.4###5.3.4	当通风空调系统采用电加热器时，建筑设备管理系统应具有对电加热器与送风机连锁，并对电加热器设无风断电、超温断电保护及报警装置的监控功能；并具有对相应风机系统延时运行后再停机的监控功能
30建筑电气与智能化通用规范###5.3.5###5.3.5	建筑能效监管系统的设置不应影响用能系统与设备的功能，不应降低用能系统与设备的技术指标
30建筑电气与智能化通用规范###5.3.6###5.3.6	建筑设备管理系统应建立信息数据库，对运行过程中的信息数据进行分析，并应能够根据需要形成运行记录，记录时间不应少于 1 年
30建筑电气与智能化通用规范###5.3.7###5.3.7	建筑设备管理系统与其他建筑智能化系统关联时，应配置与其他建筑智能化系统的通信功能
30建筑电气与智能化通用规范###5.4.1###5.4.1	火灾自动报警系统应由消防专用供电回路供电，并应自备蓄电池电源
30建筑电气与智能化通用规范###5.4.2###5.4.2	消防水泵、防烟和排烟风机的控制设备，除应采用联动控制方式外，还应在消防控制室设置手动直接控制装置
30建筑电气与智能化通用规范###5.4.3###5.4.3	消防电梯、辅助消防电梯轿厢内应设置消防专用电话分机
30建筑电气与智能化通用规范###5.4.4###5.4.4	安防监控中心应具有防止非正常进入的安全防护措施及对外的通信功能，且应预留向上级接处警中心报警的通信接口
30建筑电气与智能化通用规范###5.4.5###5.4.5	安全技术防范系统的用电负荷应与项目最高负荷等级相同，并应采用专用回路供电
30建筑电气与智能化通用规范###5.4.6###5.4.6	安全技术防范系统应具有防破坏报警功能；缆线应封闭保护且隐蔽敷设
30建筑电气与智能化通用规范###5.4.7###5.4.7	出入口控制、停车库（场）管理系统应能接收消防联动控制信号，解除火灾疏散通道上的门禁控制
30建筑电气与智能化通用规范###5.4.8###5.4.8	防护目标环境最低照度应与视频监控设备要求相匹配
30建筑电气与智能化通用规范###5.4.9###5.4.9	自动扶梯上下端口处，应设视频监控设施
30建筑电气与智能化通用规范###6.1.1###6.1.1	高压线路应设有明显警示标识
30建筑电气与智能化通用规范###6.1.2###6.1.2	不同电压等级的电力电线电缆不应共用同一导管或电缆桥架布线
30建筑电气与智能化通用规范###6.1.3###6.1.3	导管内配电及控制线缆的总截面积不应超过导管内截面积的 40％；槽盒内配电线缆的总截面积不应超过槽盒内截面积的 40％，槽盒内控制线缆的总截面积不应超过槽盒内截面积的 50％
30建筑电气与智能化通用规范###6.1.4###6.1.4	建筑物内线缆明敷时采用的导管、桥架，应选择燃烧性能不低于 B1 级的难燃制品。在闷顶和吊顶内敷设电源线缆时，应采用不燃材料的导管或槽盒保护
30建筑电气与智能化通用规范###6.1.5###6.1.5	建筑高度 250m 及以上的公共建筑，消防设备的供电电源干线应有两个路由
30建筑电气与智能化通用规范###6.2.1###6.2.1	室内干燥场所的线缆采用导管明敷布线时，应符合下列规定： 1 采用金属导管布线时，壁厚不应小于 1.5mm； 2 采用塑料导管布线时，壁厚不应小于 1.6mm
30建筑电气与智能化通用规范###6.2.2###6.2.2	室内潮湿场所的线缆明敷时，应符合下列规定：	6.2.2.1	采用导管布线时，壁厚应满足本规范第 6.2.1 条的要求	6.2.2.2	室内潮湿场所的线缆明敷时采用防潮防腐材料制造的导管或桥架	6.2.2.3	室内潮湿场所的线缆明敷时采取防潮防腐措施的金属导管或桥架
30建筑电气与智能化通用规范###6.2.3###6.2.3	电线应采用不燃或难燃材质的导管或槽盒保护，不得采用直敷布线方式
30建筑电气与智能化通用规范###6.3.1###6.3.1	暗敷于±0.00 及以下建筑楼板、结构柱和外墙的导管，应采用管壁厚度不应小于 2.0mm的钢导管。其他楼层的暗敷导管，金属导管壁厚度不应小于 1.5mm，刚性塑料导管壁厚度不应小于 2.0mm
30建筑电气与智能化通用规范###6.3.2###6.3.2	除暗敷的火灾自动报警系统报警总线外，其他消防线路应采用金属导管或金属槽盒保护
30建筑电气与智能化通用规范###6.3.3###6.3.3	可弯曲金属导管暗敷布线时，应采用不低于重型的导管
30建筑电气与智能化通用规范###6.3.4###6.3.4	线缆采用导管暗敷布线时，应符合下列规定	6.3.4.1	线缆采用导管暗敷布线时，不应穿过设备基础	6.3.4.2	线缆采用导管暗敷布线时当穿过建筑物外墙时，应采取止水措施	6.3.4.3	线缆采用导管暗敷布线时当穿过建筑物变形缝时，应设补偿装置
30建筑电气与智能化通用规范###6.4.1###6.4.1	电气及智能化竖井的位置和数量应根据建筑物高度、建筑物变形缝位置、防火分区、系统要求、供电回路半径等因素确定，并应符合下列规定： 1 不应和电梯井、其他专业管道井共用同一竖井； 2 不应贴临热烟道、热力管道及其他散热量大的场所	6.4.1.1	电气及智能化竖井不应和电梯井、其他专业管道井共用同一竖井	6.4.1.2	电气及智能化竖井不应贴临热烟道、热力管道及其他散热量大的场所
30建筑电气与智能化通用规范###6.4.2###6.4.2	竖井的井壁应为耐火极限不低于 1h 的不燃性构件。进出电气及智能化竖井的传输线路穿过楼板或井壁时应进行防火封堵
30建筑电气与智能化通用规范###6.5.1###6.5.1	除安全特低电压外，室外低压线路布线系统应采用护套线或电缆，并采取保护措施
30建筑电气与智能化通用规范###6.5.2###6.5.2	室外采用电缆沟或电缆隧道布线时，在进入建筑物或变电所处应设防火墙。电缆隧道进入建筑物或变电所处，还应在防火墙上安装带锁的甲级防火门	6.5.2.1	室外采用电缆沟或电缆隧道布线时，在进入建筑物或变电所处应设防火墙	6.5.2.2	电缆隧道进入建筑物或变电所处，还应在防火墙上安装带锁的甲级防火门
30建筑电气与智能化通用规范###6.5.3###6.5.3	采用电缆排管布线在线路转角、分支或变更敷设方式时，应设电缆人（手）孔井。电缆人（手）孔井不应设置在建筑物散水内，且不应正对建筑物出入口
30建筑电气与智能化通用规范###7.1.1###7.1.1	建筑物应根据其发生雷电事故的可能性和后果所造成的损失或影响程度分为三类：第一类防雷建筑物、第二类防雷建筑物和第三类防雷建筑物。建筑物的雷电防护分类应符合下列规定： 1 符合下列条件之一的建筑物应划为第一类防雷建筑物：1）高度超过 250m 的建筑物；2）预计雷击次数大于 0．42 次／a 的民用建筑物或通用工业建筑。 2 符合下列条件之一的建筑物应划为第二类防雷建筑物：1）高度超过 100m，且不高于 250m 的建筑物；2）预计雷击次数大于 0．25 次／a ，且小于或等于 0.42 次／a 的民用建筑物或通用工业建筑。 3 符合下列条件之一的建筑物应划为第三类防雷建筑物：1）高度超过 20m，且不高于 100m 的建筑物；2） 预计雷击次数大于或等于 0．05 次／a，且小于或等于 0．25 次／a 的民用建筑物或通用工业建筑物；3） 在平均雷暴日大于 15d／a 的地区，高度在 15m 及以上的烟囱、水塔等孤立的高耸建筑物；在平均雷暴日小于或等于 l5d／a 的地区，高度在 20m 及以上的烟囱、水塔等孤立的高耸建筑物
30建筑电气与智能化通用规范###7.1.2###7.1.2	建筑物应根据雷电防护的类别采取相应的防雷措施
30建筑电气与智能化通用规范###7.1.3###7.1.3	当采用接闪网和接闪带保护时，接闪网格设置要求应符合下列规定：	7.1.3.1	当采用接闪网和接闪带保护时，接闪带应装设在建筑物易受雷击的屋角、屋脊、女儿墙及屋檐等部位	7.1.3.2	第一类防雷建筑的接闪网格不应大于 5m×5m 或 6m×4m	7.1.3.3	第二类防雷建筑的接闪网格不应大于 10m×10m 或 12m×8m	7.1.3.4	第三类防雷建筑的接闪网格不应大于 20m×20m 或 24m×16m
30建筑电气与智能化通用规范###7.1.4###7.1.4	当采用接闪杆保护时，接闪杆滚球法保护设置要求应符合下列规定	7.1.4.1	当采用接闪杆保护时第一类防雷建筑的滚球法保护半径不应大于 30m	7.1.4.2	当采用接闪杆保护时第二类防雷建筑的滚球法保护半径不应大于 45m	7.1.4.3	当采用接闪杆保护时第三类防雷建筑的滚球法保护半径不应大于 60m
30建筑电气与智能化通用规范###7.1.5###7.1.5	专用和专设引下线应设在建筑物易受雷击的部位，且应沿建筑物外轮廓均匀设置	7.1.5.1	专用和专设引下线应设在建筑物易受雷击的部位，且应沿建筑物外轮廓均匀设置	7.1.5.2	建筑物应利用其结构钢筋或钢结构柱作为防雷装置的专用引下线，当无结构钢筋或钢筋柱可利用时，应设专设引下线	7.1.5.3	第一类防雷建筑物专用和专设引下线的间距不应大于 12m	7.1.5.4	第二类防雷建筑物专用和专设引下线的平均间距不应大于 18m	7.1.5.5	第三类防雷建筑物专用和专设引下线的平均间距不应大于 25m
30建筑电气与智能化通用规范###7.1.6###7.1.6	第一类防雷建筑物除屋顶的外部防雷装置应符合本规范第 7.1.3 条和第 7.1.4 条的规定外，尚应符合下列规定： 1 建筑物外墙外垂直敷设的金属管道及类似金属物应在顶端和底端与防雷装置连接，同时在 250 m 以上区域应不超过 20m 与防雷装置连接，在 100m-250m 区域应不超过 50m 与防雷装置连接，在 100m 附近楼层与防雷装置连接；2 建筑物内钢构架和钢筋混凝土的钢筋在 100m 以上区域应每层相互连接，在 100m 以下区域应在底层和不超过 20m 相互连接，应利用钢柱或钢筋混凝土柱子内钢筋作为防雷装置引3 结构圈梁中的钢筋在 250m 以上区域应每层连成闭合环路，在 250m 以下区域应在底层和不超过 20m 连成闭合环路，闭合环路都应同专用引下线连接； 4 应将 30m 及以上外墙上的栏杆、门窗等较大金属物直接或通过预埋件与防雷装置相 连，30m 及以上水平突出的墙体应设置接闪器并与防雷装置相连
30建筑电气与智能化通用规范###7.1.7###7.1.7	第二类防雷建筑物，除屋顶的外部防雷装置应符合本规范第 7.1.3 条和第 7.1.4 条的规定外，尚应符合下列规定：1 建筑物外墙外垂直敷设的金属管道及类似金属物应在顶端和底端与防雷装置连接，在 100m-250m 区域应不超过 50m 与防雷装置连接，在 100m 附近楼层与防雷装置连接； 2 建筑物内钢构架和钢筋混凝土的钢筋在 100 m 以上区域应每层相互连接，在 100m 以下区域应在底层和不超过 20m 相互连接，应利用钢柱或钢筋混凝土柱子内钢筋作为防雷装置引下线； 3 结构圈梁中的钢筋应在底层、顶层和不超过 20m 连成闭合环路，闭合环路都应同专用引下线连接。 4 应将 45m 及以上外墙上的栏杆、门窗等较大金属物直接或通过预埋件与防雷装置相连，45m 及以上水平突出的墙体应设置接闪器并与防雷装置相连
30建筑电气与智能化通用规范###7.1.8###7.1.8	第三类防雷建筑物，除屋顶的外部防雷装置应符合本规范第 7.1.3 条和第 7.1.4 条的规定外，尚应符合下列规定： 1 建筑物外墙外垂直敷设的金属管道及类似金属物应在顶端和底端与防雷装置连接； 2 建筑物内钢构架和钢筋混凝土的钢筋应在的顶层、底层和不超过 20m 相互连接； 3 结构圈梁中的钢筋应在底层、顶层和不超过 20m 连成闭合环路，闭合环路都应同专用引下线连接。 4 应将 60m 及以上外墙上的栏杆、门窗等较大金属物直接或通过预埋件与防雷装置相连，60m 及以上水平突出的墙体应设置接闪器并与防雷装置相连
30建筑电气与智能化通用规范###7.1.9###7.1.9	进出防雷建筑物的线路应采取防雷电波侵入措施
30建筑电气与智能化通用规范###7.1.10###7.1.10	进出建筑物的低压电气系统和智能化系统上装设的电涌保护器，其冲击电流值或标称放电电流值小于表 7.3.2 规定的值
30建筑电气与智能化通用规范###7.1.11###7.1.11	电涌保护器严禁并联后作为大通流容量的电涌保护器使用
30建筑电气与智能化通用规范###7.1.12###7.1.12	防雷击电磁脉冲的电气系统，应在设计时将建筑物的金属支撑物、金属框架或钢筋混凝土的钢筋等自然构件、金属管道、配电的保护接地系统等与防雷装置组成一个接地系统
30建筑电气与智能化通用规范###7.1.13###7.1.13	在建筑物的地下一层或地面层处，下列物体应与防雷装置做防雷等电位连接：	7.1.13.1	在建筑物的地下一层或地面层处的建筑物结构钢筋、金属构件应与防雷装置做防雷等电位连接	7.1.13.2	在建筑物的地下一层或地面层处的金属装置应与防雷装置做防雷等电位连接	7.1.13.3	在建筑物的地下一层或地面层处的建筑物内电气与智能化系统应与防雷装置做防雷等电位连接	7.1.13.4	在建筑物的地下一层或地面层处的进出建筑物处的金属管道和线路应与防雷装置做防雷等电位连接
30建筑电气与智能化通用规范###7.1.14###7.1.14	建筑物的接闪器应符合以下规定： 1 当接闪带采用热镀锌圆钢或扁钢制成时，截面积不应小于 50mm2； 2 当接闪杆采用热镀锌圆钢或钢管制成时，圆钢的直径不应小于 20mm，钢管的直径不应小于 40mm
30建筑电气与智能化通用规范###7.1.15###7.1.15	当采用金属屋面作为接闪器时，金属板应无绝缘被覆层；当双层彩钢板屋面作为接闪器时，其夹层中的保温材料必须为不燃或难燃材料
30建筑电气与智能化通用规范###7.1.16###7.1.16.1	易燃材料构成的屋顶上不得直接设置接闪器	7.1.16.2	可燃材料构成的屋顶上设置接闪器时， 接闪器的支撑架应采用隔热层与可燃材料之间隔离
30建筑电气与智能化通用规范###7.1.17###7.1.17	装置设置在建筑的主要出入口、经常有人通过或停留的场所时，外部防雷装置必须采取人身安全保护措施
30建筑电气与智能化通用规范###7.1.18###7.1.18	引下线应符合下列规定：	7.1.18.1	当利用敷设在混凝土中钢筋或圆钢作引下线时，当其仅为一根时，其直径不应小于1Omm	7.1.18.2	专用及专设防雷引下线，上端应与接闪器可靠连接，下端应与防雷接地装置可靠连接，结构施工时做明显标记
30建筑电气与智能化通用规范###7.1.19###7.1.19	建筑物的防雷接地装置应符合下列规定： 1 当采用敷设在混凝土中的单根钢筋或圆钢作为防雷装置时，钢筋或圆钢的直径不应小于 10mm； 2 当基础材料及周围土壤达到泄放雷电流要求时，应利用基础内钢筋网作为防雷接地装置	7.1.19.1	当采用敷设在混凝土中的单根钢筋或圆钢作为防雷装置时，钢筋或圆钢的直径不应小于 10mm	7.1.19.2	当基础材料及周围土壤达到泄放雷电流要求时，应利用基础内钢筋网作为防雷接地装置
30建筑电气与智能化通用规范###7.2.1###7.2.1	交流电气装置的接地应满足电力系统安全运行要求
30建筑电气与智能化通用规范###7.2.2###7.2.2	交流电气设备的外露可导电部分应进行保护性接地
30建筑电气与智能化通用规范###7.2.3###7.2.3	交流电气设备的外露可导电部分不得用作保护接地中性导体（PEN）和保护接地导体（PE）
30建筑电气与智能化通用规范###7.2.4###7.2.4	民用建筑中严禁利用电气金属导管、金属桥架及其他金属管道作接地线
30建筑电气与智能化通用规范###7.2.5###7.2.5	TN—C—S 系统的保护接地中性导体（PEN）从某点分开后不应再合并或相互接触，且中性导体（N）不应再接地
30建筑电气与智能化通用规范###7.2.6###7.2.6	TT 接地系统的电气设备外露可导电部分所连接的接地装置不应与变压器中性点的接地装置相连接
30建筑电气与智能化通用规范###7.2.7###7.2.7	IT 接地系统中所有带电部分应与地隔离或某一点通过阻抗接地
30建筑电气与智能化通用规范###7.2.8###7.2.8	当智能化设备由 TN 交流配电系统供电时，建筑内配电线路应采用 TN—S 系统的接地方式
30建筑电气与智能化通用规范###7.2.9###7.2.9	智能化系统机房内电气设备和电子信息设备的外露可导电部分、外界可导电部分、建筑物金属结构应等电位连接并接地
30建筑电气与智能化通用规范###7.2.10###7.2.10	智能化系统单独设置的接地线应采用截面积不小于 25mm2 的铜材，或采用满足本规范第 7.2.14 条规定的具有相同电导的其他材料
30建筑电气与智能化通用规范###7.2.11###7.2.11	共用接地装置的电阻值应满足各种接地的最小电阻值的要求
30建筑电气与智能化通用规范###7.2.12###7.2.12	接地极应利用自然接地体，并应采用不少于两根导体在不同地点连接。当自然接地体不满足设计要求时，应补做人工接地极
30建筑电气与智能化通用规范###7.2.13###7.2.13	接地装置中采用不同材料时，应考虑电化学腐蚀的影响
30建筑电气与智能化通用规范###7.2.14###7.2.14	铝导体不应作为埋设于土壤中的接地极和连接导体
30建筑电气与智能化通用规范###7.2.15###7.2.15	单独敷设的保护接地导体（PE）最小截面积应满足下列要求： 1 在有机械损伤防护时，铜导体不应小于 2.5mm2，铝导体不应小于 16mm2； 2 无机械损伤防护时，铜导体不应小于 4mm2，铝导体不应小于 16mm2
30建筑电气与智能化通用规范###7.2.16###7.2.16	变电所接地装置的接触电压和跨步电压不应超过允许值
30建筑电气与智能化通用规范###7.3.1###7.3.1	建筑物内的接地导体、总接地端子和下列可导电部分应实施保护等电位连接：	7.3.1.1	建筑物内的接地导体、总接地端子和进出建筑物的管道应实施保护等电位连接	7.3.1.2	建筑物内的接地导体、总接地端子和便于利用的钢筋混凝土结构中的钢筋应实施保护等电位连接
30建筑电气与智能化通用规范###7.3.2###7.3.2	接到总接地端子的保护连接导体的截面积的最小值应符合表 7.3.2?的规定，由等电位箱接至电气装置单独敷设的保护连接导体最小截面积应满足 7.2.15?的规定	7.3.2.1	接到总接地端子的保护连接导体的截面积的最小值应符合表 7.3.2?的规定	7.3.2.2	由等电位箱接至电气装置单独敷设的保护连接导体最小截面积应满足 7.2.15?的规定
30建筑电气与智能化通用规范###7.3.3###7.3.3	下列特殊场所和装置应采取辅助保护等电位连接措施：	7.3.3.1	装有浴盆和淋浴的场所应采取辅助保护等电位连接措施	7.3.3.2	游泳池、可进人喷水池、其他可进人水池应采取辅助保护等电位连接措施	7.3.3.3	装有桑拿浴加热器的房间和小间应采取辅助保护等电位连接措施	7.3.3.4	当发生接地故障且保护开关电器不能及时自动切断电源的固定用电设备应采取辅助保护等电位连接措施
30建筑电气与智能化通用规范###7.3.4###7.3.4	辅助保护等电位的连接导体应与区域内的下列可导电部分相连接：1 所有人能同时触及的固定用电设备的外露可导电部分以及可同时触及外界可导电部分； 2 保护接地导体
30建筑电气与智能化通用规范###7.3.5###7.3.5	设置电伴热器的金属管道和电热辐射供暖系统应做等电位连接
30建筑电气与智能化通用规范###7.3.6###7.3.6	当金属管道设置非安全特低电压的电动阀门时，金属管道应做等电位连接
30建筑电气与智能化通用规范###7.3.7###7.3.7	各种输送可燃气体、易燃液体的金属工艺设备、容器和管道以及设置在易燃、易爆环境的风管必须设置静电防护措施
30建筑电气与智能化通用规范###8.1.1###8.1.1	对预充氮气的 GIS 箱体，其组件安装前应经排氮，并对箱体内充干燥空气至氧气含量达到 18%以上时，安装人员方可进入 GIS 箱体内部进行检查或安装
30建筑电气与智能化通用规范###8.1.2###8.1.2	六氟化硫断路器或 GIS 投运前应进行下列检查： 1 断路器、隔离开关、接地开关及其操动机构的联动应正常；分、合闸指示应正确；辅助开关动作应准确； 2 密度继电器的报警、闭锁值应正确，电气回路传动应准确； 3 六氟化硫气体压力、泄漏率和含水量应正确
30建筑电气与智能化通用规范###8.1.3###8.1.3	真空断路器和高压开关柜投运前应进行下列检查： 1 真空断路器与操动机构联动应正常；分、合闸指示应正确；辅助开关动作应准确； 2 高压开关柜应具备防止电气误操作的“五防”功能
30建筑电气与智能化通用规范###8.2.1###8.2.1	充干燥气体运输的变压器油箱内的气体压力应保持在 0.01MPa?0.03MPa；干燥气体露点必须低于-40℃；每台变压器必须配有可以随时补气的纯净、干燥气体瓶，始终保持变压器内为正压力，并设有压力表进行监视
30建筑电气与智能化通用规范###8.2.2###8.2.2	充氮的变压器需吊罩检查时，必须让器身在空气中暴露 15min 以上，待氮气充分扩散后进行
30建筑电气与智能化通用规范###8.2.3###8.2.3	变压器运输和装卸过程中冲撞加速度出现大于 3g 或冲撞加速度监视装置出现异常情况时，应进行现场器身检查或返厂进行检查和处理
30建筑电气与智能化通用规范###8.2.4###8.2.4	进行器身检查时必须符合以下规定： 1 凡雨、雪天，风力达 4 级以上，相对湿度 75%以上的天气，不得进行器身检查； 2 在没有排氮前，任何人不得进入油箱。当油箱内的含氧量达到 18%以上时，人员方可 3 在内检过程中，必须向箱体内持续补充露点低于-40℃的干燥空气，以保持含氧量不得低于 18%，相对湿度不应大于 20%
30建筑电气与智能化通用规范###8.2.5###8.2.5	绝缘油必须试验合格后，方可注入变压器内。不同牌号的绝缘油或同牌号的新油与运行过的油混合使用前，必须做混油试验
30建筑电气与智能化通用规范###8.2.6###8.2.6	油浸变压器试运行前应进行全面检查，确认符合运行条件时，方可投入试运行： 1 事故排油设施应完好，消防设施应齐全； 2 铁芯和夹件的接地引出套管、套管的末屏接地、套管顶部结构的接触及密封应完好
30建筑电气与智能化通用规范###8.2.7###8.2.7	中性点接地的变压器，在进行冲击合闸前，中性点必须接地并检查合格
30建筑电气与智能化通用规范###8.2.8###8.2.8	气体绝缘的互感器安装应符合下列规定： 1 互感器安装前检查气体压力或密度值应合格； 2 互感器充 SF6 气体后测量气体含水量应合格； 3 气体密度表、继电器必须经核对检查合格
30建筑电气与智能化通用规范###8.2.9###8.2.9	互感器的下列各部位应接地可靠： 1 分级绝缘的电压互感器，其一次绕组的接地引出端子；电容式电压互感器的接地应合格； 2 互感器的外壳； 3 电流互感器的备用二次绕组端子应先短路后接地；4 倒装式电流互感器二次绕组的金属导管
30建筑电气与智能化通用规范###8.3.1###8.3.1	柴油发电机馈电线路连接后，两端的相序应与原供电系统的相序一致
30建筑电气与智能化通用规范###8.3.2###8.3.2	当柴油发电机组为消防负荷和非消防负荷同时供电时，应验证市电中断时发电机组的自动投运功能和火灾条件时自动切换并切除该发电机组所带的非消防设备的功能
30建筑电气与智能化通用规范###8.3.3###8.3.3	应急电源 EPS/UPS 应进行下列技术参数检查： 1 初装容量； 2 输入回路断路器的过载和短路电流整定值； 3 蓄电池备用时间及应急电源装置的允许过载能力； 4 对控制回路进行动作试验，检验 EPS/UPS 应急电源装置的电源切换时间
30建筑电气与智能化通用规范###8.3.4###8.3.4	应急电源 EPS/UPS 投运前，应检查应急电源 EPS/UPS 各输出回路的负荷量，且不应超过 EPS/ UPS 的额定最大输出功率
30建筑电气与智能化通用规范###8.4.1###8.4.1	配电箱（柜）的机械闭锁、电气闭锁应动作准确、可靠
30建筑电气与智能化通用规范###8.4.2###8.4.2	变配电所低压配电柜的保护接地导体与接地导体应采用螺栓连接，防松零件应齐全
30建筑电气与智能化通用规范###8.4.3###8.4.3	室外落地式配电箱（柜）应位于高出地坪不小于 200mm 的底座上，底座周围应采取封闭措施
30建筑电气与智能化通用规范###8.4.4###8.4.4	配电箱（柜）应安装牢固，且不应位于水管的正下方
30建筑电气与智能化通用规范###8.5.1###8.5.1	用电设备位于室外或潮湿场所时，其接线口或接线盒应采取防水防潮措施
30建筑电气与智能化通用规范###8.5.2###8.5.2	在设备接线盒内不同相间和相对地间应有电气间隙，并采取绝缘防护措施
30建筑电气与智能化通用规范###8.5.3###8.5.3	电动机、电加热器及电动执行机构的安装应符合下列规定： 1 电动机电源线与接线端子接触应良好、清洁，高压电动机电源线紧固时不应损伤电动机引出线套管； 2 高压及 100kW 以上电动机应做交接试验且合格
30建筑电气与智能化通用规范###8.5.4###8.5.4	灯具的安装应符合下列规定： 1 灯具的固定应牢固可靠，在砌体和混凝土结构上严禁使用木楔、尼龙塞和塑料塞固定； 2 灯具的外露可导电部分必须与保护接地导体可靠连接，连接处应设置接地标识； 3 接线盒引至嵌入式灯具或槽灯的电线应采用金属柔性导管保护，不得裸露；柔性导管与灯具壳体应采用专用接头连接； 4 引至灯具的电线截面应与灯具要求相匹配且不应小于 1mm2。?5 埋地灯的接线盒应做好防水处理，盒内电线接头应做防水绝缘处理； 6 位于公共场所的大型灯具的玻璃罩，应有防止玻璃罩向下溅落的措施； 7 灯具表面及其附件的高温部位靠近可燃物时，应采取隔热、散热等防火保护措施； 8 消防应急照明回路穿越不同防火分区时应采取防火隔堵措施； 9 在人行道等人员来往密集场所安装的落地式景观照明灯，当采用表面温度大于 70℃的灯具且无围栏防护时，灯具距地面高度应大于 2.5m。灯具的金属构架及金属保护管应分别与保护导体采用焊接或螺栓连接，连接处应设置接地标识	8.5.4.1	灯具的固定应牢固可靠，在砌体和混凝土结构上严禁使用木楔、尼龙塞和塑料塞固定	8.5.4.2	灯具的外露可导电部分必须与保护接地导体可靠连接，连接处应设置接地标识	8.5.4.3	接线盒引至嵌入式灯具或槽灯的电线应采用金属柔性导管保护，不得裸露；柔性导管与灯具壳体应采用专用接头连接	8.5.4.4	引至灯具的电线截面应与灯具要求相匹配且不应小于 1mm2	8.5.4.5	埋地灯的接线盒应做好防水处理，盒内电线接头应做防水绝缘处理	8.5.4.6	位于公共场所的大型灯具的玻璃罩，应有防止玻璃罩向下溅落的措施	8.5.4.7	灯具表面及其附件的高温部位靠近可燃物时，应采取隔热、散热等防火保护措施	8.5.4.8	消防应急照明回路穿越不同防火分区时应采取防火隔堵措施	8.5.4.9	在人行道等人员来往密集场所安装的落地式景观照明灯，当采用表面温度大于 70℃的灯具且无围栏防护时，灯具距地面高度应大于 2.5m	8.5.4.10	灯具的金属构架及金属保护管应分别与保护导体采用焊接或螺栓连接，连接处应设置接地标识
30建筑电气与智能化通用规范###8.5.5###8.5.5	电源插座接线应符合下列规定： 1 对于单相两孔插座，面对插座的右孔或上孔应与相线连接，左孔或下孔应与中性导体（N）连接；对于单相三孔插座，面对插座的右孔应与相线连接，左孔应与中性导体（N）连接：2 单相三孔、三相四孔及三相五孔插座的保护接地导体（PE）应接在上孔。插座的保护 接地导体端子不与中性导体端子连接。同一场所的三相插座，其接线的相序应一致； 3 保护接地导体（PE）在插座之间不应串联连接； 4 相线与中性导体（N）不得利用插座本体的接线端子转接供电； 5 暗装的插座或开关面板应紧贴墙面或装饰面，电线不得裸露在装饰层内
30建筑电气与智能化通用规范###8.6.1###8.6.1	建筑智能化设备的安装应牢靠、稳固，安装件必须能承受设备的重量及使用、维修时附加的外力。吊装或壁装设备应采取防坠落措施
30建筑电气与智能化通用规范###8.6.2###8.6.2	在搬动、架设显示屏单元过程中应断开电源和信号联结线缆，严禁带电操作
30建筑电气与智能化通用规范###8.6.3###8.6.3	大型扬声器系统应单独固定，并应避免扬声器系统工作时引起墙面和吊顶产生谐振
30建筑电气与智能化通用规范###8.6.4###8.6.4	业务办公网及智能化设备网与互联网连接时，必须在网络安全检验合格后，方可以在安全系统的保护下与互联网相连，并应更新相应的系统或补丁程序
30建筑电气与智能化通用规范###8.7.1###8.7.1	桥架本体之间的连接应牢固可靠，金属桥架与保护导体的连接应符合下列规定：	8.7.1.1	金属桥架与保护导体的连接应符合下列规定：桥架全长不大于 30m 时，应不少于 2 处与保护导体可靠连接；全长大于 30m 时，每隔20m~30m 应增加一个连接点，起始端和终点端均应可靠接地	8.7.1.2	金属桥架与保护导体的连接应符合下列规定：非镀锌桥架本体之间连接板的两端应跨接保护联结导体，保护联结导体的截面积应符合设计要求	8.7.1.3	金属桥架与保护导体的连接应符合下列规定：镀锌桥架本体之间不跨接保护联结导体时，连接板每端不应少于 2 个有防松螺帽或防松垫圈的连接固定螺栓
30建筑电气与智能化通用规范###8.7.2###8.7.2	室外的桥架进入室内或配电箱（柜）时应有防雨水进入的措施，槽盒底部应有泄水孔
30建筑电气与智能化通用规范###8.7.3###8.7.3	母线槽的金属外壳等外露可导电部分应与保护导体可靠连接，并应符合下列规定： 1 每段母线槽的金属外壳间应连接可靠，母线槽全长应有不少于 2 处与保护导体可靠连接。 2 母线槽的金属外壳末端应与保护导体可靠连接； 3 连接导体的材质、截面积应符合设计
30建筑电气与智能化通用规范###8.7.4###8.7.4	当母线与母线、母线与电器或设备接线端子采用多个螺栓搭接时，各螺栓的受力应均匀，不应使电器或设备的接线端子受额外的应力
30建筑电气与智能化通用规范###8.7.5###8.7.5	金属导管应与保护导体可靠连接，以专用接地卡固定的保护联结导体应为铜芯软导线，截面积不应小于 4mm2；以熔焊焊接的圆钢保护联结导体，直径不应小于 6mm，其搭接长度不应小于圆钢直径的 6 倍
30建筑电气与智能化通用规范###8.7.6###8.7.6	钢导管不得采用对口熔焊连接；镀锌钢导管或壁厚小于等于 2mm 的钢导管，不得采用套管熔焊连接	8.7.6.1	钢导管不得采用对口熔焊连接	8.7.6.2	镀锌钢导管或壁厚小于等于 2mm 的钢导管，不得采用套管熔焊连接
30建筑电气与智能化通用规范###8.7.7###8.7.7	建筑物、构筑物内暗敷的导管，应保证与建筑物、构筑物表面的外护层厚度不小于 15mm
30建筑电气与智能化通用规范###8.7.8###8.7.8	敷设于室外的导管管口不应敞口垂直向上，导管管口应在盒、箱内或导管端部设置防水弯
30建筑电气与智能化通用规范###8.7.9###8.7.9	严禁将金属柔性导管直埋于墙体内或楼（地）面内
30建筑电气与智能化通用规范###8.7.10###8.7.10	并联使用的电力电缆敷设前应确保其型号、规格、长度相同
30建筑电气与智能化通用规范###8.7.11###8.7.11	交流单芯电缆或分相后的每相电缆敷设应符合下列要求，否则应采取防涡流措施： 1 不应独穿钢导管或钢筋混凝土楼板和墙体； 2 不应单独进出导磁材料制成的配电箱（柜）、电气装置、桥架等； 3 不应单独用铁磁夹具和支架固定
30建筑电气与智能化通用规范###8.7.12###8.7.12	电缆在电气竖井内垂直敷设或电缆在电缆沟或桥架内大于 45°倾斜敷设时应在每个支架上固定
30建筑电气与智能化通用规范###8.7.13###8.7.13	电缆桥架安装应符合下列要求： 1 电缆桥架安装应牢固； 2 电缆出入电缆桥架及配电箱（柜）处应固定可靠，电缆进入配电箱前应有防止电缆损伤的措施
30建筑电气与智能化通用规范###8.7.14###8.7.14	埋地敷设的电缆严禁平行敷设于地下管道的正上方或正下方
30建筑电气与智能化通用规范###8.7.15###8.7.15	应确保同一交流回路的电线敷设于同一金属槽盒或金属导管内
30建筑电气与智能化通用规范###8.7.16###8.7.16	电线在槽盒内应按回路分段绑扎，绑扎点间距不应大于 1.5m；当垂直或大于 45o 倾斜敷设时，应将电线电缆分段固定在槽盒内的专用部件上，每段至少应有一个固定点，电线进入配电箱时应有防止电线损伤的措施	8.7.16.1	电线在槽盒内应按回路分段绑扎绑，扎点间距不应大于 1.5m	8.7.16.2	当垂直或大于 45o 倾斜敷设时，应将电线电缆分段固定在槽盒内的专用部件上，每段至少应有一个固定点，电线进入配电箱时应有防止电线损伤的措施
30建筑电气与智能化通用规范###8.7.17###8.7.17	直布敷设的塑料护套线严禁直接敷设在建筑物顶棚内、墙体内、抹灰层内、保温层内、装饰面内或可燃物表面
30建筑电气与智能化通用规范###8.7.18###8.7.18	电缆头应可靠固定，不应使电器元器件或设备端子承受额外应力
30建筑电气与智能化通用规范###8.7.19###8.7.19	电线电缆接头应位于专用接线盒（箱）或器具内
30建筑电气与智能化通用规范###8.7.20###8.7.20	耐火电缆的连接附件，其耐火等级不应低于耐火电缆本体的耐火等级
30建筑电气与智能化通用规范###8.7.21###8.7.21	电线电缆接线端子与电气器具连接不得采取降容连接
30建筑电气与智能化通用规范###8.7.22###8.7.22	截面积 6mm2 及以下铜芯导线间的连接应采用导线连接器或缠绕搪锡连接
30建筑电气与智能化通用规范###8.8.1###8.8.1	接闪器必须与防雷专设或专用引下线焊接或卡接器连接；防雷专用或专设引下线与接地装置必须采用焊接或螺栓连接
30建筑电气与智能化通用规范###8.8.2###8.8.2	明敷的专设或专用引下线敷设在人员可停留或经过的区域时应采取防护措施，对高2.7m 以下的外露专设或专用引下线应用绝缘材料作保护
30建筑电气与智能化通用规范###8.8.3###8.8.3	专设或专用引下线与易燃材料的墙壁或墙体保温层间距应大于 0.1m
30建筑电气与智能化通用规范###8.8.4###8.8.4	应检查并确认建筑物顶部和外墙上的接闪器与建筑物外露的金属物有可靠连接
30建筑电气与智能化通用规范###8.8.5###8.8.5	接地装置的接地干线穿过墙、地面、楼板等处应用钢管或其他坚固的保护套管保护
30建筑电气与智能化通用规范###8.8.6###8.8.6	除接地体外，接地体引出线的垂直部分和接地装置连接（焊接）部位外侧 100mm 范围内应做防腐处理；在做防腐处理前，表面必须除锈并去掉焊接处残留的焊药
30建筑电气与智能化通用规范###8.8.7###8.8.7	接地干线与接地装置应采用焊接或螺栓连接，埋设于地下或墙体/混凝土内时不应采用螺栓连接，接地干线与接地网的连接不应少于 2 处
30建筑电气与智能化通用规范###8.8.8###8.8.8	高压配电间隔和静止补偿装置的栅栏门绞链处应用软铜线连接
30建筑电气与智能化通用规范###8.8.9###8.8.9	接地体(线)采用搭接焊时，其搭接长度必须符合下列规定： 1 扁钢不应少于其宽度的 2 倍(且至少 3 个棱边焊接)； 2 圆钢不应小于其直径的 6 倍； 3 圆钢与扁钢连接时，其长度不应小于圆钢直径的 6 倍； 4 扁钢与钢管、扁钢与角钢焊接时，为了连接可靠，除应在其接触部位两侧进行焊接外，并应焊以由钢带弯成的弧形(或直角形)卡子或直接由钢带本身弯 成弧形(或直角形)与钢管(或角钢)焊接
30建筑电气与智能化通用规范###8.8.10###8.8.10	应确保电气设备的外露可导电部分和电气线路的外露金属部分与保护导体单独连接，不串联连接
30建筑电气与智能化通用规范###8.8.11###8.8.11	必须确保金属电缆支架与保护导体有可靠连接
30建筑电气与智能化通用规范###9.1.1###9.1.1	设备、材料、成品和半成品进场验收中，因产品质量问题有异议或现场无条件做检测时，应送有资质实验室做检测
30建筑电气与智能化通用规范###9.1.2###9.1.2	建筑电气和智能化工程的施工检验应在施工过程中完成，并应符合下列规定： 1 建筑电气设备的系统试验应在单体试验合格后进行； 2 建筑智能化设备的系统调试应在各子系统及受监受控设备调校合格后进行
30建筑电气与智能化通用规范###9.1.3###9.1.3	应采用核查、检定或校准等方式，确认用于工程施工及竣工验收的检验检测仪器设备满足检验检测要求
30建筑电气与智能化通用规范###9.2.1###9.2.1	高压电气设备试运行前应按设备随带技术文件要求进行下列检验，并合格： 1 测量变压器绕组连同套管的直流电阻； 2 检查变压器所有分接头的电压比； 3 检查变压器的三相接线组别； 4 测量变压器、电抗器绕组连同套管的绝缘电阻、吸收比； 5 测量互感器绕组的绝缘电阻，检查接线组别和极性； 6 测量真空断路器每相导电回路的电阻，并进行交流耐压试验； 7 测量六氟化硫（SF6）断路器每相导电回路的电阻，测量断路器内 SF6 气体的含水量，检查设备的密封性； 8 测量 GIS 主回路的导电电阻并进行交流耐压试验，测量 SF6 气体的含水量，检查设备的密封性； 9 测量金属氧化物避雷器及其基座绝缘电阻； 10 高压电气设备的布线系统以及继电保护系统的交接试验
30建筑电气与智能化通用规范###9.2.2###9.2.2	1000V 以上电动机运行前应测量绕组绝缘电阻和吸收比，折算至运行温度时的绝缘电阻值，定子绕组不应小于 1MΩ/kV，转子绕组不应小于 0.5MΩ/kV，吸收比不应低于 1.2
30建筑电气与智能化通用规范###9.2.3###9.2.3	低压配电箱（柜）内的剩余电流动作保护器（ RCD）应在施加额定剩余动作电流（I△n）的情况下测试动作时间，且测试值应符合限值要求
30建筑电气与智能化通用规范###9.2.4###9.2.4	质量大于 10Kg 的灯具，固定装置和悬吊装置应按灯具重量的 5 倍恒定均布荷载做强度试验，且不得大于固定点的设计最大荷载，持续时间不得少于 15min
30建筑电气与智能化通用规范###9.3.1###9.3.1	施工前应检测吊装、壁装设备的各种预埋件的安全性和防腐处理等情况
30建筑电气与智能化通用规范###9.3.2###9.3.2	当公共广播系统具有紧急广播功能时，应验证紧急广播具有最高优先权，并应以现场环境噪声为基准，检测紧急广播的信噪比，检测结果不应小于 12dB
30建筑电气与智能化通用规范###9.3.3###9.3.3	业务网及智能化设备网与互联网连接时，应检测安全保护技术措施
30建筑电气与智能化通用规范###9.4.1###9.4.1	布线工程施工后，必须进行回路的绝缘检查，低压或特低电压配电线路线间和线对地间的绝缘电阻测试电压及绝缘电阻值不应小于表 9.4.1 的规定
30建筑电气与智能化通用规范###9.4.2###9.4.2	配电箱（柜）内末端用电回路中，所设过电流保护电器兼作故障防护时，应在回路末端测量接地故障回路阻抗，且回路阻抗应符合下式规定：（9.4.2）式中：Zs(m)——实测接地故障回路阻抗（Ω）； Uo——相导体对接地的中性导体的电压（V）； Ia——保护电器在规定时间内切断故障回路的动作电流（A）
30建筑电气与智能化通用规范###9.4.3###9.4.3	接地装置的接地电阻值应经检测合格
30建筑电气与智能化通用规范###9.5.1###9.5.1	实行生产许可证或认证的产品，应查验生产许可证或认证的认证范围、有效性及真实性
30建筑电气与智能化通用规范###9.5.2###9.5.2	施工过程应严格按本规范第 8 章的相关条款内容做好逐项检查，安装完成后必须做好相关记录
30建筑电气与智能化通用规范###9.5.3###9.5.3	高压电气交接试验由具有专业调试条件的单位完成，并应出具调试报告
30建筑电气与智能化通用规范###9.5.4###9.5.4	过程验收应在施工单位自检合格的基础上，由建设单位或监理单位组织验收，并做好验收记录
30建筑电气与智能化通用规范###9.5.5###9.5.5	竣工验收以单位工程为单位，按系统、部位组织验收
30建筑电气与智能化通用规范###9.5.6###9.5.6	竣工验收主要检查系统运行的符合性、稳定性和安全性，以资料审查和目视检查为主，以实测实量为辅
30建筑电气与智能化通用规范###9.5.7###9.5.7	竣工验收时应检查下列资料： 1 设计文件和图纸会审记录及设计变更与工程洽商记录； 2 主要设备、器具、材料的合格证和进场验收记录； 3 隐蔽工程检查记录； 4 电气设备交接试验检验记录； 5 电动机检查（抽芯）记录； 6 接地电阻测试记录； 7 绝缘电阻测试记录； 8 接地故障回路阻抗测试记录； 9 剩余电流动作保护器测试记录； 10 电气设备空载试运行和负荷试运行记录； 11 各类电源自动切换或通断装置；EPS/UPS 应急持续供电时间记录； 12 灯具固定装置及悬吊装置的载荷强度试验记录； 13 建筑照明通电试运行记录； 14 消防工程验收报告； 15 过程验收记录
30建筑电气与智能化通用规范###9.5.8###9.5.8	竣工验收应抽测下列项目，抽测结果应符合本规范的规定： 1 各类电源自动切换或通断装置动作情况； 2 馈电线路的绝缘电阻； 3 接地故障回路阻抗； 4 开关插座的接线正确性； 5 剩余电流动作保护器的动作电流和时间； 5 网络防火墙和防病毒系统的安全性
30建筑电气与智能化通用规范###10.1.1###10.1.1	建筑电气运维人员在运行维护过程中，除应符合国家相关安全法规的要求外，还应符合下列规定：1 在低压固定电气装置上进行的工作，当不停电工作时，应采取安全预防措施； 2 在高压固定电气装置上进行的工作，除进行电气测量外，不得带电工作
30建筑电气与智能化通用规范###10.1.2###10.1.2	人员密集场所的建筑电气与智能化系统的运行应制定应急预案，当建筑电气与智能化系统报警时应进行处理
30建筑电气与智能化通用规范###10.1.3###10.1.3	高压配电室、变压器室、低压配电室、控制室、柴油发电机房、智能化系统机房等的运行应符合下列规定：	10.1.3.1	高压配电室、变压器室、低压配电室、控制室、柴油发电机房、智能化系统机房、其他机房对外出入口应有防止无关人员随意出入的措施	10.1.3.2	高压配电室、变压器室、低压配电室、控制室、柴油发电机房、智能化系统机房、其他机房房间内的通道应保持畅通，且房间内除了放置用于操作和维修开关设备外不得作其它储存用途	10.1.3.3	高压配电室、变压器室、低压配电室、控制室、柴油发电机房、智能化系统机房、其他机房的设有通风装置的房间应保证其通风装置运行正常
30建筑电气与智能化通用规范###10.1.4###10.1.4	电能计量装置的运行应符合下列规定： 1 应保持电能计量装置封印完好，装置本身不受损坏或丢失； 2 当发现电能计量装置故障时，应及时通知电能计量技术机构进行处理
30建筑电气与智能化通用规范###10.1.5###10.1.5	建筑智能化系统的运行应符合下列规定： 1 公共安全系统应连续正常运行，突发情况下系统应能存储数据； 2 建筑设备能效监控系统应连续正常运行； 3 安装于建筑智能化系统中的网络防火墙和防病毒软件应始终保持运行状态，并定期进行安全检测
30建筑电气与智能化通用规范###10.1.6###10.1.6	建筑电气及智能化系统运维应建立资料管理制度，并应符合下列规定： 1 运维资料应包含建筑电气及智能化系统的原始技术资料和动态管理资料。 2 原始技术资料在该建筑电气及智能化系统使用期间应长期保存。 3 动态管理资料的保存时间不应少于 5 年
30建筑电气与智能化通用规范###10.2.1###10.2.1	配电变压器、柴油发电机组、蓄电池组等电源装置应定期进行维护
30建筑电气与智能化通用规范###10.2.2###10.2.2	作为应急电源的柴油发电机组运行停止后应检查储油箱内的油量报警装置和油量，确保满足应急运行时间要求，油位显示应正常
30建筑电气与智能化通用规范###10.2.3###10.2.3	作为应急电源的蓄电池组至少每年应做 1 次放电测试，以确保满足全部应急负荷的后备供电时间
30建筑电气与智能化通用规范###10.2.4###10.2.4	供配电系统应定期进行维护，并应符合下列规定： 1 每季度应做 1 次带载温升测量，发现过热的部位，应及时进行检查处理。 2 剩余电流保护装置的维护应满足下列要求：1）剩余电流保护装置投入运行后，应定期进行试验按钮操作，检查其动作特性是否正常。雷击活动期和用电高峰期应增加试验次数。2）用于手持式电动工具和不连续使用的剩余电流保护装置，应在每次使用前进行试验按钮操作。3）为检验剩余电流装置在运行中的动作特性及其变化，运行维护单位应配置专用测试仪器，并至少每年应进行 1 次动作特性试验。 3 公共区域内装有浴盆或淋浴的场所、游泳池和其它水池、装有桑拿加热器的房间和小间等特殊场所在运营前应检查电气安全防护措施
30建筑电气与智能化通用规范###10.2.5###10.2.5	公共区域照明装置以及其它公众可接触到的建筑电气及智能化设施应定期进行维护
30建筑电气与智能化通用规范###10.3.1###10.3.1	建筑电气及智能化系统出现故障时应及时进行维修，用作应急电源的电气系统在维修期间应采取相应的应急措施
30建筑电气与智能化通用规范###10.3.2###10.3.2	建筑电气系统在维修过程中，需要更换元器件时应符合下列规定： 1 更换工作不应危及现有电气装置的安全。 2 更换电气装置内断路器、熔断器、热继电器、剩余电流保护器等保护性元器件时必须满足原设计要求
30建筑电气与智能化通用规范###10.3.3###10.3.3	下列固定电气装置至少每年应做 1 次检查、测试，当测试结果不满足使用要求时，应进行缺陷修复。 1 公共娱乐场所的低压固定电气装置； 2 高压固定电气装置
30建筑电气与智能化通用规范###10.3.4###10.3.4	除本规范第 10.3.3 条第 1 款规定的低压固定电气装置，至少每 5 年应做 1 次检查、测试，当测试结果不满足使用要求时，应进行缺陷修复
30建筑电气与智能化通用规范###10.3.5###10.3.5	建筑物防雷接地装置与等电位联结至少每年应进行 1 次检查、测试，雷暴区建筑物在雷暴季遭受雷击后应进行防雷接地装置的检查、测试，当测试结果不满足使用要求时，应进行缺陷修复
30建筑电气与智能化通用规范###10.3.6###10.3.6	建筑电气及智能化设施达到设计使用年限或遭遇重大灾害后，当需要继续使用时，必须进行全面检查、测试，并应根据检测结果进行处理
30建筑电气与智能化通用规范###10.4.1###10.4.1	在拆除建筑电气和智能化设备前，应确保隔离后不带电的设备本体及与之连接的电气导体均处在不带电状态；拆除电容器组、蓄电池组等隔离后本体有可能带电的设备时应采取安全措施
30建筑电气与智能化通用规范###10.4.2###10.4.2	建筑电气及智能化设备报废处理必须符合国家环保要求；含敏感信息的介质和重要安全设备拆除后应按照相关要求销毁
31建筑给水排水与节水通用规范###1.0.1###1.0.1	为在建筑给水排水与节水工程建设中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
31建筑给水排水与节水通用规范###1.0.2###1.0.2	建筑给水排水与节水工程的规划、设计、施工、验收、运行、维护和监管必须遵守本规范
31建筑给水排水与节水通用规范###1.0.3###1.0.3	本规范是建建筑给水排水与节水工程的设计、施工、验收、运行、维护和监管的基本要求。当工程中采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容（方法）等与本规范的规定不一致，但经合规性评估符合本规范第 2 章的规定时，应允许使用
31建筑给水排水与节水通用规范###1.0.4###1.0.4	建筑工程中建筑给水排水与节水的设计、施工、验收、维护与拆除，除应遵守本规范外，尚应遵守国家现行有关规范的规定
31建筑给水排水与节水通用规范###2.0.1###2.0.1	建筑给水排水与节水设施应具有应对自然灾害、事故灾难、公共卫生事件和社会安全事件等突发事件的能力，设施运行管理单位应制定有关应急预案
31建筑给水排水与节水通用规范###2.0.2###2.0.2	建筑给水排水与节水设施的防洪、防涝标准不应低于所在区域城镇设防的相应要求
31建筑给水排水与节水通用规范###2.0.3###2.0.3	建筑给水排水与节水工程应采用质量合格的材料、产品与设备，建筑生活给水设施的材料与设备还必须满足卫生安全的要求
31建筑给水排水与节水通用规范###2.0.4###2.0.4	建筑给水排水与节水系统应采用节水和节能型工艺、设备、器具和产品
31建筑给水排水与节水通用规范###2.0.5###2.0.5	建筑给水排水与节水系统中有关生产安全、环境保护和节水设施（中水、雨水）的建设，应与主体工程同时设计、同时施工、同时投入使用
31建筑给水排水与节水通用规范###2.0.6###2.0.6	建筑给水排水与节水系统和设施的运行、维护、管理应制定相应的操作标准并严格执行
31建筑给水排水与节水通用规范###2.0.7###2.0.7	建筑给水排水与节水工程建设和运行过程中应做好相关设施的建设和管理，满足生产安全、职业卫生安全、消防安全和安全保卫的要求
31建筑给水排水与节水通用规范###2.0.8###2.0.8	建筑给水排水与节水工程建设和运行过程中产生的噪声、废水、废气和固体废弃物不应对建筑环境和人身健康造成危害，并应采取措施减少温室气体的排放
31建筑给水排水与节水通用规范###2.0.9###2.0.9	建筑给水排水与节水设施运行过程中使用和产生的易燃、易爆及有毒化学危险品应实施严格管理，防止人身伤害和灾害性事故发生
31建筑给水排水与节水通用规范###2.0.10###2.0.10	建筑给水排水与节水相关设施应采取安全防护措施，且不影响公众安全
31建筑给水排水与节水通用规范###2.0.11###2.0.11	建筑给水排水与节水设施及管道应方便安装、调试、检修和维护
31建筑给水排水与节水通用规范###2.0.12###2.0.12	建筑给水排水与节水设施应根据其储存或传输介质的腐蚀性质及环境条件，确定构筑物、设备和管道应采取的相应防腐蚀及防冻措施
31建筑给水排水与节水通用规范###2.0.13###2.0.13	当采用的新技术、新工艺和新材料无现行标准予以规范或不符合工程建设强制性标准时，应按相关程序和规定予以核准
31建筑给水排水与节水通用规范###2.0.14###2.0.14	湿陷性黄土地区布置在防护距离范围内的地下给排水管道应采取相应的防护措施
31建筑给水排水与节水通用规范###2.0.15###2.0.15	室外检查井井盖应有防盗、防坠落措施。位于车行道的检查井，应采用具有足够承载力和稳定性良好的井盖与井座
31建筑给水排水与节水通用规范###2.0.16###2.0.16	穿越人民防空地下室围护结构的给排水管道应采取防护密闭措施
31建筑给水排水与节水通用规范###3.1.1###3.1.1	给水系统应连续不间断向所服务的建筑与小区提供用水，供水水质、水量和水压应满足用户的用水需求
31建筑给水排水与节水通用规范###3.1.2###3.1.2	二次供水设施不得影响城镇供水管网正常供水
31建筑给水排水与节水通用规范###3.1.3###3.1.3	严禁擅自将自建设施的供水管道与城镇公共供水管道系统连接。生活饮用水管道严禁与建筑中水、回用雨水等非生活饮用水管道连接
31建筑给水排水与节水通用规范###3.1.4###3.1.4	生活饮用水给水系统不得因回流使水质受到污染
31建筑给水排水与节水通用规范###3.2.1###3.2.1	给水系统应充分利用室外管网压力直接供水，系统供水方式及供水分区应根据建筑用途、建筑高度、使用要求、材料设备性能、维护管理、运营能耗等因素合理确定
31建筑给水排水与节水通用规范###3.2.2###3.2.2	给水系统管道、管道附件和配件等产品的公称压力应能满足系统在最大工作压力下正常运行的需求
31建筑给水排水与节水通用规范###3.2.3###3.2.3	建筑与小区室外给水管网干管应成环状布置
31建筑给水排水与节水通用规范###3.2.4###3.2.4	建筑室外埋地给水管道不得影响建筑物基础，与建筑物及其他管线的距离、位置应保证供水安全
31建筑给水排水与节水通用规范###3.2.5###3.2.5	敷设在冰冻场所的给水管道应采取防冻措施
31建筑给水排水与节水通用规范###3.2.6###3.2.6	给水管道严禁穿过毒物污染区。通过腐蚀区域的给水管道应采取安全保护措施
31建筑给水排水与节水通用规范###3.2.7###3.2.7	建筑室内生活饮用水管道布置不得受到污染，不得影响结构安全和建筑物的正常使用
31建筑给水排水与节水通用规范###3.2.8###3.2.8	生活饮用水管道配水至卫生器具、用水设备等应符合下列规定：	3.2.8.1	1 配水件出水口不得被任何液体或杂质淹没	3.2.8.2	2 配水件出水口高出承接用水容器溢流边缘的最小空气间隙，不得小于出水口直径的 2.5 倍	3.2.8.3	3 严禁采用非专用冲洗阀与大便器（槽）、小便斗（槽）直接连接
31建筑给水排水与节水通用规范###3.2.9###3.2.9	从生活饮用水管网向消防、中水和雨水回用等其他非生活饮用水贮水池（箱）充水或补水时，补水管应从水池（箱）上部或顶部接入，其出水口最低点高出溢流边缘的空气间隙不应小于 150mm，严禁采用淹没式浮球阀补水
31建筑给水排水与节水通用规范###3.2.10###3.2.10	应防止污废水、雨水等非饮用水渗入和污染	3.2.10.1	1 从城镇供水管网不同管段接出两路及两路以上至小区或建筑物，且与城镇供水管形成连通管网的引入管上应设置倒流防止器	3.2.10.2	2 从城镇供水管网直接抽水的生活供水加压设备进水管上应设置倒流防止器	3.2.10.3	3 利用城镇供水管网水压直接供水且小区引入管无防回流设施时，向商用热水锅炉、热水机组、水加热器、气压水罐等有压容器或密闭容器注水的进水管上应设置倒流防止器	3.2.10.4	4 从小区或建筑物内生活饮用水管道系统上单独接出消防用水管道时，在消防用水管道的起端应设置倒流防止器	3.2.10.5	5 从生活饮用水与消防用水合用贮水池（箱）中抽水的消防水泵出水管上应设置倒流防止器
31建筑给水排水与节水通用规范###3.2.11###3.2.11	生活饮用水管道供水至下列含有对健康有危害物质等有害有毒场所或设备时，应设置倒流防止设施：	3.2.11.1	1 接贮存池（罐）、装置、设备等设施的连接管上应设置倒流防止设施	3.2.11.2	2 化工剂罐区、化工车间、三级及三级以上的生物安全实验室除按本条第 1 款设置外，还应在引入管上设置有空气间隙的水箱，设置位置应在防护区外
31建筑给水排水与节水通用规范###3.2.12###3.2.12	生活饮用水管道直接接至下列用水管道或设施时，应在用水管道上采取设置真空破坏器或倒流防止器等防止回流污染措施：  1 当游泳池、水上游乐池、按摩池、水景池、循环冷却水集水池等的充水或补水管道出口与溢流水位之间设有空气间隙但空气间隙小于出口管径 2.5 倍时，在充（补）水管上； 2 当不含有化学药剂的绿地喷灌系统采用地下式或自动升降式喷头时，在管道起端； 3 消防（软管）卷盘、轻便消防水龙给水管道的连接处； 4 出口接软管的冲洗水嘴（阀）、补水水嘴与给水管道的连接处
31建筑给水排水与节水通用规范###3.3.1###3.3.1	生活饮用水水池（箱）、水塔的设置应防止污废水、雨水等非饮用水渗入和污染，应采取保证贮水不变质、不冻结的措施，且应符合下列规定：	3.3.1.1	1 建筑物内的生活饮用水水池（箱）、水塔应采用独立结构形式，不得利用建筑物本体结构作为水池（箱）的壁板、底板及顶盖。与消防用水水池（箱）并列设置时，应有各自独立的池（箱）壁	3.3.1.2	2 埋地式生活饮用水贮水池周围 10m 内，不得有化粪池、污水处理构筑物、渗水井、垃圾堆放点等污染源。生活饮用水水池（箱）周围 2m 内不得有污水管和污染物	3.3.1.3	3 生活饮用水水池（箱）应设置消毒设施
31建筑给水排水与节水通用规范###3.3.2###3.3.2	生活给水系统水泵机组应设备用泵，备用泵供水能力不应小于最大一台运行水泵的供水能力。水泵效率不应低于节能评价值
31建筑给水排水与节水通用规范###3.3.3###3.3.3	对可能发生水锤的给水泵房应采取消除水锤危害的措施
31建筑给水排水与节水通用规范###3.3.4###3.3.4	设置储水或增压设施的水箱间、给水泵房应满足设备安装、运行、维护和检修要求，应具备可靠的排水设施，并应采取安防及监控措施
31建筑给水排水与节水通用规范###3.3.5###3.3.5	给水加压、循环冷却等设备不得设置在居住用房的上层、下层或毗邻居住用房，不得污染居住环境
31建筑给水排水与节水通用规范###3.4.1###3.4.1	供水、用水应按照使用用途、付费或管理单元区分，分项、分级安装满足使用需求和经计量检定合格的计量装置
31建筑给水排水与节水通用规范###3.4.2###3.4.2	给水管网应减少漏损，并应将漏损率控制在 8%以内
31建筑给水排水与节水通用规范###3.4.3###3.4.3	室外景观水体用水水源不得采用市政自来水和地下井水
31建筑给水排水与节水通用规范###3.4.4###3.4.4	用水点处水压大于 0.2MPa 的配水支管应设置减压设施，但应满足给水配件最低工作压力的要求
31建筑给水排水与节水通用规范###3.4.5###3.4.5	生活给水水池（箱）应设置水位控制和溢流报警装置
31建筑给水排水与节水通用规范###3.4.6###3.4.6	空调冷却水、游泳池水、洗车场洗车用水、水源热泵用水应循环使用
31建筑给水排水与节水通用规范###3.4.7###3.4.7	绿化浇洒应采用高效节水灌溉方式
31建筑给水排水与节水通用规范###3.4.8###3.4.8	优质饮用水深度净化处理系统的得水率不应低于 70%
31建筑给水排水与节水通用规范###3.4.9###3.4.9	不得安装和使用已实行用水效率标识管理但未标注用水效率标识的用水器具和设备
31建筑给水排水与节水通用规范###3.5.1###3.5.1	建筑与小区优质饮用水系统用户端的水质应符合表 3.5.1-1、表3.5.1-2的规定
31建筑给水排水与节水通用规范###3.5.2###3.5.2	优质饮用水系统应对原水进行深度净化处理，净水机房应独立设置
31建筑给水排水与节水通用规范###3.5.3###3.5.3	建筑与小区优质饮用水系统的管道应独立设置，并应设置循环回水管道
31建筑给水排水与节水通用规范###4.1.1###4.1.1	排水管道及管件的材质应耐腐蚀、耐排水温度，接口安装连接方便、安全可靠
31建筑给水排水与节水通用规范###4.1.2###4.1.2	生活排水应排入市政污水管网或处理后达标排放到自然水体
31建筑给水排水与节水通用规范###4.1.3###4.1.3	给水、中水、雨水清水池的排空管道、溢流管道应采用间接排水，并严禁直接接入污水管道
31建筑给水排水与节水通用规范###4.1.4###4.1.4	生活排水和雨水应采用分流制排水系统
31建筑给水排水与节水通用规范###4.2.1###4.2.1	当构造内无存水弯的卫生器具、无水封地漏、设备或排水沟的排水口与生活排水管道连接时，必须在排水口以下设存水弯
31建筑给水排水与节水通用规范###4.2.2###4.2.2	卫生器具排水管段上不得重复设置水封，水封装置的水封深度不得小于 50mm
31建筑给水排水与节水通用规范###4.2.3###4.2.3	严禁采用钟罩式结构地漏及采用活动机械活瓣替代水封
31建筑给水排水与节水通用规范###4.2.4###4.2.4	室内排水沟与室外生活污水管道连接处应设水封装置
31建筑给水排水与节水通用规范###4.3.1###4.3.1	公共建筑厨房排水、实验室有毒有害废水、含有致病菌和放射性元素的污废水应单独设置排水系统
31建筑给水排水与节水通用规范###4.3.2###4.3.2	室内生活排水管道系统不得向室内散发浊气或臭气
31建筑给水排水与节水通用规范###4.3.3###4.3.3	生活排水系统应具有足够的排水能力迅速及时地排除各卫生器具排水
31建筑给水排水与节水通用规范###4.3.4###4.3.4	通气立管不得接纳器具污水、废水，不得与风道和烟道连接
31建筑给水排水与节水通用规范###4.3.5###4.3.5	设有淋浴器和洗衣机的部位应设置地面排水设施
31建筑给水排水与节水通用规范###4.3.6###4.3.6	排水管道不得穿越下列场所：	4.3.6.1	1 排水管道不得穿越卧室、客房、病房和宿舍等人员居住的房间	4.3.6.2	2 排水管道不得穿越生活饮用水池（箱）上方	4.3.6.3	3 排水管道不得穿越食堂厨房和饮食业厨房的主副食操作、烹调、备餐、主副食库房的上方	4.3.6.4	4 排水管道不得穿越遇水会引起燃烧、爆炸的原料、产品和设备的上方
31建筑给水排水与节水通用规范###4.3.7###4.3.7	地下室、半地下室中的卫生器具和地漏不得与上部排水管道连接，应采用压力排水系统，并应保证污水、废水安全可靠的排出
31建筑给水排水与节水通用规范###4.4.1###4.4.1	建筑物室内地面低于室外地面时，应设置排水集水池、排水泵或成品排水提升装置排除生活排水
31建筑给水排水与节水通用规范###4.4.2###4.4.2	当生活污水集水池设置在室内地下室时，池盖应密封， 且应设通气管
31建筑给水排水与节水通用规范###4.4.3###4.4.3	下列构筑物和设备的排水管与生活排水管道系统应采取间接排水的方式：	4.4.3.1	生活饮用水贮水箱（池）的泄水管和溢流管应采取间接排水的方式	4.4.3.2	开水器、热水器的排水管、生活排水管道系统应采取间接排水	4.4.3.3	医疗灭菌消毒设备的排水管、生活排水管道系统应采取间接排水	4.4.3.4	蒸发式冷却器、空调设备冷凝水的排水管、生活排水管道系统应采取间接排水	4.4.3.5	贮存食品或饮料的冷藏库房的地面排水和冷风机溶霜水盘的排水应采取间接排水
31建筑给水排水与节水通用规范###4.4.4###4.4.4	排水泵应设置备用泵，每台水泵出水管道上应采取防倒流措施
31建筑给水排水与节水通用规范###4.4.5###4.4.5	公共餐饮厨房含有油脂的废水应单独排至隔油设施，隔油设施应设置通气管道
31建筑给水排水与节水通用规范###4.4.6###4.4.6	化粪池等埋地污水处理构筑物的设置不得污染地下取水构筑物及生活储水池
31建筑给水排水与节水通用规范###4.5.1###4.5.1	屋面雨水应有组织排放至室外
31建筑给水排水与节水通用规范###4.5.2###4.5.2	建筑屋面雨水排除、溢流设施的设置和排水能力不得影响屋面结构、墙体及人员安全；屋面雨水排水系统应保证及时排除设计重现期的雨水量，且在超标雨水状况时安全可靠运行；屋面雨水排水系统的设计重现期和超标雨水的重现期应根据建筑物的重要程度以及出现水患所造成的财产损失或建筑损害的严重级别来确定
31建筑给水排水与节水通用规范###4.5.3###4.5.3	屋面雨水收集或排水系统应独立设置，严禁与建筑生活污水、废水排水连接。严禁在民用建筑室内设置敞开式检查口或检查井
31建筑给水排水与节水通用规范###4.5.4###4.5.4	阳台雨水不应与屋面雨水共用排水立管。当阳台雨水和洗衣机排水共用排水立管时，不得排入室外雨水管道
31建筑给水排水与节水通用规范###4.5.5###4.5.5	雨水斗与天沟、边沟连接处应采取防水措施
31建筑给水排水与节水通用规范###4.5.6###4.5.6	屋面雨水管道、附配件以及连接接口应能耐受屋面灌水高度产生的正压。雨水斗标高高于 250m 的屋面雨水系统，管道、附配件以及连接接口承压能力不应小于 2.5MPa
31建筑给水排水与节水通用规范###4.5.7###4.5.7	建筑高度超过 100m 的屋面雨水管道接入室外检查井时，检查井壁应有足够强度耐受雨水冲刷，井盖应能溢流雨水
31建筑给水排水与节水通用规范###4.5.8###4.5.8	虹吸式雨水斗屋面雨水系统、87 型雨水斗屋面雨水系统和有超标雨水汇入的屋面雨水系统，其管道、附配件以及连接接口应能耐受系统在运行期间产生的负压
31建筑给水排水与节水通用规范###4.5.9###4.5.9	塑料雨水排水管道不得布置在工业厂房的高温作业区
31建筑给水排水与节水通用规范###4.5.10###4.5.10	室外雨水排放系统的雨水口设置，应有助于雨水控制及利用设施发挥效用，对其溢流的雨水进行收集排放
31建筑给水排水与节水通用规范###4.5.11###4.5.11	雨水控制及利用系统应对屋面、硬化地面、水体水面上的常年日降雨进行控制及利用
31建筑给水排水与节水通用规范###4.5.12###4.5.12	雨水控制及利用系统应使场地在建设或改建后，对于降雨的年径流总量和外排径流峰值的控制达到建设开发前的水平
31建筑给水排水与节水通用规范###4.5.13###4.5.13	雨水控制及利用应采用土壤入渗系统、收集回用系统、调蓄排放系统，降低雨水径流总量和峰值流量，减少对水生态环境的影响
31建筑给水排水与节水通用规范###4.5.14###4.5.14	雨水控制利用设施的建设应充分利用周边区域的天然湖塘洼地、沼泽地、湿地等自然水体
31建筑给水排水与节水通用规范###4.5.15###4.5.15	雨水入渗不应引起地质灾害及损害建筑物。下列场所不得采用雨水入渗系统：	4.5.15.1	1 可能造成坍塌、滑坡灾害的场所不得采用雨水入渗系统	4.5.15.2	2 对居住环境以及自然环境造成危害的场所不得采用雨水入渗系统	4.5.15.3	3 自重湿陷性黄土、膨胀土、高含盐土和黏土等特殊土壤地质场所不得采用雨水入渗系统
31建筑给水排水与节水通用规范###4.5.16###4.5.16	连接建筑出入口的下沉地面、下沉广场、下沉庭院及地下车库出入口坡道雨水排放，应设置水泵提升装置排水
31建筑给水排水与节水通用规范###4.5.17###4.5.17	连接建筑出入口的下沉地面、下沉广场、下沉庭院及地下车库出入口坡道外的雨水禁止进入下沉区域
31建筑给水排水与节水通用规范###4.5.18###4.5.18	整体下沉的建筑小区，应采取严格的土建措施防止市政超标雨水流入下沉区
31建筑给水排水与节水通用规范###5.1.1###5.1.1	热源应可靠，并应根据当地可再生能源、热资源条件，结合用户使用要求确定
31建筑给水排水与节水通用规范###5.1.2###5.1.2	养老院、精神病医院、幼儿园、监狱等建筑的沐浴设施的热水供应有防烫伤措施
31建筑给水排水与节水通用规范###5.1.3###5.1.3	集中热水供应系统应设热水循环系统，并应保证热水配水点的最低出水温度出水时间：居住建筑不应大于 15s，公共建筑不应大于10s
31建筑给水排水与节水通用规范###5.2.1###5.2.1	热水用水定额的确定应与建筑给水定额匹配，应根据当地水资源条件、使用要求等因素确定
31建筑给水排水与节水通用规范###5.2.2###5.2.2	生活热水的源水水质应符合国家规定的生活饮用水卫生的要求，热水水质应符合表 5.2.2 的要求
31建筑给水排水与节水通用规范###5.2.3###5.2.3	集中热水供应系统采取消毒灭致病菌的措施
31建筑给水排水与节水通用规范###5.2.4###5.2.4	集中热水供应系统的水加热设备的最高出水温度不得高于70℃，配水点热水出水温度不应低于 46℃
31建筑给水排水与节水通用规范###5.3.1###5.3.1	水加热器必须运行安全、保证水质，应具有检修、更换换热元件的功能，产品的构造及热工性能应符合安全及节能的要求
31建筑给水排水与节水通用规范###5.3.2###5.3.2	严禁浴室内安装燃气热水器
31建筑给水排水与节水通用规范###5.3.3###5.3.3	热水系统和热媒系统采用的管材、管件、阀件、附件等均应能承受相应系统的工作压力和工作温度
31建筑给水排水与节水通用规范###5.3.4###5.3.4	热水管道系统应有补偿管道热胀冷缩的措施；热水系统应设置防止热水系统超温、超压的安全装置，保证系统功能的阀件应灵敏可靠
31建筑给水排水与节水通用规范###5.3.5###5.3.5	膨胀管与系统连接的管道上不得设阀门
31建筑给水排水与节水通用规范###6.1.1###6.1.1	游泳池、公共热水浴池的初次充水和日常使用过程中的补充水水质应符合国家规定的生活饮用水卫生要求
31建筑给水排水与节水通用规范###6.1.2###6.1.2	游泳池的池水水质卫生标准应符合表 6.1.2 的规定
31建筑给水排水与节水通用规范###6.1.3###6.1.3	公共热水浴池的池水卫生标准应符合表 6.1.3 的规定
31建筑给水排水与节水通用规范###6.1.4###6.1.4	温泉水浴池的池水卫生标准应符合表 6.1.4 的规定
31建筑给水排水与节水通用规范###6.1.5###6.1.5	与人体直接接触的喷泉水景水质应符合国家规定的生活饮用水卫生的要求
31建筑给水排水与节水通用规范###6.2.1###6.2.1	不同用途的游泳池、公共浴池、温泉浴池应采用独立循环给水的供水方式，同一池内的池水循环净化处理系统应与功能循环给水系统分开设置
31建筑给水排水与节水通用规范###6.2.2###6.2.2	池水循环的水流组织应确保净化后的池水有序交换，不出现短流、涡流或死水区
31建筑给水排水与节水通用规范###6.3.1###6.3.1	游泳池的池水循环净化处理系统应设置池水过滤净化工艺工序和消毒措施
31建筑给水排水与节水通用规范###6.3.2###6.3.2	游泳池、公共浴池不应采用氯气（液氯）、二氧化氯和液态溴对池水进行消毒
31建筑给水排水与节水通用规范###6.3.3###6.3.3	臭氧消毒应采用负压方式将臭氧投加在水过滤器后的循环水中；应采用全自动控制投加系统，并应与循环水泵联锁
31建筑给水排水与节水通用规范###6.3.4###6.3.4	游泳池、公共浴池应采取水质平衡措施
31建筑给水排水与节水通用规范###6.4.1###6.4.1	公共热水浴池的补充水进水口，必须位于浴池水面以下，其补水管道上应采取有效防污染措施
31建筑给水排水与节水通用规范###6.4.2###6.4.2	游泳池、公共浴池等循环水系统应采取防止负压抽吸对人员造成伤害的措施
31建筑给水排水与节水通用规范###6.4.3###6.4.3	跳水池应设置池底喷气水面起波和池岸喷水水面制波装置
31建筑给水排水与节水通用规范###6.4.4###6.4.4	公共浴池、按摩浴池应设置有明显识别标志、有延时设定功能、电压不应高于 12V、防护等级不应低于 IP68 的触摸开关
31建筑给水排水与节水通用规范###6.4.5###6.4.5	顺流式循环供水方式的游泳池和公共浴池，应在位于池岸安全救护员座位及公共浴池附近的墙壁上安装带有玻璃保护罩的紧急停止循环水泵运行的按钮，且供电电压不应高于 36V
31建筑给水排水与节水通用规范###6.4.6###6.4.6	旱喷泉、水旱喷泉的构造及喷射水流不应危及人身安全，天然水体中的喷泉不应影响原水体防洪及航运通行
31建筑给水排水与节水通用规范###6.4.7###6.4.7	臭氧发生器间、次氯酸钠发生器和盐氯发生器间应设置检测及安全报警装置
31建筑给水排水与节水通用规范###7.1.1###7.1.1	民用建筑采用非传统水源时，处理出水必须保障用水终端的日常供水水质安全可靠，严禁对人体健康和室内卫生环境产生负面影响
31建筑给水排水与节水通用规范###7.1.2###7.1.2	非传统水源供水系统必须独立设置
31建筑给水排水与节水通用规范###7.1.3###7.1.3.1	非传统水源管道应采取下列防止误接、误用、误饮的措施：	7.1.3.2	1 管网中所有组件和附属设施的显著位置应设置非传统水源（如中水、雨水或海水等）的耐久标识，埋地、暗敷管道应设置连续耐久标识	7.1.3.3	2 管道取水接口处应设置“禁止饮用”的耐久标识	7.1.3.4	3 公共场所及绿化的取水口应设置采用专用工具才能打开的装置
31建筑给水排水与节水通用规范###7.2.1###7.2.1	建筑中水水质应根据其用途确定，当用于多种用途时，应按不同用途水质标准进行分质处理；当同时用于多种用途时，其水质应按最高水质标准确定
31建筑给水排水与节水通用规范###7.2.2###7.2.2	中水不得用做生活饮用水水源
31建筑给水排水与节水通用规范###7.2.3###7.2.3	医疗污水、放射性废水、生物污染废水、重金属及其它有毒有害物质超标的排水，不得作为中水原水
31建筑给水排水与节水通用规范###7.2.4###7.2.4	中水处理工艺流程应根据中水原水的水质、水量和中水的水质、水量、使用要求及场地条件等因素，经技术经济比较后确定
31建筑给水排水与节水通用规范###7.2.5###7.2.5	中水处理必须设有消毒设施
31建筑给水排水与节水通用规范###7.2.6###7.2.6	采用电解法现场制备二氧化氯，或处理工艺可能产生有害气体的中水处理站，应设置事故通风系统。事故通风量应根据放散物的种类、安全及卫生浓度要求，按全面排风计算确定
31建筑给水排水与节水通用规范###7.3.1###7.3.1	传染病医院的雨水、含有重金属污染和化学污染等地表污染严重的场地雨水不得采用雨水回用系统
31建筑给水排水与节水通用规范###7.3.2###7.3.2	根据雨水收集回用的用途，当有细菌学指标要求时，必须消毒后再利用
31建筑给水排水与节水通用规范###7.3.3###7.3.3	当采用生活饮用水向室外雨水蓄水池补水时，补水管口应设在室外，且应高于室外地面
31建筑给水排水与节水通用规范###8.1.1###8.1.1	给水排水工程与相关工种、工序之间应进行校验，并形成记录
31建筑给水排水与节水通用规范###8.1.2###8.1.2	建筑给水排水工程所使用的主要材料和设备应具有中文质量证明文件、性能检测报告，进场时应做检查验收
31建筑给水排水与节水通用规范###8.1.3###8.1.3	生活饮用水系统的涉水产品应满足卫生安全的要求
31建筑给水排水与节水通用规范###8.1.4###8.1.4	用水器具和设备应满足节水产品的要求
31建筑给水排水与节水通用规范###8.1.5###8.1.5	设备和器具在施工现场运输、保管和施工过程中，应采取防止损坏的措施
31建筑给水排水与节水通用规范###8.1.6###8.1.6	隐蔽工程在隐蔽前应经各方验收合格并形成记录
31建筑给水排水与节水通用规范###8.1.7###8.1.7	阀门安装前，应作强度和严密性试验
31建筑给水排水与节水通用规范###8.1.8###8.1.8	地下室或地下构筑物外墙有管道穿过时，应采取防水措施。对有严格防水要求的建筑物，应采用柔性防水套管
31建筑给水排水与节水通用规范###8.2.1###8.2.1	给排水设施应与建筑主体结构或其基础、支架牢靠固定
31建筑给水排水与节水通用规范###8.2.2###8.2.2	重力排水管道的敷设坡度必须符合设计要求，严禁无坡或倒坡
31建筑给水排水与节水通用规范###8.2.3###8.2.3	管道安装时管道内外和接口处应清洁无污物，安装过程中应严防施工碎屑落入管中，管道接口不得设置在套管内，施工中断和结束后应对敞口部位采取临时封堵措施
31建筑给水排水与节水通用规范###8.2.4###8.2.4	中水、雨水回用、海水管道严禁与饮用水管道系统连接
31建筑给水排水与节水通用规范###8.2.5###8.2.5	地下构筑物（罐）的室外人孔应采取防止人员坠落的措施
31建筑给水排水与节水通用规范###8.2.6###8.2.6	水处理构筑物的施工作业面上应设置安全防护栏杆
31建筑给水排水与节水通用规范###8.2.7###8.2.7	施工完毕的贮水调蓄、水处理等构筑物必须进行满水试验
31建筑给水排水与节水通用规范###8.3.1###8.3.1	给水排水工程应按下列要求进行调试： 1 调试应在系统施工完成后进行； 2 水池（箱）已按设计要求储存水量； 3 系统供电正常； 4 水泵等设备安装符合设计要求，单机及并联试运行符合设计要求；5 阀门安装符合设计要求，启闭灵活，强度和严密性试验结果符合设计要求； 6 管道系统工作正常
31建筑给水排水与节水通用规范###8.3.2###8.3.2	给水管道必须经水压试验合格后方可投入运行。水压试验包括水压强度试验和水压气密性试验
31建筑给水排水与节水通用规范###8.3.3###8.3.3	污水管道及湿陷土、膨胀土、流砂地区的雨水管道，必须经严密性试验合格后方可投入运行
31建筑给水排水与节水通用规范###8.3.4###8.3.4	中水、雨水回用等非传统水源管道验收时，应逐段检查是否与生活饮用水管道混接
31建筑给水排水与节水通用规范###8.3.5###8.3.5	经返修或加固处理仍不能满足安全或使用要求的分部工程及单位工程，严禁验收
31建筑给水排水与节水通用规范###8.3.6###8.3.6	预制直埋保温管接头安装完成后，必须全部进行气密性检验
31建筑给水排水与节水通用规范###8.3.7###8.3.7	生活给水系统管道和设备在交付使用前必须冲洗和消毒，生活饮用水系统的水质进行见证取样送检，检测水质应符合国家规定的生活饮用水卫生标准的要求
31建筑给水排水与节水通用规范###9.1.1###9.1.1	建筑给水排水工程投入使用后，应进行维护管理
31建筑给水排水与节水通用规范###9.1.2###9.1.2	建筑给水排水设施应进行日常巡检，并定期实施保养与维修，保证系统正常运行
31建筑给水排水与节水通用规范###9.1.3###9.1.3	供水设施因检修停运，应提前 24h 发出通告
31建筑给水排水与节水通用规范###9.2.1###9.2.1	生活饮用水、集中生活热水系统正常运行后应建立完整、准确的水质检测档案
31建筑给水排水与节水通用规范###9.2.2###9.2.2	对泳池及休闲设施的池水进行余氯检测时，不得使用致癌物试剂
31建筑给水排水与节水通用规范###9.2.3###9.2.3	非传统水源用于冲厕用水、冷却补水、娱乐性景观用水时，应对非传统水源的水质进行定期检测
31建筑给水排水与节水通用规范###9.3.1###9.3.1	应定期全面检查金属管道腐蚀情况，发现锈蚀应及时做防腐处理
31建筑给水排水与节水通用规范###9.3.2###9.3.2	应定期检查并确保所有管道阀件正常工作。在使用寿命期满时，应及时更换
31建筑给水排水与节水通用规范###9.3.3###9.3.3	每年在雨季前应对屋面雨水斗和排水管道做全面检查
31建筑给水排水与节水通用规范###9.3.4###9.3.4	应对用于贸易结算的计量水表定期进行检定和更换
31建筑给水排水与节水通用规范###9.3.5###9.3.5	应定期向不经常排水的设有水封的排水附件补水
31建筑给水排水与节水通用规范###9.4.1###9.4.1	生活饮用水供水设备检修完成后，应放水试运行，直至放水口的水质符合国家规定的水质卫生的要求后，才能向管道系统供水
31建筑给水排水与节水通用规范###9.4.2###9.4.2	在断电维修给排水设备时，应采取安全措施
31建筑给水排水与节水通用规范###9.4.3###9.4.3	每年雨季前应对雨水提升泵进行检查，并应保证设备正常工作
31建筑给水排水与节水通用规范###9.5.1###9.5.1	生活用水储水箱（池）应定期进行清洗消毒
31建筑给水排水与节水通用规范###9.5.2###9.5.2	生活饮用水供水泵房、水箱间和优质饮用水设备间及安防设施应有专人管理和监控
31建筑给水排水与节水通用规范###9.5.3###9.5.3	突发事件造成生活饮用水水质污染的，重新注水后，应对水质进行消毒、检测，水质达到国家生活饮用水卫生要求后方可投入使用
31建筑给水排水与节水通用规范###9.5.4###9.5.4	给排水设备间严禁存放易燃、易爆物品。生活饮用水供水泵房、水箱间和优质饮用水设备间内应保持整洁，严禁堆放杂物
31建筑给水排水与节水通用规范###9.5.5###9.5.5	水处理设备加药间、药剂储存间应设专人管理，对接触和使用化学品的人员应进行专业培训
31建筑给水排水与节水通用规范###9.5.6###9.5.6	化粪池（生化池）应进行维护管理，保证安全运行。维护管理时应采取保证人员安全的措施
31建筑给水排水与节水通用规范###9.5.7###9.5.7	应加强对雨水调蓄池等设施的日常检查和维护保养。严禁向雨水收集口倾倒垃圾和生活污、废水
31建筑给水排水与节水通用规范###9.5.8###9.5.8	游泳池及休闲设施的池水发生严重异常情况时，应关闭设施停止运行，并应采取相关处理措施
32市政管道通用规范###1.0.1###1.0.1	为市政管道工程建设满足保障人身健康和生命财产安全，保护生态环境，实施社会管理的基本需求，依据有关法律、法规，制定本规范
32市政管道通用规范###1.0.2###1.0.2	本规范适用于新建、扩建、改建的城镇市政给水、排水、燃气、供热建设项目中的管道工程
32市政管道通用规范###1.0.3###1.0.3	本规范为全文强制性标准，是市政管道工程建设中工程技术和工程管理的基本要求。当工程建设采用的工程材料、工程构件、设计方法、技术措施、质量控制与验收等内容或方法与本规范的规定不一致，经合规性评价符合本规范第2章的规定时，应允许采用
32市政管道通用规范###1.0.4###1.0.4	市政管道工程建设中除应遵守本规范的规定外，尚应同时符合国家现行规范的有关规定。供热管道工程和燃气管道工程，应符合国家有关特种设备监察管理规定的要求
32市政管道通用规范###2.0.1###2.0.1	市政管道工程建设应满足下列目标要求：1管道工程输送能力应满足项目建设受益者需求；2管道工程成本效益应满足项目建设供应者要求；3管道工程建设活动应满足保护社会公共利益规定
32市政管道通用规范###2.0.2###2.0.2	市政管道工程的功能应满足下列规定：1在正常运行条件下，管道具有将输送介质与周围环境隔离的能力；2在正常运行条件下，管道具有输送持续稳定输送介质的能力；3在最不利运行条件下，管道结构具有防止破坏的能力；4在偶然事件条件下，管道具有防止发生严重次生灾害的能力
32市政管道通用规范###2.0.3###2.0.3	市政管道工程的结构设计使用年限应符合下列规定	2.0.3.1	市政管道工程的给水、排水工程管道结构设计使用年限不得低于50年	2.0.3.2	市政管道工程的供热工程中蒸汽管道结构设计使用年限不得低于25年，热水管道结构设计使用年限不得低于30年	2.0.3.3	市政管道工程的燃气管道结构设计使用年限不得低于30年	2.0.3.4	市政管道工程的管道附属工程的结构设计使用年限不得低于管道结构设计使用年限	2.0.3.5	市政管道工程的管道工程施工中边坡或基坑工程的结构设计使用期限应满足工程建设要求
32市政管道通用规范###2.0.4###2.0.4	市政管道工程建设所依据的基础资料应真实可靠
32市政管道通用规范###2.0.5###2.0.5	市政管道工程的设计应保证管道工程项目能够安全建设、正常运行。设计计算参数的选择应符合实际工况，设计计算成果分析应判断正确
32市政管道通用规范###2.0.6###2.0.6	市政管道工程施工与验收应符合设计文件的规定。工程措施应保证人身及公共安全
32市政管道通用规范###2.0.7###2.0.7	管道工程附属结构的工程设计，应满足相应结构类型专项技术规范的规定
32市政管道通用规范###3.0.1###3.0.1	市政管道工程建设所采用的管道材料应满足下列要求	3.0.1.1	市政管道工程建设所采用的管道材料不得造成输送介质特性指标超出规定	3.0.1.2	市政管道工程建设所采用的管道材料应符合工程建设要求	3.0.1.3	市政管道工程建设所采用的管道材料的性能应满足管道工程结构设计使用年限要求
32市政管道通用规范###3.0.2###3.0.2	市政管道附属工程建设所采用的结构材料应满足工程结构和工程运行的要求
32市政管道通用规范###3.0.3###3.0.3	市政管道工程材料的性能指标值和验证方法应符合建筑工程材料标准规定
32市政管道通用规范###3.0.4###3.0.4	管道工程采用的管道产品应符合国家现行标准，具有出厂质量合格证书
32市政管道通用规范###3.0.5###3.0.5	市政管道工程严禁使用国家明确禁止或淘汰的材料和产品
32市政管道通用规范###4.1.1###4.1.1	市政管道工程建设前应对相关区域进行既有工程探测，探测成果文件应满足工程建设的技术要求
32市政管道通用规范###4.1.2###4.1.2	市政管道工程测量成果应包括下列内容：1管道工程线路区域内地形地貌的特征和属性；2管道工程线路区域内既有工程的位置、几何特征和属性；3局部复杂地段测量成果应满足工程专项规定
32市政管道通用规范###4.1.3###4.1.3	地下管线探测的精度应符合下列规定：1地下管线隐蔽管线点的探查精度：平面位置限差不得大于0.10h；埋深限差不得大于0.15h。（式中h为地下管线的中心埋深，单位为厘米，当h＜100cm时则以100cm代入计算）；2地下管线点的测量精度：平面位置中误差不得大于±5cm（相对于邻近控制点），高程测量中误差不得大于±3cm（相对于邻近控制点）；3地下管线图测绘精度：地下管线与邻近的建筑物、相邻管线以及规划道路中心线的间距中误差不得大于图上±0.5mm
32市政管道通用规范###4.1.4###4.1.4	地下管线测量成果必须进行成果质量检验，应按测区管线点总数的5%进行随机抽查复测
32市政管道通用规范###4.1.5###4.1.5	地下管线探查工作检验时，每一个工区必须在隐蔽管线点和明显管线点中分别抽取不少于各自总点数的5%，通过重复探查进行质量检查。检查取样应分布均匀，随机抽取，在不同时间、由不同的操作员进行。质量检查应包括管线点的几何精度检查和属性调查结果检查
32市政管道通用规范###4.1.6###4.1.6	地下管线探查工作检验时，对隐蔽管线点必须进行开挖验证，并应符合下列规定：1每一个工区应在隐蔽管线点中均匀分布、随机抽取不应少于隐蔽管线点总数的1%且不少于3个点进行开挖验证；2当开挖管线与探查管线点之间的平面位置偏差和埋深偏差超过第4.1.3条第1款规定的点数，小于或等于开挖总点数的10%时，该工区的探查工作质量合格；3当超差点数大于开挖总点数的10%，但小于或等于20%时，应再抽取不少于隐蔽管线点总数的1%开挖验证。两次抽取开挖验证点中超差点数小于或等于总点数的10%时，探查工作质量合格，否则不合格；4当超差点数大于总点数的20%，且开挖点数大于10个时，该工区探查工作质量不合格；5当超差点数大于总点数的20%，但开挖点数小于10个时，应增加开挖验证点数到10个以上，按上述原则再进行质量验证
32市政管道通用规范###4.1.7###4.1.7	地下管线测量进行开挖调查时应采取安全措施。燃气管道的开挖调查必须有专业人员的配合
32市政管道通用规范###4.2.1###4.2.1	市政管道工程建设前应对相关区域进行工程地质勘察，成果文件应满足工程建设实施阶段的技术要求
32市政管道通用规范###4.2.2###4.2.2	市政管道工程地质勘察成果满足管道工程设计对地基稳定验算和变形分析的要求
32市政管道通用规范###4.2.3###4.2.3	市政管道工程勘察成果应包括管道工程线路影响区域内下列内容：1地层构造的工程特征和属性，满足工程设计对地基变形分析和承载力评价的要求；2地下水的工程特征，满足工程设计对管道整体稳定验算和抗渗分析的要求，以及坑槽开挖施工降水和边坡安全措施的要求；3地下水和土对管道工程材料腐蚀性的评价，满足管道工程耐久性设计的要求；4不良地质作用和地质灾害的评价，满足工程设计对管道线路和工程技术措施选择的要求；5工程地质的评价和工程技术措施的建议，满足作为工程设计依据的基本要求
32市政管道通用规范###5.1.1###5.1.1	管道承受的结构作用应包括下列内容：1管道内结构作用：管道内长期运行压力、管道内波动压力；2管道外结构作用：管道外土压力作用、管道外地下水压力作用，以及地面荷载影响、环境温度影响、工程地质影响等管道环境作用；3施工荷载作用
32市政管道通用规范###5.1.2###5.1.2	地表水或地下水对管道结构作用取值，应根据对管道结构的作用效应，确定取最低设计水位或最高设计水位。设计水位应根据勘察和水文报告的数据采用
32市政管道通用规范###5.1.3###5.1.3	管道工程和附属工程的结构设计，应满足设计极限状况下可能发生的荷载作用及作用组合。依据作用效应分析确定作用控制工况和最不利的作用效应设计值
32市政管道通用规范###5.1.4###5.1.4	当管道和附属工程构件采用承载能力极限状态设计时，作用效应组合应采用持久设计状况或短暂设计状况的作用效应的基本组合
32市政管道通用规范###5.1.5###5.1.5	当管道和附属工程构件采用正常使用极限状态设计时，作用效应组合应满足下列要求：1以开裂作为设计验算控制项，其不可逆正常使用极限状态设计的作用效应采用标准组合；2对于频发地面荷载作用或管道波动压力作用，其可逆正常使用极限状态设计的作用效应采用频遇组合；3以裂缝宽度或管体变形为设计验算控制项，其长期效应正常使用极限状态设计的作用效应采用准永久组合
32市政管道通用规范###5.1.6###5.1.6	自承重架空敷设时，拱形或折线形钢管道的结构设计，应核算其在侧向荷载作用下，平面外变位引起的P-Δ效应
32市政管道通用规范###5.2.1###5.2.1	各项作用组合下的作用效应分析应按弹性体计算，不得考虑非弹性变形引起的内力重分布
32市政管道通用规范###5.2.2###5.2.2	埋地管道结构设计，应对管道进行抗变形能力鉴别。对于刚性管道，应不计管道挠曲变形对作用效应的影响，管道结构设计应进行截面强度和裂缝宽度验算；对柔性管道，应计入管道与周围土体共同工作对荷载作用效应的影响，管道结构应进行截面强度、截面稳定和挠曲变形量验算
32市政管道通用规范###5.2.3###5.2.3	管道结构和附属工程构件的构件强度验算，应采用下列承载能力极限状态计算表达式：0?S≤R式中 0?-管道的重要性系数； S-荷载作用效应组合的设计值； R-管道结构的抗力强度设计值
32市政管道通用规范###5.2.4###5.2.4	埋地敷设的管道工程，当管道埋设在地表水或地下水以下，管道整体结构应满足抗浮稳定要求
32市政管道通用规范###5.2.5###5.2.5	埋地敷设的管道工程，当管道判定为柔性管道时，管壁截面应满足环向稳定性要求
32市政管道通用规范###5.2.6###5.2.6	埋地敷设的管道工程，当管道采取非整体连接时，在其敷设方向改变处，应满足管道整体抗滑移稳定要求
32市政管道通用规范###5.2.7###5.2.7	管道工程中圆形柔性管道的截面竖向变形量不得大于0.05倍的管道直径
32市政管道通用规范###5.2.8###5.2.8	钢筋混凝土管道的管壁截面，当处于中心受拉或小偏心受拉时，应满足不得出现裂缝的要求；当处于受弯或大偏心受拉(压)时，应满足允许裂缝宽度的要求，允许裂缝宽度应满足正常使用和耐久性要求
32市政管道通用规范###5.2.9###5.2.9	钢筋混凝土管道的管壁裂缝宽度不得大于0.2mm
32市政管道通用规范###5.2.10###5.2.10	在正常运行条件下，管道接口的设计变形量不得大于管材接口允许变形量的0.5倍
32市政管道通用规范###5.2.11###5.2.11	管道最小壁厚值应不小于管壁结构设计规定厚度值，并应计入附加构造厚度。钢管的附加构造厚度应不小于2mm
32市政管道通用规范###5.2.12###5.2.12	市政管道工程的最小覆土厚度，应符合下列要求	5.2.12.1	市政管道工程的管道敷设未采取工程保护措施时，给水工程、排水工程管道应埋设在冻土层以下	5.2.12.2	市政管道工程的管道埋设在机动车行道区域时，必须满足路面运行和路基结构稳定的要求。给水、排水工程主干管道的覆土厚度不得小于0.7m，燃气工程管道的覆土厚度不得小于0.9m，供热工程管道的覆土厚度不得小于1.0m	5.2.12.3	管道工程在河底穿越时，管道至河床的最小覆土厚度应满足规划河床和水流冲刷防护的要求。在I~V级航道下敷设管道的覆土厚度不得小于2.0m，在VI~VII级航道的覆土厚度不得小于1.0m，其他河道下的覆土厚度不得小于0.5m	5.2.12.4	当管道工程采取防护措施时，应按防护措施结构的最小覆土厚度确定
32市政管道通用规范###5.2.13###5.2.13	市政管道工程在建筑物基础下、构筑物基础下敷设时，应满足下列规定：	5.2.13.1	燃气管道不得在建筑物基础下、构筑物基础下敷设	5.2.13.2	市政管道工程在建筑物基础下、构筑物基础下敷设时，压力管道应避免事故隐患，必须设置具备检修条件的保护措施	5.2.13.3	市政管道工程在建筑物基础下、构筑物基础下敷设时，非压力管道应避免管道渗漏，必须采取消除既有工程基础变形的保护措施
32市政管道通用规范###5.2.14###5.2.14	架空敷设的非压力管道，严禁采用上跨障碍物的敷设方式
32市政管道通用规范###5.3.1###5.3.1	管道工程的结构耐久性设计，应满足管道工程结构设计使用年限的要求
32市政管道通用规范###5.3.2###5.3.2	管道的耐久性设计应满足下列要求：	5.3.2.1	管道的管道内壁的腐蚀控制措施，应满足输送介质环境中管道结构的耐久性要求	5.3.2.2	管道的管道外壁的腐蚀控制措施，应满足工程环境中管道结构的耐久性要求
32市政管道通用规范###5.3.3###5.3.3	管道工程中现浇矩形钢筋混凝土管涵和混合结构管涵中的钢筋混凝土构件，各部位受力钢筋的净保护层厚度，不应小于表5.3.3的规定。表5.3.3钢筋的净保护层最小厚度（mm）顶板侧壁底板上层下层内侧外侧上层下层污水管涵304545304540其他管涵303030303040
32市政管道通用规范###5.3.4###5.3.4	市政管道工程中，工厂预制加工的钢筋混凝土圆管、预应力混凝土圆管的钢筋的净保护层厚度应满足下列要求：	5.3.4.1	市政管道工程中，工厂预制加工的钢筋混凝土圆管、预应力混凝土圆管当壁厚为80~100mm时其钢筋的净保护层厚度不应小于12mm	5.3.4.2	市政管道工程中，工厂预制加工的钢筋混凝土圆管、预应力混凝土圆管的壁厚大于100mm时，钢筋的净保护层厚度不应小于20mm
32市政管道通用规范###5.3.5###5.3.5	在最冷月平均气温低于-3℃的地区，露天敷设管道进、出口处不少于10m长度的管道结构，不得采用粘土砖砌体
32市政管道通用规范###5.3.6###5.3.6	管道附属工程采用混凝土材料时，结构耐久性设计应满足下列规定：	5.3.6.1	管道附属工程采用混凝土材料时，混凝土强度等级不应低于C25	5.3.6.2	管道附属工程采用混凝土材料时，混凝土密实性应满足抗渗要求	5.3.6.3	管道附属工程采用混凝土材料时，最冷月平均气温低于-3℃的地区，外露的混凝土构件应具有良好的抗冻性能
32市政管道通用规范###5.3.7###5.3.7	管道附属工程采用砖石砌体材料时，结构耐久性设计应满足下列规定	5.3.7.1	管道附属工程采用砖石砌体材料时，烧结普通砖强度等级不应小于MU10；砌筑砂浆应采用水泥砂浆，其强度等级不应小于M7.5	5.3.7.2	管道附属工程采用砖石砌体材料时，石材强度等级不应小于MU30；砌筑砂浆应采用水泥砂浆，其强度等级不应小于M7.5	5.3.7.3	管道附属工程采用砖石砌体材料时，蒸压灰砂砖强度等级不应小于MU15；砌筑砂浆应采用专用砂浆，其强度等级不应小于Mb10	5.3.7.4	管道附属工程采用砖石砌体材料时，混凝土砌块强度等级不应小于MU7.5；砌筑砂浆应采用砌块专用砂浆，其强度等级不应小于Mb7.5。混凝土砌块砌体的孔洞应采用强度等级不小于Cb20的混凝土灌实
32市政管道通用规范###6.1.1###6.1.1	管道工程施工质量控制的内容，应包括施工质量控制体系、施工质量过程控制程序、工程验收程序与合格条件、施工质量的保修责任。技术要求应满足专项技术规范的规定
32市政管道通用规范###6.1.2###6.1.2	管道工程的施工安全、环境及卫生管理的内容，应包括施工安全、环境保护及现场卫生管理体系、技术措施、施工环境保护技术规定、施工现场卫生技术规定、应急救援及事故管理规定。技术要求应满足专项技术规范的规定
32市政管道通用规范###6.1.3###6.1.3	管道工程的施工脚手架管理的内容，应包括脚手架架体性能要求和架体使用要求的基本规定。脚手架工程的管理、设计、施工及使用，技术要求应满足专项技术规范的规定
32市政管道通用规范###6.1.4###6.1.4	管道采取整体连接时，接口性能应满足下列要求	6.1.4.1	管道采取整体连接时管道接口为焊接连接时，接口处材料性能不得低于管道材料的相应性能值	6.1.4.2	管道采取整体连接时，管道接口为机械连接时，接口处的强度和密封性能不得低于管道材料的相应性能值
32市政管道通用规范###6.1.5###6.1.5	聚乙烯管道的整体连接应满足下列要求：1必须根据不同连接形式选用专用的连接机具，不得采用螺纹连接或粘接；2连接时严禁采用明火加热；3施工前应进行试验，判定试验连接质量合格后，方可进行电熔连接
32市政管道通用规范###6.1.6###6.1.6	管道连接采取承插式胶圈密封连接时，接口性能应满足下列要求:	6.1.6.1	管道连接采取承插式胶圈密封连接时，管道接口处变形性能应满足管材接口允许变形值	6.1.6.2	管道连接采取承插式胶圈密封连接时，管道接口处密封性能应满足管道严密性要求
32市政管道通用规范###6.1.7###6.1.7	管道工程采用的管道材料、管道附件、构（配）件和主要原材料等产品进入施工现场时必须进行进场验收。进场验收时应检查每批产品的订购合同、质量合格证书、性能检验报告、使用说明书、进口产品的商检报告及证件
32市政管道通用规范###6.1.8###6.1.8	管道工程中承担管道焊接的人员必须具备合格操作能力。对于焊缝质量不满足检测标准的人员必须停止操作，并对已完成焊缝全部检测
32市政管道通用规范###6.1.9###6.1.9	管道工程安装完毕后，应进行质量检验和功能性试验
32市政管道通用规范###6.1.10###6.1.10	管道工程安装完毕试验合格后，应进行清洁或消毒，合格后方可投入运行
32市政管道通用规范###6.1.11###6.1.11	管道工程的压力管道试验过程中发现渗漏时，严禁带压处理。消除缺陷后，应重新进行试验
32市政管道通用规范###6.2.1###6.2.1	管道工程的土方施工，必须对周围既有工程进行风险评估，采取保护措施
32市政管道通用规范###6.2.2###6.2.2	管道工程现场地质情况和周边环境复杂，安全等级为一、二级的沟槽或基坑工程，应实施基坑工程监测
32市政管道通用规范###6.2.3###6.2.3	管道工程中，沟槽或基坑工程的沿线应设置明显的警示标志
32市政管道通用规范###6.2.4###6.2.4	管道工程应按建设项目的危险程度和重要性，在管顶0.5m处设置警示标识设施
32市政管道通用规范###6.2.5###6.2.5	管道工程施工中，开槽敷设管道的沟槽应填筑压实，管道周围不同部位回填土的压实系数应满足设计文件要求
32市政管道通用规范###6.3.1###6.3.1	管道工程中采用敞口式掘进施工时，应将地下水位降至管底以下不小于0.5m处，并应采取措施，防止其他水源进入管道施工现场
32市政管道通用规范###6.3.2###6.3.2	管道工程中采用浅埋暗挖法施工时，洞内土方在未完成相应层的隧道结构前，不得继续开挖下层土方
32市政管道通用规范###6.3.3###6.3.3	管道工程开工前应制定防坍塌方案，备好抢险物资，并在现场堆码整齐
32市政管道通用规范###6.3.4###6.3.4	管道工程施工范围内必须有足够照明。照明线路电压在施工区域内不得大于36V
32市政管道通用规范###6.3.5###6.3.5	管道工程必须保证相邻既有工程的正常使用。工程施工完成运行时，管道结构上方土层、各相邻既有工程不得发生沉降、倾斜、塌陷
32市政管道通用规范###6.4.1###6.4.1	城镇市政管道工程中架空敷设管道施工时，管道支架、支墩的施工应满足相应结构技术规范的规定
32市政管道通用规范###6.4.2###6.4.2	管道工程中架空敷设管道时，与铁路、道路及其他管道交叉的垂直净距应满足交通和运行维护的要求，并应采取防止车辆冲撞等外力损害的有效防护措施
32市政管道通用规范###7.1.1###7.1.1	管道工程的产权单位，应建立定期巡视、检查、维护和更新管道的制度，并应严格执行
32市政管道通用规范###7.1.2###7.1.2	管道工程中，结构性状况的普查周期不应大于10年；功能性状况的普查周期不应大于2年
32市政管道通用规范###7.1.3###7.1.3	管道工程的管道外防腐层，应定期检测保持完好。采用阴极保护时，阴极保护在正常运行时不应间断
32市政管道通用规范###7.1.4###7.1.4	当城镇市政管道工程达到设计使用年限时或遭遇重大事故灾害后，应对其进行安全使用评估，满足国家规范规定方可继续使用
32市政管道通用规范###7.1.5###7.1.5	管道工程中进行评估检查现场作业时，必须采取确保安全的措施
32市政管道通用规范###7.1.6###7.1.6	管道工程不能安全运行时，应及时更新、改造、修复或者废除处理
32市政管道通用规范###7.2.1###7.2.1	.管道工程在修复与改造前应进行检测与评估
32市政管道通用规范###7.2.2###7.2.2	.管道工程的修复与改造，应依据管道运行状态和评估结果分析，确定工程内容和目标。规定
32市政管道通用规范###7.2.3###7.2.3	.经修复与改造的管道工程，其工程结构设计使用年限不得低于原工程剩余结构设计使用年限
32市政管道通用规范###7.2.4###7.2.4	燃气管道和设施灾情抢修时，应保证人身安全，满足下列要求：1发生火灾时，应采取切断气源或降低压力等方法控制火势；2应防止管道内产生负压；3发生爆炸后，应迅速控制气源和火种，防止发生次生灾害；4灾情消除后，应对事故范围内管道和设备进行全面检查
32市政管道通用规范###7.2.5###7.2.5	燃气管道和设施修复与改造后，应对夹层、窖井、烟囱、地下管线和建(构)筑物等场所进行全面检查
32市政管道通用规范###7.3.1###7.3.1	管道工程中主要管道的废除和迁移，必须经管道产权单位批准
32市政管道通用规范###7.3.2###7.3.2	管道工程的管道和附属工程废除后，应采取保障对周围环境安全的有效措施
33施工脚手架通用规范###1.0.1###1.0.1	为在工程建设中规范脚手架材料及设计、安装、检验、使用与拆除，保障人身健康和生命财产安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
33施工脚手架通用规范###1.0.2###1.0.2	工程建设中脚手架材料及设计、安装、检验、使用与拆除与必须遵守本规范
33施工脚手架通用规范###1.0.3###1.0.3	本规范是脚手架材料及设计、安装、检验、使用与拆除等建设过程技术和管理的基本要求。当脚手架中采用的设计方法、材料、构件、技术措施、施工质量控制与验收检验内容（方法）等与本规范规定不一致时，经合规性评估符合本规范规定，应允许使用
33施工脚手架通用规范###1.0.4###1.0.4	脚手架材料及设计、安装、检验、使用与拆除，除应遵守本规范外，尚应遵守国家现行有关规范的规定
33施工脚手架通用规范###2.0.1###2.0.1	脚手架设计、安装、检验、使用与拆除等，不应对参与及受到脚手架影响的人员健康和安全造成损害
33施工脚手架通用规范###2.0.2###2.0.2	脚手架实施以前，应依据工程特点编制脚手架施工专项方案，并应包括下列内容：?1 工程概况和编制依据；?2? 脚手架选择类型；?3 脚手架所用材料、构配件、设备类型及规格；?4 脚手架结构与构造设计及施工图；?5 脚手架结构设计计算书；?6 脚手架安全控制技术、管理措施；?7 脚手架安装与拆除技术要求；8 应急预案
33施工脚手架通用规范###2.0.3###2.0.3	脚手架应按专项方案组织施工。当专项方案修改时，应对修改后的方案重新审查和批准
33施工脚手架通用规范###2.0.4###2.0.4	对于危险性较大的脚手架专项施工方案，应按国家相关规定进行专家论证。施工单位应按专家论证意见对专项施工方案进行修改并审批
33施工脚手架通用规范###2.0.5###2.0.5	脚手架架体类型应根据工程特点确定，性能应符合下列规定：?1? 承载力应满足要求；?2? 结构应稳固，不应发生影响正常使用的变形；?3? 应满足使用要求，并应具有安全防护功能；?4? 在使用中，脚手架结构性能不应发生明显改变；?5? 当遇意外作用时，不应发生整体破坏；?6? 不应影响脚手架依附、承受工程结构的正常使用；?7? 不应影响装配式混凝土复合外墙保温、节能、防渗效果
33施工脚手架通用规范###2.0.6###2.0.6	脚手架安装、使用、拆除等过程中，配套设备的使用应符合产品说明书等操作规范要求
33施工脚手架通用规范###2.0.7###2.0.7	当确定脚手架结构或构配件抗力设计值时，综合安全系数指标应符合下列公式要求：
33施工脚手架通用规范###2.0.8###2.0.8	脚手架结构重要性系数γ0，应按表 2.0.8 的规定取值
33施工脚手架通用规范###2.0.9###2.0.9	脚手架安全等级应按表 2.0.9 确定：
33施工脚手架通用规范###3.0.1###3.0.1	脚手架材料、构配件及设备质量应符合国家相关规范要求和施工专项方案的规定
33施工脚手架通用规范###3.0.2###3.0.2	脚手架材料、构配件代换应经脚手架设计单位同意
33施工脚手架通用规范###3.0.3###3.0.3	脚手架材料、构配件及设备使用后，应及时检查、分类、维护、保养、堆放，对不合格品应及时报废，并应形成文件记录
33施工脚手架通用规范###3.0.4###3.0.4	脚手架材料、构配件及设备再次使用前，应进行质量检查，检查不合格且经维修后仍不合格的构配件不应使用
33施工脚手架通用规范###4.0.1###4.0.1	作用于脚手架的荷载应分为永久荷载和可变荷载
33施工脚手架通用规范###4.0.2###4.0.2	脚手架永久荷载应包括下列内容：? ?1 脚手架结构件自重；?2 脚手板、安全网、栏杆等附件的自重；?3 支撑脚手架之上的支承体系、建筑结构材料及堆放物的自重；?4 其他可按永久荷载计算的荷载
33施工脚手架通用规范###4.0.3###4.0.3	脚手架的可变荷载应包括下列内容：? ?1 施工荷载；?2 风荷载；?3 其他可变荷载
33施工脚手架通用规范###4.0.4###4.0.4	应取永久荷载的自重作为脚手架永久荷载标准值
33施工脚手架通用规范###4.0.5###4.0.5	脚手架设计时，脚手架可变荷载标准值取值应符合下列规定：? ?1 应根据实际情况确定作业脚手架作业层上的施工荷载标准值，且不应低于表 4.0.5-1 的规定。?2 当作业脚手架上同时存在 2 个及以上作业层作业时，在同一跨距内各操作层的施工荷载标准值总和取值不应小于 4.0?kN/m2。?3 应根据实际情况确定支撑脚手架作业层上的施工荷载标准值，且不应低于表 4.0.5-2 的规定。?4 应按其自重计算支撑脚手架上移动的设备、工具等物品的可变荷载标准值
33施工脚手架通用规范###4.0.6###4.0.6	在计算水平风荷载标准值时，高耸塔式结构、悬臂结构等特殊脚手架结构应计入风振系数
33施工脚手架通用规范###4.0.7###4.0.7	脚手架上振动、冲击物体应按物体自重乘以动力系数取值计入可变荷载标准值
33施工脚手架通用规范###4.0.8###4.0.8	脚手架设计应根据正常搭设和使用过程中在脚手架上可能同时出现的荷载，并按承载能力极限状态和正常使用极限状态分别进行荷载组合，取各自最不利的荷载组合设计
33施工脚手架通用规范###4.0.9###4.0.9	脚手架结构及构配件承载能力极限状态设计时，应按下列规定采用荷载基本组合：? ?1 作业脚手架荷载基本组合应按表 4.0.9-1 的规定采用。?2 支撑脚手架荷载基本组合应按表 4.0.9-2 的规定采用
33施工脚手架通用规范###4.0.10###4.0.10	脚手架结构及构配件正常使用极限状态设计时，应按下列规定采用荷载标准组合：? ?1 作业脚手架荷载的标准组合应按表 4.0.10-1 采用。?2 支撑脚手架荷载标准组合应按表 4.0.10-2 采用
33施工脚手架通用规范###4.0.11###4.0.11	脚手架在使用及拆除过程中的施工荷载不应超过设计允许荷载
33施工脚手架通用规范###5.1.1###5.1.1	脚手架设计性能应符合第 2.0.5 条的要求，并应拥有相关性能证明材料
33施工脚手架通用规范###5.1.2###5.1.2	脚手架设计应根据安装、使用和拆除等工况确定，设计结果应满足对脚手架承载力、刚度和稳定性要求
33施工脚手架通用规范###5.1.3###5.1.3	脚手架地基应符合下列规定：?1? 地基应能承受架体自重及设计荷载；?2? 地基应满足承载力和变形要求，对承载力不足的地基土或混凝土结构层，应进行加固处理；3? 混凝土结构层上的立杆底部应设置底座或垫板；?4? 场地内应有排水措施，地基不得积水
33施工脚手架通用规范###5.2.1###5.2.1	脚手架设计应采用以概率理论为基础的极限状态设计方法，以分项系数设计表达式计算
33施工脚手架通用规范###5.2.2###5.2.2	脚手架承重结构设计应按承载能力极限状态和正常使用极限状态确定
33施工脚手架通用规范###5.2.3###5.2.3	作业脚手架、支撑脚手架计算应包括下列内容：? ?1 水平杆件抗弯强度、刚度，节点连接强度；?2 立杆稳定承载力；?3 地基、基础承载力；?4 连墙件强度、稳定承载力、连接强度；?5 当有缆风绳时，应计算缆风绳承载力及连接强度；?6? 架体抗倾覆能力；?7? 脚手架所固定的预制墙板的强度和刚度；?8? 脚手架在装配式构件上固定的连接强度、刚度以及稳定性
33施工脚手架通用规范###5.2.4###5.2.4	脚手架结构设计计算应依据施工工况选择具有代表性的最不利杆件、构配件、不利截面和不利工况作为计算条件
33施工脚手架通用规范###5.2.5###5.2.5	脚手架构配件强度应按构配件净截面计算；构配件稳定性和变形应按构配件毛截面计算
33施工脚手架通用规范###5.2.6###5.2.6	当按承载能力极限状态设计脚手架时，应采用荷载设计值和材料强度设计值计算
33施工脚手架通用规范###5.2.7###5.2.7	当按正常使用极限状态设计脚手架时，应采用荷载标准值和变形限值进行计算
33施工脚手架通用规范###5.2.8###5.2.8	脚手架结构应按正常搭设和正常使用条件设计
33施工脚手架通用规范###5.2.9###5.2.9	脚手架结构受弯构件容许挠度应符合表 5.2.9 的规定
33施工脚手架通用规范###5.3.1###5.3.1	脚手架构造设计应满足对脚手架强度、刚度和稳定性要求
33施工脚手架通用规范###5.3.2###5.3.2	脚手架杆件连接节点应具备足够强度和转动刚度，架体在使用期内节点应无松动
33施工脚手架通用规范###5.3.3###5.3.3	脚手架所用杆件、构配件、节点连接件等应配套使用，并应满足组架方法及构造要求
33施工脚手架通用规范###5.3.4###5.3.4	作业脚手架宽度和作业层高度应满足施工人员正常工作需求
33施工脚手架通用规范###5.3.5###5.3.5	脚手架作业层设置应符合下列规定:?1? 作业平台脚手板应满铺，并应满足稳定、牢固要求；?2? 钢脚手板应有挂钩，并应带有自锁装置与作业层横向水平杆锁紧，不应浮放；3? 木脚手板、竹串片脚手板、竹笆脚手板两端应与水平杆绑牢，作业层相邻两根横向水平杆间应加设中间水平杆；?????4? 脚手架作业层应设置防护栏杆与挡脚板；?????5? 底层脚手板下应采用安全平网兜底封闭；?????6? 外围作业平台外侧应封闭，且密封材料应为阻燃产品
33施工脚手架通用规范###5.3.6###5.3.6	脚手架竖向和水平剪刀撑应根据种类、荷载、结构和构造设置，剪刀撑斜杆应与相邻立杆连接牢固
33施工脚手架通用规范###5.3.7###5.3.7	外围作业脚手架应设置连墙件，并应符合下列规定：? ?1? 连墙件应采用能承受压力和拉力的构造，并应与建筑结构和架体连接牢固；?2? 连墙件的水平间距与竖向间距设置应满足架体整体稳定性要求；?3? 在架体转角处、开口型作业脚手架端部应增设连墙件，连墙件竖向间距不应大于建筑物层高，且不应大于 4m；?4 连墙件安装在装配式外墙上时，不应影响装配式构件的拼缝、连接、灌浆等；5 安装在装配式外墙的连墙件应保证后期封堵、防渗质量；?6 连墙件固定螺栓与装配式墙板之间应同时设置钢制和柔性垫片
33施工脚手架通用规范###5.3.9###5.3.9	支撑脚手架独立架体高宽比不应大于 3.0
33施工脚手架通用规范###5.3.10###5.3.10	脚手架连墙件的水平间距不应超过 3 跨，竖向间距不应超过 3 步，连墙件之上架体的悬臂高度不应超过 2 步
33施工脚手架通用规范###5.3.11###5.3.11	当有设置条件时，支撑脚手架应设置水平剪刀撑，并应设置竖向剪刀撑，剪刀撑应均匀、对称的布置
33施工脚手架通用规范###5.3.12###5.3.12	支撑脚手架的水平杆应沿纵向和横向按步距通长设置，不应缺失。支撑脚手架立杆底部应设置纵向和横向扫地杆，且水平杆和扫地杆应与相邻立杆连接牢固
33施工脚手架通用规范###5.3.13###5.3.13	脚手架水平杆步距、立杆间距应通过设计确定
33施工脚手架通用规范###5.3.14###5.3.14	在支撑脚手架顶层水平杆承受荷载时，应通过计算确定杆端悬臂长度
33施工脚手架通用规范###5.3.15###5.3.15	架体结构在下列部位应采取可靠的加强构造措施：? ?1? 与附着支承结构连接处；?2? 平面布置的转角处；?3? 碰到塔式起重机、施工升降机、物料平台等设施断开或开洞处；?4 楼层高度大于连墙件设计设置的竖向高度部位； 5 因装配式混凝土结构施工需要断开或临时洞口处； 6 碰到挑檐或其它结构突出物影响架体正常布置处
33施工脚手架通用规范###5.3.16###5.3.16	临街作业脚手架外侧立面、转角处应采取有效防护措施
33施工脚手架通用规范###5.3.17###5.3.17	脚手架固定在装配式构件上时，装配构件上须有固定脚手架的措施
33施工脚手架通用规范###6.1.1###6.1.1	脚手架专项方案批准通过后，施工单位应向施工作业人员进行技术交底。技术交底应有记录，技术交底记录应由交底人和接受交底人签字确认后存档
33施工脚手架通用规范###6.1.2###6.1.2	脚手架安装应符合专项方案规定顺序、图样等要求
33施工脚手架通用规范###6.1.3###6.1.3	脚手架附着于建筑结构的预埋锚固处结构强度应满足安全承载力要求
33施工脚手架通用规范###6.1.4###6.1.4	脚手架搭设和拆除作业应设置安全警戒线和警戒标志，并应派专人监护，严禁非作业人员入内
33施工脚手架通用规范###6.1.5###6.1.5	脚手架在使用过程中和工况改变后，应检查架体搭设质量，确认合格后方可进行下道工序施工或阶段使用，下列阶段应检查架体搭设质量：  1 搭设场地完工后及脚手架搭设前； 2 附着式升降脚手架支座、悬挑式脚手架悬挑结构固定后； 3 首层水平杆搭设安装后； 4 落地作业脚手架和悬挑作业脚手架每搭设一个楼层高度、阶段使用前； 5 附着式升降脚手架在每次提升前、提升就位后和每次下降前、下降就位后； 6 支撑脚手架每搭设 2 步～4 步或不大于 6m 高度
33施工脚手架通用规范###6.1.6###6.1.6	脚手架搭设、使用和拆除等作业过程中，应采取对作业人员和周边人员保护措施
33施工脚手架通用规范###6.1.7###6.1.7	脚手架应按顺序搭设，并应符合下列规定：? ?1 落地作业脚手架、悬挑脚手架的搭设应与工程施工同步，一次搭设高度不应超过最上层连墙件 2 步，且自由高度不应大于 4m；?2 支撑脚手架应逐排、逐层搭设；?3 剪刀撑、斜撑杆等加固杆件应随架体同步搭设，不应滞后安装；?4 脚手架搭设应自一端向另一端延伸，应自下而上按步架设，并应逐层改变搭设方向；?5 每搭设完一步架体后，应及时校正立杆间距、步距、垂直度及水平杆的水平度
33施工脚手架通用规范###6.1.8###6.1.8	作业脚手架连墙件安装应符合下列规定：? ?1? 连墙件安装与作业脚手架搭设应同步；?2? 当作业脚手架操作层高出相邻连墙件以上 2 步时，在上层连墙件安装完毕前，应采取临时拉结措施
33施工脚手架通用规范###6.1.9###6.1.9	悬挑脚手架、附着式升降脚手架在搭设时，悬挑支承结构、附着支座的锚固和固定应牢固可靠。装配式结构脚手架安装前，墙板的底部灌浆料抗压强度应达到足够强度
33施工脚手架通用规范###6.1.10###6.1.10	脚手架安全防护网和防护栏杆等设施应随架体搭设同步安装到位
33施工脚手架通用规范###6.2.1###6.2.1	脚手架材料、构配件和相关设备应按进入施工现场的批次分品种、规格检验，检验合格后方可使用
33施工脚手架通用规范###6.2.2###6.2.2	脚手架材料、构配件和相关设备现场检验应采用随机抽样方法。检验内容应包括外观检验、实物测量、功能测试检验。抽样比例应符合下列规定：? ?1? 按材料、构配件和设备的品种、规格抽检比例不应小于 1%；?2? 安全锁扣、防坠装置、支座等重要构配件应全数检验；?3? 经过维修的材料、构配件抽检比例不应少于 3%
33施工脚手架通用规范###6.2.3###6.2.3	脚手架应在下列阶段进行检验与验收：?1 基础完工后及脚手架搭设前；?2 首层水平杆搭设安装后； 3 落地作业脚手架和悬挑作业脚手架每搭设一个楼层高度、阶段使用前； 4 附着式升降脚手架支座、悬挑式脚手架悬挑结构固定后； 5 附着式升降脚手架在每次提升前、提升就位后和每次下降前、下降就位后； 6 支撑脚手架每搭设 2 步～4 步或不大于 6m 高度； 7? 作业层上施加荷载前；?8? 达到设计高度或安装就位后
33施工脚手架通用规范###6.2.4###6.2.4	脚手架性能的检查与验收应包括下列内容： 1 材料、构配件和设备质量； 2 搭设场地、支承结构件固定的承载稳定性； 3 阶段架体搭设质量； 4 观感质量； 5 专项施工方案、产品合格证、使用说明及型式检验报告、检查记录、测试记录等技术资料
33施工脚手架通用规范###6.2.5###6.2.5	检查与验收不合格的脚手架应立即整改，整改合格后方可继续施工
33施工脚手架通用规范###7.0.1###7.0.1	当遇 6 级及以上强风、浓雾或沙尘暴等恶劣天气时，应停止脚手架安装、使用及拆除作业。当雨、霜或雪后，上架作业应有防滑措施，并应及时清除水、冰、霜或雪
33施工脚手架通用规范###7.0.2###7.0.2	严禁在作业脚手架上悬挂起重设备和固定混凝土输送泵管、缆风绳、卸料平台、支撑脚手架或大型设备的支承件等
33施工脚手架通用规范###7.0.3###7.0.3	脚手架在使用过程中，应定期检查并形成记录，定期检查项目应符合下列规定：? ?1? 杆件设置和连接，连墙件、支撑、门洞桁架等构造应符合本规范和专项施工方案的要求；?2 主要受力杆件、剪刀撑等加固杆件、连墙件应无缺失、无松动，架体应无明显变形；?3 搭设场地应无积水，立杆底端应无松动、无悬空；?4 安全防护设施应齐全、有效；?5? 应无超载使用
33施工脚手架通用规范###7.0.4###7.0.4	当遇到下列情况之一时，应对脚手架检查并形成记录，确认安全后方可继续使用：? ?1? 意外承受非设计荷载后；?2 遇有 6 级及以上强风或大雨及以上降水后；?3 冻结的地基土解冻后；?4 停用超过 1 个月；?5 架体部分拆除
33施工脚手架通用规范###7.0.5###7.0.5	当脚手架出现下列状态之一时，应立即停止架上作业，撤离作业人员，并应及时组织检查处置：? ?1 结构件或连接件因超过材料强度破坏，或因连接节点产生滑移而失效，或因过度变形而不适于继续承载；?2? 整个脚手架结构或一部分失去平衡；?3? 脚手架结构转变为机动体系；?4? 脚手架结构整体或局部杆件失稳；?5? 地基失去继续承载的能力
33施工脚手架通用规范###7.0.6###7.0.6	作业脚手架外侧栏杆、支撑脚手架作业层栏杆全封闭防护应使用具有阻燃性能产品
33施工脚手架通用规范###7.0.7###7.0.7	脚手架首次承受荷载时，下部人员应处于安全警戒线外
33施工脚手架通用规范###7.0.8###7.0.8	脚手架在使用过程中应采取防火措施，在脚手架作业层上动火作业时，应设专人监护
33施工脚手架通用规范###7.0.9###7.0.9	在脚手架立杆基础下及附近实施挖掘作业，不应影响脚手架整体稳定
33施工脚手架通用规范###7.0.10###7.0.10	脚手架与架空输电线路应保持安全距离，外电防护架应绝缘处理
33施工脚手架通用规范###7.0.11###7.0.11	作业脚手架上不应附着电线，且应采取接地措施。当有雷击风险时，应有防雷措施
33施工脚手架通用规范###7.0.12###7.0.12	严禁在脚手架使用期间拆除脚手架连墙件和架体主节点处的纵向、横向水平杆和扫地杆等影响架体稳定的构件
33施工脚手架通用规范###7.0.13###7.0.13	脚手架拆除前，应清理作业层上的设备、材料和杂物
33施工脚手架通用规范###7.0.14###7.0.14	脚手架拆除作业应符合下列规定：?1? 拆除架体应按从上往下的顺序逐层进行，不应上下同时作业；?2? 同层杆件和构配件应按先外后内的顺序拆除；剪刀撑、斜撑杆等加固杆件应在拆卸至该部位杆件时再拆除；?3? 连墙件应随架体逐层、同步拆除，不应先将连墙件整层或数层拆除后再拆架体；4 拆除作业过程中，架体悬臂段高度超过 2 步时，应加设临时拉结
33施工脚手架通用规范###7.0.15###7.0.15	脚手架分立面、分段拆除应对分界处采取技术措施处理，分段后的架体应稳定
33施工脚手架通用规范###7.0.16###7.0.16	架体拆除作业应明确分工，统一组织行动，应设专人指挥，并应具有足够的操作面
34建筑与市政工程施工质量控制通用规范###1.0.1###1.0.1	为在建筑与市政工程施工中保证工程质量，保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
34建筑与市政工程施工质量控制通用规范###1.0.2###1.0.2	建筑与市政工程施工质量控制必须遵守本规范
34建筑与市政工程施工质量控制通用规范###1.0.3###1.0.3	本规范是建筑与市政工程施工质量控制的基本要求。当工程中采用的质量控制措施、验收组织方式等与本规范的规定不一致时，经进行合规性评估，评估合格应允许使用
34建筑与市政工程施工质量控制通用规范###1.0.4###1.0.4	建筑与市政工程施工质量控制，除应遵守本规范外，尙应遵守国家现行有关规范的规定
34建筑与市政工程施工质量控制通用规范###2.0.1###2.0.1	建设单位应承担工程建设质量的首要责任，对建设工程各阶段实施质量管理，组织处理建设工程质量缺陷以及质量事故
34建筑与市政工程施工质量控制通用规范###2.0.2###2.0.2	建设单位与项目参建各方的合同中，应明确各自质量标准、质量控制的权利与责任
34建筑与市政工程施工质量控制通用规范###2.0.3###2.0.3	建设单位应向施工图审查机构提交的施工图设计文件应符合下列规定： 1. 施工图设计文件应齐全完整； 2. 施工图设计文件应签章齐全，签章人应与实际责任人一致
34建筑与市政工程施工质量控制通用规范###2.0.4###2.0.4	建设单位应提供合格有效的施工图纸及其它有关设计文件，并应组织勘察、设计单位对施工、监理等单位进行勘察说明、设计交底，并应保留相关记录。建设单位应组织相关人员进行图纸会审，并应保留相关记录
34建筑与市政工程施工质量控制通用规范###2.0.5###2.0.5	未实行监理的工程项目，建设单位应成立专门机构独立履行监理职责
34建筑与市政工程施工质量控制通用规范###2.0.6###2.0.6	勘察、设计、施工、监理单位应承担工程建设质量的主体责任，应建立质量控制体系。勘察、设计、施工单位应负责处理建设工程质量缺陷以及质量事故
34建筑与市政工程施工质量控制通用规范###2.0.7###2.0.7	勘察、设计单位应根据建设工程特点与合同要求编制勘察、设计文件，并应按质量管理程序审批
34建筑与市政工程施工质量控制通用规范###2.0.8###2.0.8	勘察单位提供的地质、测量、水文等勘察成果应真实准确，并应满足建设工程设计、施工需要。勘察单位应在勘察文件中说明地质条件可能造成的工程风险，并及时解决施工过程中出现的有关勘察工作的问题
34建筑与市政工程施工质量控制通用规范###2.0.9###2.0.9	施工单位应编制质量策划，并应符合下列要求： 1. 质量策划应包括质量目标和质量要求、质量管理职责、质量管理与协调的程序、质量控制点的设置与管理、项目生产要素的质量控制、实施质量目标和控制措施； 2. 质量策划结果应报施工现场质量控制体系相关责任人审批； 3. 质量策划应实施动态管理
34建筑与市政工程施工质量控制通用规范###2.0.10###2.0.10	施工单位应根据工程特点、现场条件和相关标准编制施工组织设计和施工方案，对于容易导致重大质量事故或造成重大经济损失的分部分项工程，应编制专项方案，并应按规定程序审批后执行，有变更时应按原审批程序办理变更手续
34建筑与市政工程施工质量控制通用规范###2.0.11###2.0.11	施工单位应按设计文件和合同约定的施工技术标准施工，应执行施工组织设计或施工方案确定的工艺、方法和技术质量措施
34建筑与市政工程施工质量控制通用规范###2.0.12###2.0.12	施工单位应组织向相关人员、施工作业班组进行书面技术交底，技术交底应明确规定施工作业条件、施工方法、技术措施、质量标准以及安全措施等，并应保留相关记录
34建筑与市政工程施工质量控制通用规范###2.0.13###2.0.13	监理单位应制定监理规划和监理实施细则，并应按规定程序审批后执行，有变更时应按原审批程序办理变更手续
34建筑与市政工程施工质量控制通用规范###2.0.14###2.0.14	施工现场作业人员的教育培训应符合下列要求： 1. 施工现场作业人员应实行全员培训，并经考核合格后方可上2. 教育培训应按工作类别、作业环境、安全质量技术要求等分类进行； 3. 施工单位应建立培训档案，并对人员的教育培训情况实行动态管理
34建筑与市政工程施工质量控制通用规范###3.1.1###3.1.1	施工单位不得擅自修改工程设计；当施工过程中需修改工程设计时，应由建设单位提出需修改内容，原设计单位提出设计变更方案，并应按原审批程序办理变更手续
34建筑与市政工程施工质量控制通用规范###3.1.2###3.1.2	施工单位应在施工前制定合理的施工进度计划，并应经建设单位、监理单位审批后执行。施工中不得任意压缩合理工期，进度计划的重大调整应按原审批流程办理相应的变更审批手续，并应制定相应的质量控制措施
34建筑与市政工程施工质量控制通用规范###3.1.3###3.1.3	季节性施工应制定专项方案，且质量保证措施应符合现场实际需求
34建筑与市政工程施工质量控制通用规范###3.1.4###3.1.4	工程质量控制资料应齐全完整、真实有效；当部分资料缺失时，应委托检验检测机构进行相应的实体检验或抽样试验，出具的检测报告应作为工程质量验收资料的一部分
34建筑与市政工程施工质量控制通用规范###3.2.1###3.2.1	原材料、半成品、成品、构配件、器具和设备等进场应包含符合设计要求的产品合格证和质量检测报告，设计文件有特殊要求的应提供性能检测报告
34建筑与市政工程施工质量控制通用规范###3.2.2###3.2.2	施工单位应检查原材料、半成品、成品、构配件、器具和设备等的质量文件，同时应进行外观检查，并应保留进场验收记录
34建筑与市政工程施工质量控制通用规范###3.2.3###3.2.3	进口产品应符合合同规定的质量要求，施工单位应查验商检证明材料
34建筑与市政工程施工质量控制通用规范###3.2.4###3.2.4	原材料、半成品、成品、构配件、器具和设备等在运输过程中应根据特性采取有针对性的保护措施
34建筑与市政工程施工质量控制通用规范###3.2.5###3.2.5	施工现场的原材料、半成品、成品、构配件、器具和设备，应有确保其安全和性能不受影响的储存及防护措施
34建筑与市政工程施工质量控制通用规范###3.3.1###3.3.1	工程质量策划设置的质量控制点，应包括下列内容： 1. 对施工质量有重要影响的关键质量特性、关键部位或重要影响因素； 2. 工艺有要求，对下道工序的活动有重要影响的关键质量特性、部位；3. 对工程质量有严重影响的材料以及进口重要材料的质量和性能；4. 影响下道工序质量的技术间歇时间； 5. 与施工质量密切相关的技术参数； 6. 容易出现质量通病的部位； 7. 紧缺工程材料、构配件和工程设备或可能对生产安排有严重影响的关键项目因素； 8. 隐蔽工程验收
34建筑与市政工程施工质量控制通用规范###3.3.2###3.3.2	工程测量原始观测数据应现场记录，并应校核。测量成果交付应保留记录
34建筑与市政工程施工质量控制通用规范###3.3.3###3.3.3	每道施工工序完成后，应经施工单位自检符合规定后，方能进行下道工序施工。各专业工种之间的相关工序应进行交接检验，并应保留记录
34建筑与市政工程施工质量控制通用规范###3.3.4###3.3.4	施工单位应会同设计单位就施工方法对大跨、悬挑、悬索等重要结构内力及变形的影响进行分析，并应对施工阶段结构的强度、稳定性和刚度进行验算，验算结果应经设计单位审核确认
34建筑与市政工程施工质量控制通用规范###3.3.5###3.3.5	实行监理的工程项目，监理规划或监理实施细则中提出检查要求的重要工序，应经专业监理工程师检查并签字确认后，方能进行下道工序施工
34建筑与市政工程施工质量控制通用规范###3.3.6###3.3.6	隐蔽工程在隐蔽前应由监理单位组织验收，应留存现场影像资料并形成验收文件，验收合格后方可继续施工
34建筑与市政工程施工质量控制通用规范###3.3.7###3.3.7	天然地基的基坑、基槽、沟槽开挖后，建设单位应会同勘察、设计、施工和监理单位实地验槽
34建筑与市政工程施工质量控制通用规范###3.3.8###3.3.8	主体结构的预埋件数量、规格、位置和防腐处理应符合设计要求
34建筑与市政工程施工质量控制通用规范###3.3.9###3.3.9	既有建筑装饰装修工程设计涉及主体和承重结构变动时，必须在施工前委托原结构设计单位提出设计方案，或由检测鉴定单位对建筑结构的安全性进行鉴定
34建筑与市政工程施工质量控制通用规范###3.3.10###3.3.10	建筑外门窗应安装牢固。在砌体上安装门窗严禁采用射钉固定
34建筑与市政工程施工质量控制通用规范###3.3.11###3.3.11	推拉门窗扇必须牢固，必须安装防脱落装置
34建筑与市政工程施工质量控制通用规范###3.3.12###3.3.12	屋面瓦材必须铺置牢固
34建筑与市政工程施工质量控制通用规范###3.3.13###3.3.13	建设工程中临空处设置的用于防护的栏杆以及无障碍设施的安全抓杆应设置牢固，承受水平荷载和支撑力应符合设计要求
34建筑与市政工程施工质量控制通用规范###3.3.14###3.3.14	设备、管道及其支吊架等的安装位置、尺寸以及与主体结构的连接方法和质量应满足设计及使用功能要求
34建筑与市政工程施工质量控制通用规范###3.3.15###3.3.15	管道吹扫（清扫、冲洗）、强度试验、水压试验及严密性试验前施工单位应编制试验方案，应按设计要求确定试验方法、试验压力和合格标准，应制定质量保证和安全措施，并应报监理单位和建设单位审批
34建筑与市政工程施工质量控制通用规范###3.3.16###3.3.16	地下管道防腐层应完整连续，采用阴极保护时，阴极保护不应间断，并应经检测合格
34建筑与市政工程施工质量控制通用规范###3.3.17###3.3.17	对非开挖施工管道、跨越或穿越江河管道等特殊作业，施工前应制定专项施工方案
34建筑与市政工程施工质量控制通用规范###3.3.18###3.3.18	重型设备和有振动荷载的设备严禁安装在吊顶工程的龙骨上
34建筑与市政工程施工质量控制通用规范###3.3.19###3.3.19	隧道施工前应对已建成的平面、高程控制网进行复测。隧道贯通前，应对线路中线、隧道中线和高程控制线进行检核。隧道的衬砌结构不得侵入建筑限界
34建筑与市政工程施工质量控制通用规范###3.3.20###3.3.20	具有功能性要求的机械、电气和自动化系统和设备应按设计要求试运行。试运行应由建设单位组织，设计单位、施工单位、监理单位、设备供应商、检测单位及运维单位参加。系统功能应符合设计要求
34建筑与市政工程施工质量控制通用规范###3.4.1###3.4.1	工程质量控制中使用的计量器具和检测设备，应经计量检定、校准合格后方可使用
34建筑与市政工程施工质量控制通用规范###3.4.2###3.4.2	施工过程质量检测试样，除确定工艺参数可制作模拟试样外，必须从现场相应的施工部位制取
34建筑与市政工程施工质量控制通用规范###3.4.3###3.4.3	检验检测应按经建设单位审批的检测方法和现场工程实体检测方案进行
34建筑与市政工程施工质量控制通用规范###3.4.4###3.4.4	检验检测机构及其人员应独立出具检验检测数据和结果。检验检测机构应对检测数据和检测报告的真实性和准确性负责。对检测试验结果不合格的报告严禁抽撤、替换或修改
34建筑与市政工程施工质量控制通用规范###3.4.5###3.4.5	严禁检测机构出具虚假检测报告
34建筑与市政工程施工质量控制通用规范###4.1.1###4.1.1	建筑与市政工程的施工质量验收应划分为单位工程、分部工程、分项工程和检验批，并应符合下列规定： 1 检验批应根据施工组织、质量控制和专业验收的需要，按工程量、楼层、施工段划分，检验批抽样数量应符合有关专业验收标准的规定；2 分项工程应按工种、材料、施工工艺、设备类别划分； 3 分部工程应按专业性质、工程部位划分； 4 单位工程应为具备独立使用功能的建筑物或构筑物；对市政道路、桥梁、管道工程，每个独立合同段应划分为一个单位工程
34建筑与市政工程施工质量控制通用规范###4.1.2###4.1.2	工程开工前，应由施工单位制定单位、分部、分项工程和检验批的划分方案，并应由监理单位审核通过
34建筑与市政工程施工质量控制通用规范###4.1.3###4.1.3	工程竣工验收合格后，建设单位应设置有关工程责任主体的永久性标牌，并应符合下列规定： 1. 永久性标牌应包括建设、勘察、设计、施工、监理单位等工程质量责任主体名称和主要责任人姓名； 2. 建筑工程的永久性标牌应设置在主体结构外部的明显位置； 3. 燃气、供热、给水排水管道工程的永久性标牌应设置在检查井或永久附属构筑物外明显位置，道路工程的永久性标牌应设置在路缘石或步道上，城市轨道交通工程的永久性标牌应设置在车站出入口，城市桥梁工程、场站构筑物的永久性标牌应设置在主体结构外部明显位置；4. 分标段施工的工程应按工程质量责任主体分别设置永久性标牌
34建筑与市政工程施工质量控制通用规范###4.1.4###4.1.4	建设工程档案应符合下列规定： 1. 勘察、设计、施工、监理等单位应将本单位形成的工程文件立卷后向建设单位移交； 2. 工程质量验收合格后，建设单位应根据建筑与市政工程特点和属地化要求，将参建各方的工程文件收集齐全、整理立卷后归档； 3. 建设工程档案应包括记录工程建设相关的重要活动、记载工程建设主要过程和现状、具有保存价值的载体文件； 4. 与消防安全检查和灭火救援有关的建筑总平面、建筑平面、消防设施系统图等图纸、资料，以及消防验收结果等信息应与消防救援机构共享
34建筑与市政工程施工质量控制通用规范###4.2.1###4.2.1	建筑与市政工程施工质量验收合格应符合工程勘察、设计文件、合同约定的要求
34建筑与市政工程施工质量控制通用规范###4.2.2###4.2.2	检验批质量验收合格应符合下列规定： 1 检验项目经抽样检验应全部合格； 2 应具有完整的施工操作依据和质量检查记录，主要工程材料的质量证明资料及相应试验检测资料应齐全、正确
34建筑与市政工程施工质量控制通用规范###4.2.3###4.2.3	分项工程质量验收合格应符合下列规定： 1  所含检验批或验收批的质量应全部合格； 2  所含检验批或验收批的质量验收记录应完整、正确
34建筑与市政工程施工质量控制通用规范###4.2.4###4.2.4	分部工程质量验收合格应符合下列规定： 1 所含分项工程的质量经验收应合格； 2 质量控制资料应完整、正确； 3 有关安全、节能、环境保护和主要使用功能的抽样检验结果应符合要求
34建筑与市政工程施工质量控制通用规范###4.2.5###4.2.5	单位工程质量验收合格应符合下列规定： 1 所含分部工程的质量应全部验收合格； 2 质量控制资料应完整、正确； 3 所含分部工程中有关安全、节能、环境保护和主要使用功能的检验资料应完整
34建筑与市政工程施工质量控制通用规范###4.2.6###4.2.6	当建筑与市政工程施工质量验收不符合要求时，应返修或加固处理。经返修或加固处理仍不能满足安全或重要使用要求的分部工程及单位工程，不得交付使用
34建筑与市政工程施工质量控制通用规范###4.3.1###4.3.1	检验批、分项工程及分部工程应由监理单位组织施工单位验收。工程勘察、设计单位应参加地基与基础分部工程验收，设计单位应参加主体结构、节能分部工程的验收
34建筑与市政工程施工质量控制通用规范###4.3.2###4.3.2	工程验收前，勘察单位应对勘察文件、工程地质情况进行检查，并应编制勘察工程质量检查报告，按规定程序审批后应向建设单位提交；设计单位应对设计文件及施工过程的设计变更进行检查，并应编制设计工程质量检查报告，按规定程序审批后应向建设单位提交
34建筑与市政工程施工质量控制通用规范###4.3.3###4.3.3	单位工程应由建设单位组织监理、施工、设计、勘察单位进行竣工验收，并应形成工程竣工验收报告。对有消防验收要求的建设工程，消防验收应与单位工程验收同步进行。工程验收合格后，方可交付使用
34建筑与市政工程施工质量控制通用规范###5.0.1###5.0.1	建设单位应组织设计单位和施工单位制定工程使用说明书，并应包括下列内容： 1 工程概况； 2 工程设计工作年限、性能指标； 3 承重结构位置、管线布置； 4 使用维护注意事项； 5 其他需要说明的事项
34建筑与市政工程施工质量控制通用规范###5.0.2###5.0.2	施工单位应向建设单位出具质量保修书，质量保修书中应明确保修范围、保修期限、保修责任和费用计算方法等
34建筑与市政工程施工质量控制通用规范###5.0.3###5.0.3	建设单位、施工单位或受委托的质量保修单位应建立工程质量回访保修和质量投诉受理制度，应明确回访保修和质量投诉受理部门、人员及联系方式，并应建立相关记录文件
34建筑与市政工程施工质量控制通用规范###5.0.4###5.0.4	当工程在保修期内出现质量缺陷时，建设单位应向施工单位发出保修通知，施工单位应到现场进行勘察、制定保修方案，并应符合下列规定： 1 质量缺陷原因分析应准确、全面； 2 保修使用的材料、设备、工艺等应满足技术要求； 3 保修质量应符合原设计要求
34建筑与市政工程施工质量控制通用规范###5.0.5###5.0.5	当工程在保修期限内出现涉及结构安全或严重影响使用功能的质量缺陷时，应由原设计单位提出保修方案，施工单位实施保修。保修完成后，工程应符合原设计要求
34建筑与市政工程施工质量控制通用规范###5.0.6###5.0.6	工程交付使用后，工程所有权人或受托管理人应按设计功能和使用说明书对工程进行检查维护、日常保养、质量评估与鉴定、抗震鉴定和质量问题治理等
35建筑与市政施工现场安全卫生与职业健康通用规范###1.0.1###1.0.1	为在建筑与市政工程施工中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
35建筑与市政施工现场安全卫生与职业健康通用规范###1.0.2###1.0.2	建筑与市政工程中的施工安全、现场环境、卫生与职业健康管理必须遵守本规范
35建筑与市政施工现场安全卫生与职业健康通用规范###1.0.3###1.0.3	本规范是对建筑与市政工程中的施工安全、现场环境、卫生与职业健康管理等方面的底线要求。当建筑与市政工程中为保障施工现场安全卫生与职业健康的所采取技术措施与本规范的规定不一致或本规范无相关要求时，必须采取合规性判定
35建筑与市政施工现场安全卫生与职业健康通用规范###1.0.4###1.0.4	建筑与市政工程中的施工安全管理、现场环境、卫生与职业健康，除应遵守本规范外，尚应遵守国家现行有关规范的规定
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.1###2.0.1	施工单位应对施工现场周围环境进行安全分析，并应根据具体情况采取相应防御或保护措施
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.2###2.0.2	施工单位应根据现场环境和施工特点进行危险源辨识和风险评价，编制重要危险源清单并制定相应的预防和控制措施
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.3###2.0.3	进场材料应具备质量证明文件，其品种、规格、性能等应满足使用及安全要求
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.4###2.0.4	各类设施、机械、设备应具备制造许可证或其他质量证明文件
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.5###2.0.5	施工单位应在重要及风险系数较高的区域或者部位设置视频监控系统，并应根据工程进度实时调整监控点位
35建筑与市政施工现场安全卫生与职业健康通用规范###2.0.6###2.0.6	停缓建复工项目应制定安全隐患排查计划，并做好停工期间的安全保障措施和复工前的安全检查工作
35建筑与市政施工现场安全卫生与职业健康通用规范###3.1.1###3.1.1	当在高处安装构件、部件、设施时，应设置可靠的临时固定措施或防坠措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.1.2###3.1.2	高处拆除或拆卸作业严禁上下同时进行，拆卸下的施工材料、机具、构件、配件等，应采用机械或人工运至地面，严禁抛掷至地面
35建筑与市政施工现场安全卫生与职业健康通用规范###3.1.3###3.1.3	施工作业平台物料堆积不应超过平台的容许承载力，堆放高度应满足稳定性要求，且不得随意移动、传递等
35建筑与市政施工现场安全卫生与职业健康通用规范###3.1.4###3.1.4	安全通道上方应搭设防护设施，防护设施的材料性能应具备足够的抗穿透能力
35建筑与市政施工现场安全卫生与职业健康通用规范###3.1.5###3.1.5	预应力结构张拉、拆除时，预应力端头应采取防护措施，且轴线方向不应有施工作业人员；无粘结预应力结构拆除时应先解除预应力，再拆除相应结构
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.1###3.2.1	坠落高度基准面 2m 及以上进行高空或高处作业时，应设置安全防护设施及防滑措施，高处作业人员应正确佩戴劳动防护用品
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.2###3.2.2	高处作业应制定合理的作业顺序，下层作业的位置应处于上层高度确定的可能坠落范围半径之外，严禁无防护措施时，同一方向的多层垂直作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.3###3.2.3	在建工程的预留洞口、通道口、楼梯口、电梯井口等孔洞以及无围护设施或围护设施高度低于 0.8 米的楼层周边、楼梯侧边、平台或阳台边、屋面周边和沟、坑、槽、深基础周边等应采取安全防护措施，并严禁随意拆除
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.4###3.2.4	严禁在未固定、无防护设施的构件及管道上进行作业或通行
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.5###3.2.5	各类操作平台、载人装置应具有足够的强度、刚度和稳定性，施工作业荷载严禁超过其设计荷载
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.6###3.2.6	施工升降设备的行程限位开关严禁作为停止运行的控制开关
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.7###3.2.7	非载人设备严禁载人
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.8###3.2.8	物料提升机严禁使用摩擦式卷扬机
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.9###3.2.9	新安装、重新安装以及经过大修后的升降机，在投入使用前，应经过坠落试验，且升降机在使用中每隔 3 个月应进行一次坠落试验，且不应超过规定的制动距离
35建筑与市政施工现场安全卫生与职业健康通用规范###3.2.10###3.2.10	遇雷雨、大雪、浓雾或五级以上大风等恶劣天气时，应停止高空作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.3.1###3.3.1	机械操作人员应按机械使用说明书规定的技术性能、承载能力和使用条件正确操作、合理使用机械，严禁超载、超速作业或扩大使用范围
35建筑与市政施工现场安全卫生与职业健康通用规范###3.3.2###3.3.2	机械应操作灵敏，满足使用功能，各种仪表和指示装置应醒目、直观、清晰
35建筑与市政施工现场安全卫生与职业健康通用规范###3.3.3###3.3.3	机械上的各种安全防护装置、保险装置、报警装置应齐全有效，不得随意更换、调整及拆除
35建筑与市政施工现场安全卫生与职业健康通用规范###3.3.4###3.3.4	机械作业过程中，应设置安全区域，严禁非作业人员在作业区停留、通过、维修及保养，当需要进行清洁、保养、维修机械时，应设置警示标识，待切断电源、机械停稳后，方可进行操作
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.1###3.4.1	吊装作业前应设置安全保护区域及醒目的警示标志，防止无关人员进入。吊装作业时，严禁任何人在在吊物或起重臂下停留或通过
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.2###3.4.2	吊具和索具应符合下列规定： 1  性能、规格应满足吊运具体要求，并与环境条件相适应； 2  作业前应对吊具与索具进行检查，确认完好后方可投入使用； 3  承载时不得超过额定许用荷载
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.3###3.4.3	吊装作业应在起重设备的额定起重量范围内进行，严禁超载、斜拉或起吊不明重量的物体；作业中发现支腿下沉、吊车倾斜等异常现象时，应放下重物，停止吊装作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.4###3.4.4	吊装作业前，应先拆除吊物与结构、地面之间所有对拉螺栓、连接件等固定设施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.5###3.4.5	吊装作业时，未形成稳定体系的部分，应采取临时固定措施；对临时固定的构件，应在安装固定并经检查确认无误后，方可解除临时固定措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.6###3.4.6	雨雪、浓雾天气严禁进行大型起重机械安装作业；安装时起重机最高处的风速应符合使用说明书的要求，且风速不得超过 9.0m/s
35建筑与市政施工现场安全卫生与职业健康通用规范###3.4.7###3.4.7	塔式起重机、施工升降机、物料提升机拆卸时，应先降节，后拆除附着装置
35建筑与市政施工现场安全卫生与职业健康通用规范###3.5.1###3.5.1	隧道施工应符合下列规定： 1  按照爆破方案正确爆破，人员、机械、车辆全部撤离后方可起爆； 2  合理规划开挖顺序，严禁超挖； 3  根据围岩情况、施工方法及时采取有效支护，当发现支护变形或损坏时，应立即整修和加固
35建筑与市政施工现场安全卫生与职业健康通用规范###3.5.2###3.5.2	隧道施工竖井与通道、通道与正洞连接处，应采取加固措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.5.3###3.5.3	盾构作业时，掘进速度应与地表控制的隆陷值、进出土量、正面土压平衡调整值及同步注浆等相协调，如停歇时间较长时，应及时封闭正面土体
35建筑与市政施工现场安全卫生与职业健康通用规范###3.5.4###3.5.4	盾构掘进中遇有下列情况之一时，应停止掘进，分析原因并采取措施： 1  盾构前方发生坍塌或遇有障碍； 2  盾构自转角度超出允许范围； 3  盾构位置偏离超出允许范围； 4  盾构推力较预计的增大； 5  管片防水、运输及注浆等过程可能发生故障时
35建筑与市政施工现场安全卫生与职业健康通用规范###3.5.5###3.5.5	箱涵顶进作业前，应对施工范围内的既有线路进行加固。顶进施工时应对既有线路、顶力体系和后背不断地进行观测、记录、分析和控制，发现变形和位移超限时，应立即进行调整
35建筑与市政施工现场安全卫生与职业健康通用规范###3.6.1###3.6.1	施工现场车辆驾驶员应严格遵守交通法规，并应按使用说明或技术资料正确使用车辆
35建筑与市政施工现场安全卫生与职业健康通用规范###3.6.2###3.6.2	施工现场车辆行驶道路应平整坚实，在特殊路段应设置反光柱、爆闪灯、转角灯等设施，车辆在施工现场行驶应遵守限速等交通规则
35建筑与市政施工现场安全卫生与职业健康通用规范###3.6.3###3.6.3	施工车辆运输危险物品时应悬挂警示牌
35建筑与市政施工现场安全卫生与职业健康通用规范###3.6.4###3.6.4	车辆行驶过程中，严禁人员上下。施工车辆严禁运送人员
35建筑与市政施工现场安全卫生与职业健康通用规范###3.6.5###3.6.5	施工车辆夜间施工时应适当降低行驶速度，且施工现场应保障充足的照明
35建筑与市政施工现场安全卫生与职业健康通用规范###3.7.1###3.7.1	领取和使用有毒物质时，应实行双人双重责任制，作业中途不得擅离职守
35建筑与市政施工现场安全卫生与职业健康通用规范###3.7.2###3.7.2	施工单位应根据施工环境设置通风、换气、照明设备
35建筑与市政施工现场安全卫生与职业健康通用规范###3.7.3###3.7.3	受限或密闭空间作业前，应严格履行“先检测后作业”的原则，按照氧气、可燃性气体、有毒有害气体的顺序，进行气体检测，当气体浓度超过安全允许值时，严禁施工
35建筑与市政施工现场安全卫生与职业健康通用规范###3.7.4###3.7.4	室内装修作业时，严禁使用苯、工业苯、石油苯、重质苯及混苯作为稀释剂和溶剂，严禁使用有机溶剂清洗施工用具
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.1###3.8.1	土方开挖的顺序、方法应与设计工况相一致，并应遵循“开槽支撑、先撑后挖、分层开挖、严禁超挖”的原则
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.2###3.8.2	边坡坡顶、坡面和基坑上部、两侧及底部应采取截水、排水措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.3###3.8.3	边坡及基坑周边施工材料、设施或车辆荷载等严禁超过设计要求的地面荷载限值
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.4###3.8.4	边坡及基坑开挖作业时，应根据施工方案、现场地质情况和周围环境进行支护结构、周边土体及周边环境中的保护对象等的位移和变形监测，当监测数据超过报警值时，应立即停止作业，并采取相应措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.5###3.8.5	当桩基成孔施工中发现斜孔、弯孔、缩孔、塌孔或沿护筒周围冒浆及地面沉陷等现象时，应及时采取措施处理后方可继续施工
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.6###3.8.6	回填土应严格控制土料含水率及分层压实厚度等参数，严禁使用淤泥、沼泽土、泥炭土、冻土、有机土或含生活垃圾的土对基坑、沟槽等进行回填
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.7###3.8.7	模板及支架应根据施工过程中的各种工况进行设计，并应满足承载力、刚度和稳定性要求
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.8###3.8.8	混凝土强度达到规定要求后，方可拆除模板和支架
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.9###3.8.9	施工现场物料、物品等应整齐堆放，并应根据具体情况设置相应的固定措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.10###3.8.10	临时支撑结构安装、使用时应符合下列规定： 1  支撑结构严禁与起重机械设备、施工脚手架等连接； 2  支撑结构作业层上的施工荷载不得超过设计允许荷载； 3  支撑结构使用过程中，严禁拆除构配件
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.11###3.8.11	建筑施工临时结构应进行安全技术分析，并应保证在设计规定的使用工况下保持整体稳定性
35建筑与市政施工现场安全卫生与职业健康通用规范###3.8.12###3.8.12	拆除作业应符合下列规定： 1  拆除作业应从上至下逐层拆除，并应分段进行，不得垂直交叉作业。 2  人工拆除作业时，作业人员应在稳定的结构或脚手架上操作，水平构件上严禁人员聚集或集中堆放物料；拆除建筑墙体时，严禁采用底部掏掘或推倒的方法。3 拆除建筑时应先拆除非承重结构，再拆除承重结构。 4  上部结构拆除过程中应保证剩余结构的稳定
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.1###3.9.1	施工现场临时用电的保护接地与防雷接地应符合下列规定： 1  PE 线上严禁装设开关或熔断器，严禁通过工作电流且严禁断线。 2  共享接地装置的电阻值应满足各种接地的最小电阻值的要求
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.2###3.9.2	施工临时用电的发电机组电源应与其他电源连锁，严禁并列运行
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.3###3.9.3	施工现场的临时配电线路应符合下列规定：1  电缆中应包含全部工作芯线和用作保护接地线的芯线。 2  电缆线路应采用埋地或架空敷设，如需地面明设应穿电气保护管，并应避免受到机械损伤和介质腐蚀
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.4###3.9.4	施工现场照明应符合下列规定： 1  照明变压器应使用双绕组型安全隔离变压器，严禁使用自耦变压器。 2  特殊场所和手持照明等应采用安全特低电压供电。 3  行灯的电源电压不应大于 36V，且变压器严禁带入金属容器或金属管道内使用
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.5###3.9.5	潮湿环境中严禁带电进行设备检修工作
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.6###3.9.6	电气设备停电后，应采用验电器检验，确保其不再有电
35建筑与市政施工现场安全卫生与职业健康通用规范###3.9.7###3.9.7	严禁采用预约停送电的方式，在各种电气线路和设备上进行作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.1###3.10.1	柴油、汽油、氧气瓶、乙炔气瓶、煤气罐等易燃、易爆液体或气体容器应有专门的存储场所，严禁存放在住人临时用房
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.2###3.10.2	在易燃、易爆区域内进行用电设备检修或更换工作时，应断开电源，严禁带电作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.3###3.10.3	严禁利用输送可燃液体、可燃气体或爆炸性气体的金属管道作为电气设备的保护接地导体(PE)
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.4###3.10.4	各类输送管道应进行强度和严密性试验，且严禁使用可燃气体和氧气进行试验
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.5###3.10.5	管道强度试验和严密性试验时，所发现的缺陷，应待试验压力降至大气压后进行处理，处理合格后应重新进行试验
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.6###3.10.6	设备、管道内部涂装和衬里作业时，应采用防爆型电气设备和照明器具和防静电保护措施。可燃性气体、蒸汽和粉尘浓度应控制在可燃烧极限和爆炸下限的 10%以下
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.7###3.10.7	臭氧、氧气系统的管道及附件在安装前应进行除锈、吹扫、脱脂，以防气体与管壁发生摩擦、撞击
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.8###3.10.8	聚乙烯管道和钢骨架聚乙烯复合管道严禁用于室内地上燃气管道和室外明设燃气管道
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.9###3.10.9	压力容器及其附件应合格、完好和有效；严禁使用减压器及其他附件缺损的氧气瓶，严禁使用乙炔专用减压器、回火防止器及其他附件缺损的乙炔瓶
35建筑与市政施工现场安全卫生与职业健康通用规范###3.10.10###3.10.10	对承压作业时的管道、容器和装有易燃、易爆物品的容器，严禁进行焊接或切割作业
35建筑与市政施工现场安全卫生与职业健康通用规范###3.11.1###3.11.1	爆破作业前应对爆区周围的自然条件和环境状况进行调查，了解危及安全的不利环境因素，并应采取必要的安全防范措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.11.2###3.11.2	爆破作业前施工单位应计算和确定爆破安全距离，并应设置相应的警戒措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.11.3###3.11.3	爆破作业人员应按爆破设计进行装药，爆破前应进行线路检查，在确认无误的情况下方可起爆，起爆后应立即切断电源
35建筑与市政施工现场安全卫生与职业健康通用规范###3.11.4###3.11.4	爆破作业实施 15 分钟后，应经检查人员确定安全并发出解除警戒信号后，其他工作人员方可进入爆破地点工作
35建筑与市政施工现场安全卫生与职业健康通用规范###3.11.5###3.11.5	爆破作业环境有下列情况之一时，严禁进行爆破作业： 1  爆破可能产生不稳定边坡、滑坡、崩塌的危险； 2  爆破可能危及建(构)筑物、公共设施或人员的安全； 3  恶劣天气条件下
35建筑与市政施工现场安全卫生与职业健康通用规范###3.12.1###3.12.1	地下施工作业穿越富水地层、岩溶发育地质、采空区以及其它可能引发透水事故的施工环境时，应制定相应的防水、排水、降水、堵水及截水措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.12.2###3.12.2	盾构机气压作业前，开挖仓内气压应通过计算和试验确定，确保地层条件满足气体保压的要求
35建筑与市政施工现场安全卫生与职业健康通用规范###3.12.3###3.12.3	钢板桩或钢管桩围堰施工前，其锁口应采取止水措施；土石围堰外侧迎水面应采取防冲刷措施，防水应严密；施工过程中应监测水位变化，围堰内外水头差应满足安全要求
35建筑与市政施工现场安全卫生与职业健康通用规范###3.13.1###3.13.1	场地内开挖的槽、坑、沟、池等坑洞，当积水深度超过 0.5m 时，应采取有效的防护措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.13.2###3.13.2	水上作业或地下水丰富地带的人工作业人员，应正确佩戴救生设施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.13.3###3.13.3	水上作业时，操作平台或操作面周边应设置安全防护措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.14.1###3.14.1	高温条件下作业人员应正确佩戴个体防护用品
35建筑与市政施工现场安全卫生与职业健康通用规范###3.14.2###3.14.2	带电作业时，作业人员应采取保障安全的技术措施
35建筑与市政施工现场安全卫生与职业健康通用规范###3.14.3###3.14.3	具有腐蚀性的酸、碱、盐、有机物等应妥善储存、保管和使用，使用场所应有防止人员受到伤害的安全措施
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.1###4.0.1	施工现场的主要道路应进行硬化处理，裸露的场地和堆放的土方应采取覆盖、固化或绿化等措施
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.2###4.0.2	收集、储存、运输或装卸建筑垃圾时应采取封闭措施或其他防护措施
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.3###4.0.3	施工现场严禁焚烧各类废弃物
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.4###4.0.4	严禁将有毒物质、易燃易爆物品、油类、酸碱类物质向城市排水管道和地表水体排放
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.5###4.0.5	施工现场应设置排水沟及沉淀池，施工污水应经沉淀处理后，方可排入市政污水管网
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.6###4.0.6	严禁将生活垃圾、危险废物放入建筑垃圾回填点、建筑垃圾填埋场和建筑垃圾资源化处理厂
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.7###4.0.7	施工现场应采取控制噪声排放和降低噪声影响的措施，声源应尽量避开学校、医院及居民区等人口密集区域，噪声排放应避开早晚敏感时段
35建筑与市政施工现场安全卫生与职业健康通用规范###4.0.8###4.0.8	施工现场应对强光作业和室外照明灯具采取遮挡、弱化措施，以防止扰民
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.1###5.0.1	施工现场饮用、洗涤和烹饪用水应满足卫生标准
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.2###5.0.2	装有饮用水的系统与装有非饮用水的系统之间不得存在直接或间接连接
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.3###5.0.3	施工现场应选择满足安全卫生标准的食品，且食品加工、准备、处理、清洗和储存过程应无污染、无毒害
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.4###5.0.4	当施工现场设有食堂时，食堂应设置独立的制作间、储藏间，配备必要的排风和冷藏设施
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.5###5.0.5	施工现场应根据施工人员数量设置厕所，厕所应定期清扫、消毒，厕所粪便严禁直接排入雨水管、河道或水沟内
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.6###5.0.6	施工现场应设置满足施工人员使用的盥洗设施，每个盥洗室应设置冷热水或微温自来水
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.7###5.0.7	施工现场生活区宿舍、休息室应根据人数合理布置使用面积和空间格局，且应设置足够的通风、照明设施
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.8###5.0.8	办公区和生活区应定期采取灭鼠、灭蚊蝇、灭蟑螂及其他害虫的措施
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.9###5.0.9	办公区和生活区应定期消毒，如遇突发疫情，应及时上报，并应按卫生防疫部门相关规定进行处理
35建筑与市政施工现场安全卫生与职业健康通用规范###5.0.10###5.0.10	施工现场或项目部应配备充足有效的医疗和急救用品，且应保障在需要时方便取用
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.1###6.0.1	施工单位应根据各工种的作业条件和劳动环境等为作业人员配备安全有效的劳动防护用品，并应及时开展劳动防护用品的使用培训
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.2###6.0.2	架子工、起重吊装工、信号指挥工的应配备劳动防护用品，且应符合下列规定： 1  架子工、塔式起重机操作人员、起重吊装工应配备灵便紧口的工作服、系带防滑鞋和工作手套。 2  信号指挥工应配备专用标志服装。在自然强光环境条件作业时，应配备有色防护眼镜
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.3###6.0.3	电工的劳动防护用品配备应符合下列规定： 1  维修电工应配备绝缘鞋、绝缘手套和灵便紧口的工作服。 2  安装电工应配备手套和防护眼镜。 3  高压电气作业时，应配备相应等级的绝缘鞋、绝缘手套和有色防护眼镜
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.4###6.0.4	电焊工、气割工的劳动防护用品配备应符合下列规定： 1  电焊工、气割工应配备阻燃防护服、绝缘鞋、鞋盖、电焊手套和焊接防护面罩。在高处作业时，应配备安全帽与面罩连接式焊接防护面罩和阻燃安全带。 2  从事清除焊渣作业时，应配备防护眼镜。 3  从事磨削钨极作业时，应配备手套、防尘口罩和防护眼镜。 4  从事酸碱等腐蚀性作业时，应配备防腐蚀性工作服、耐酸碱胶鞋，戴耐酸碱手套、防护口罩和防护眼镜。 5  在密闭环境或通风不良的情况下，应配备送风式防护面罩
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.5###6.0.5	锅炉、压力容器及管道安装工的劳动防护用品配备应符合下列规定： 1  锅炉及压力容器安装工、管道安装工应配备紧口工作服和保护足趾安全鞋。在强光环境条件作业时，应配备有色防护眼镜。 2  在地下或潮湿场所，应配备紧口工作服、绝缘鞋和绝缘手套
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.6###6.0.6	油漆工在从事涂刷、喷漆作业时，应配备防静电工作服、防静电鞋、防静电手套、防毒口罩和防护眼镜；从事砂纸打磨作业时，应配备防尘口罩和密闭式防护眼镜
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.7###6.0.7	普通工从事淋灰、筛灰作业时，应配备高腰工作鞋、鞋盖、手套和防尘口罩，应配备防护眼镜；从事抬、扛物料作业时，应配备垫肩；从事人工挖扩桩孔孔井下作业时，应配备雨靴、手套和安全绳；从事拆除工程作业时，应配备保护足趾安全鞋、手套
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.8###6.0.8	磨石工应配备紧口工作服、绝缘胶靴、绝缘手套和防尘口罩
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.9###6.0.9	防水工的劳动防护用品配备应符合下列规定： 1  从事涂刷作业时，应配备防静电工作服、防静电鞋和鞋盖、防护手套、防毒口罩和防护眼镜。 2  从事沥青熔化、运送作业时，应配备防烫工作服、高腰布面胶底防滑鞋和鞋盖、工作帽、耐高温长手套、防毒口罩和防护眼镜
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.10###6.0.10	钳工、铆工、通风工的劳动防护用品配备应符合下列规定： 1  从事使用锉刀、刮刀、錾子、扁铲等工具作业时，应配备紧口工作服和防护眼镜。 2  从事剔凿作业时，应配备手套和防护眼镜；从事搬抬作业时，应配备保护足趾安全鞋和手套。 3  从事石棉、玻璃棉等含尘毒材料作业时，操作人员应配备防异物工作服、防尘口罩、风帽、风镜和薄膜手套
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.11###6.0.11	电梯安装工、起重机械安装拆卸工从事安装、拆卸和维修作业时，应配备紧口工作服、保护足趾安全鞋和手套
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.12###6.0.12	其他人员的劳动防护用品配备应符合下列规定： 1 在噪音环境下工作的人员应配备耳塞、耳罩或防噪声帽等； 2 从事用电机械设备（特别是移动式的）操作时应配备绝缘鞋、绝缘手套等； 3 从事可能飞溅渣屑的机械设备作业时，应配备防护眼镜； 4 从事地下管道、井、池等检查、检修作业时，应配备防毒面具、防滑鞋和手套；5 在有毒、有害环境中工作的人员应配备防毒面罩或面具
35建筑与市政施工现场安全卫生与职业健康通用规范###6.0.13###6.0.13	施工单位应对从事放射性、高毒、高危粉尘等方面的作业人员，建立、健全职业卫生档案和健康监护档案，定期提供医疗咨询和服务
36既有建筑鉴定与加固通用规范###1.0.1###1.0.1	为贯彻执行国家技术经济政策，统一既有建筑应具备的安全使用功能和技术要求，依据有关法律、法规，制定本规范
36既有建筑鉴定与加固通用规范###1.0.2###1.0.2	本规范适用于抗震设防烈度为6~9度地区既有建筑的检测、鉴定和加固；也适用于已完工的各种结构实体
36既有建筑鉴定与加固通用规范###1.0.3###1.0.3	既有建筑的鉴定与加固，应遵循先检测、鉴定，后加固设计、施工与验收的原则；并做到保护环境和节约资源
36既有建筑鉴定与加固通用规范###1.0.4###1.0.4	本规范的规定为既有建筑鉴定与加固通用的基本要求。执行时，尚应符合现行法律、法规及有关通用规范的规定
36既有建筑鉴定与加固通用规范###2.0.1###2.0.1	既有建筑应定期进行安全性检查，并依据检查结果，及时采取相应措施
36既有建筑鉴定与加固通用规范###2.0.2###2.0.2	既有建筑在下列情况下应进行鉴定：1安全性检查中发现疑似安全问题时；2用途或使用环境改变时；3原设计未考虑抗震设防或抗震设防疑似不足时；4遭受灾害或事故时；5使用中发现较严重的质量缺陷或损伤、变形时；6受到毗邻建设工程施工影响时；7达到设计工作年限需要继续使用时；8应管理部门、保险公司、银行、业主的要求进行质量评价时
36既有建筑鉴定与加固通用规范###2.0.3###2.0.3	既有建筑在下列情况下应进行加固：1鉴定确认需要加固时；2使用要求增加结构上的荷载或动力作用，经原设计核算需要加固时；3管理部门或产权人要求提高结构、构件的安全度时
36既有建筑鉴定与加固通用规范###2.0.4###2.0.4	既有建筑的鉴定与加固应符合下列规定：1应评估其适修性和保存价值；2应评估其受地震作用的影响，并确定其抗震设防类别和抗震设防烈度；3鉴定应由：在永久荷载与可变荷载作用（以下简称荷载作用）下承载能力的安全性鉴定（以下简称安全性鉴定）和在地震作用下的抗震能力鉴定（以下简称抗震鉴定）组成；4对6度区场地为Ⅲ、Ⅳ类的高层建筑和7度区以上（含7度区）的所有建筑，应同时进行安全性鉴定与抗震鉴定；5加固应包括：结构、构件和地基基础承受荷载作用的承载能力加固和承受地震作用的抗震能力加固（以下简称抗震加固）；6鉴定与加固应以修复建筑物安全使用功能、延长其工作年限为目标；不得随意拆除尚处于设计工作年限内的建筑物
36既有建筑鉴定与加固通用规范###2.0.5###2.0.5	既有建筑的鉴定与加固，应满足下列应急功能的要求：1防倒塌的整体牢固性；2紧急状态时人员和设备从建筑中撤离的安全性；3消防设施工作性能的可靠性
36既有建筑鉴定与加固通用规范###2.0.6###2.0.6	既有建筑的加固必须采用质量合格，符合安全、卫生、环保要求的材料、产品和设备
36既有建筑鉴定与加固通用规范###2.0.7###2.0.7	既有建筑的加固必须按规定的程序进行加固设计；不得将鉴定报告直接用于施工
36既有建筑鉴定与加固通用规范###2.0.8###2.0.8	既有建筑的加固施工必须进行加固工程的施工质量检验和竣工验收；合格后方允许投入使用
36既有建筑鉴定与加固通用规范###3.1.1###3.1.1	既有建筑鉴定与加固，应对建筑物使用条件、使用环境、结构现状进行现场调查与检测。其工作的范围、内容、深度和技术要求，应满足鉴定与加固工作的需要
36既有建筑鉴定与加固通用规范###3.1.2###3.1.2	当既有建筑的工程图纸和资料不全或已失真时，应进行现场详细核查和检测
36既有建筑鉴定与加固通用规范###3.1.3###3.1.3	既有建筑鉴定、加固前的现场调查，应包括下列内容：1搜集该建筑物的勘察报告、竣工图纸、工程采用的产品的质量保证书、施工控制和竣工验收文件，以及历次调查、修缮、加固、改造的资料；2调查建筑现状与原始资料符合程度；施工质量和维护状况；查清结构存在的变形与损伤；3勘查建筑周边环境变迁及建筑使用条件改变的情况
36既有建筑鉴定与加固通用规范###3.1.4###3.1.4	既有建筑鉴定、加固前的结构调查与检测，应符合下列规定：1应采用适合结构现状和现场作业的检测方法标准；2当既有建筑结构取样量受条件限制时，应作为个案通过专门研究进行处理；3既有建筑结构构件的材料性能和变形、损伤的检测结果，应能为结构鉴定提供可靠的依据。检测结果未经综合分析，不得直接作出鉴定结论；4对现场检测作业的安全问题，应有处理的预案，并应采取防范措施；5检测结束后，应及时对检测造成的构件局部破损进行修复
36既有建筑鉴定与加固通用规范###3.2.1###3.2.1	既有建筑群所在场地的调查与检测，应符合下列规定：1应搜集该场地内建筑群的历次灾害、场地的工程地质和地震地质的有关资料；当资料不全或失真时应进行补充调查；2对建造在山坡上的既有建筑，尚应对边坡场地的稳定性进行勘查
36既有建筑鉴定与加固通用规范###3.2.2###3.2.2	既有建筑地基基础现状的调查与检测，应符合下列规定：1搜集原始岩土工程勘察报告及有关地基基础设计的图纸资料；2调查结构上的实际荷载、沉降观测记录；检查上部结构倾斜、扭曲和裂损情况、基础腐蚀、损伤情况、地下工程和管线的受损状态，以及邻近建筑沉降或深基坑和地下隧道开挖对既有建筑的影响；3当变形、损伤有发展时，应进行沉降观测和结构构件的变形、损伤检测；4当需通过现场检测确定地基的岩土性能标准值或地基承载力特征值时，应对场地、地基岩土进行近位勘察；5当发现地下水或土壤中有腐蚀性介质时，应检测其含量和作用途径
36既有建筑鉴定与加固通用规范###3.3.1###3.3.1	上部结构现状的调查与检测，应包括下列内容：1结构体系及其结构布置的调查，包括建筑高度和层数、结构平面布置、竖向和水平向承重构件布置；结构抗侧力作用体系、抗侧力构件平面布置的对称性、竖向抗侧力构件的连续性、结构体型的规则性；房屋有无错层、结构间的连系构造；屋盖类型及构造；钢筋混凝土房屋还包括梁柱节点的连接方式、框架跨数及不同结构体系之间的连接构造；砌体结构还包括墙体布置的规则性、抗震墙的厚度和间距、墙体砌筑质量、圈梁和构造柱体系；内框架和底层框架砌体房屋还包括底层楼盖类型及底层与第二层的侧移刚度比、结构平面质量和刚度分布及墙体（包括填充墙）等抗侧力构件布置的均匀对称性；单层厂房还包括房屋整体性、各支撑系统的完整性，并对平面不规则、围护墙体布置不对称或与相邻房屋连接不当而导致的质量、刚度不均匀所造成的扭转影响进行判断。2结构构件及其连接的调查，包括结构构件的材料实际强度；几何参数；预埋件、紧固件与构件连接；构件间的连接、拉结、锚固；对混凝土结构还包括梁、柱的配筋和短柱、短梁的承载性能；对砌体结构还包括墙体交接处的连接、楼屋盖与墙体的连接构造、高厚比、局部承压尺寸；钢结构还包括构件的支承长度、长细比、焊缝质量的可靠性；木结构还包括承重木构架、楼盖和屋盖的施工质量和连接、墙体与木构架的连接；单层厂房还包括大型屋面板连接、高大山墙山尖部分和高低跨封墙部位的拉结构造。3结构缺陷、损伤和腐蚀的调查，包括材料和施工缺陷、施工偏差、构件及其连接、节点的裂缝（裂纹）或其他损伤以及腐蚀；对砌体构件，还包括砌筑质量、砌体风化、酥碱和砂浆粉化；木结构还包括木材的腐朽和虫蛀。4结构位移和变形的调查，包括结构顶点和层间位移、受弯构件的挠度与侧向弯曲、结构整体的侧向位移及墙、柱的侧倾。5非结构构件的调查，包括局部易掉落伤人的部件、女儿墙、出屋面烟囱及其他悬挂件等的连接构造
36既有建筑鉴定与加固通用规范###3.3.2###3.3.2	结构和构件的材料性能、几何尺寸、变形、缺陷和损伤的调查，应符合下列规定：1对结构、构件材料的性能，当档案资料完整、齐全时，应进行校核性检测；当符合原设计要求时，应采用原设计资料给出的结果；当缺少资料或有怀疑时，应进行现场详细检测。2对结构、构件的几何尺寸，当图纸资料完整时，应进行现场抽样复核；当缺少资料或资料失真时，应进行现场详细检测。3对结构、构件的变形，应在目测普查的基础上，对整体结构中有明显变形的构件进行检测。4对结构、构件的缺陷、损伤和腐蚀，应进行全面检测，并应详细记录缺陷、损伤和腐蚀部位、范围、程度和形态。5对钢筋混凝土构件、钢构件、砌体构件和木构件，尚应重点检查下列部位的钢筋、钢材的腐蚀和木材的腐朽和虫蛀的状况：1）埋入地下或淹没水中的接近地面或水面的部位；2）易积水或遭水蒸气侵袭部位；3）受干湿交替作用的节点、连接部位；4）易积灰的潮湿部位和难喷刷涂层的间隙部位；5）钢索节点、锚塞部位。6当需对结构动力特性和动力反应进行测试时，应根据结构特点和检测目的选择适用的检测方法标准；检测仪器应布置于质量集中、刚度突变、损伤严重及能反应结构动力特性的部位
36既有建筑鉴定与加固通用规范###4.1.1###4.1.1	当既有建筑存在安全问题时，应按本规范的规定进行安全性鉴定。当建筑受有冲击、爆炸、火灾等偶然作用或受有振动作用时，尚应按国家现行有关标准进行安全性的专项鉴定
36既有建筑鉴定与加固通用规范###4.1.2###4.1.2	既有建筑的安全性鉴定，应按构件、子系统和鉴定系统三个层次，每一层次划分四个安全性等级；从第一层次开始，逐层对规定的项目进行安全性的鉴定评级。各层次的评级标准应符合表4.1.2的规定
36既有建筑鉴定与加固通用规范###4.1.3###4.1.3	当仅对既有建筑的局部进行安全性鉴定时，应根据结构体系的构成情况和实际需要，仅进行至某一层次
36既有建筑鉴定与加固通用规范###4.2.1###4.2.1	承重构件的安全性鉴定，应按承载能力、构造与连接、不适于承载的变形和损伤（含腐蚀损伤）四个鉴定项目，分别评定每一项目等级；并应取其中最低一级作为该构件的安全性等级。注：场地与地基基础不设构件层次，直接从子系统层次开始鉴定
36既有建筑鉴定与加固通用规范###4.2.2###4.2.2	既有建筑承重结构、构件的承载能力验算，应符合下列规定：1当为鉴定原结构、构件在剩余设计工作年限内的安全性时，应按建造时的荷载规范和设计规范进行验算；2当为结构加固、改变用途或延长使用年限的目的而鉴定原结构、构件的安全性时，应在调查结构上实际作用的荷载及拟新增荷载的基础上，按现行相关结构通用规范的规定进行验算。3既有建筑承重结构、构件承载能力验算采用的计算模型和参数，应符合下列要求：1）结构分析与结构、构件校核所采用的计算模型，应符合结构的实际受力和构造状况。2）结构上的作用（荷载）应经现场调查或检测核算。3）材料强度的标准值，应根据构件的实际状况和现场取得的检测数据按下列原则确定：a）当材料的种类和性能符合原设计要求和抗震要求时，应按原设计标准值采用；b）当材料的种类和性能与原设计或抗震要求不符，或材料性能已显著退化时，应根据实测数据采用推定的标准值。4）当混凝土结构表面温度长期高于60℃，钢结构表面温度长期高于150℃时，应计入由温度产生的附加内力。5）结构或构件的几何参数应取实测值，并应计入结构实际的变形、施工偏差以及缺陷、损伤、腐蚀、腐朽、虫蛀、风化等造成的附加内力的影响
36既有建筑鉴定与加固通用规范###4.2.3###4.2.3	当构件的安全性按承载能力验算项目评定时，应根据表4.2.3的规定，按其抗力R与作用效应S之比S分别评定每一验算子项的等级，并应取其中最低一级作为该构件的承载能力等级
36既有建筑鉴定与加固通用规范###4.2.4###4.2.4	当遇到下列涉及安全的情况时，不必进行验算，而应视其严重程度，直接评为uc级或ud级：1当混凝土构件出现受压或斜压裂缝时；2当钢构件存在裂纹、脆性断裂或疲劳开裂时；3当砌体构件存在不止一条沿块材贯穿的竖向裂缝时；4当木构件存在严重受潮或腐朽、虫蛀迹象时
36既有建筑鉴定与加固通用规范###4.2.5###4.2.5	当构件的安全性按构造与连接鉴定项目评定时，应按表4.2.5的规定评定每一子项的等级，并取其中最低一级作为该构件的构造与连接等级：
36既有建筑鉴定与加固通用规范###4.2.6###4.2.6	当承重构件的安全性按不适于继续承载的变形（或位移）鉴定项目评定时，对超出下列程度的变形或位移子项，应依据其实际严重程度将本鉴定项目评为uc级或ud级；当一个鉴定项目含有两子项时，应取其中较低一级为鉴定项目等级：
36既有建筑鉴定与加固通用规范###4.2.7###4.2.7	当混凝土结构构件按不适于继续承载的损伤鉴定项目评定时，对超出表4.2.7所列程度损伤的子项，应依据其实际严重程度评为uc级或ud级，且应取各子项中最低一级作为该鉴定项目等级：
36既有建筑鉴定与加固通用规范###4.2.8###4.2.8	当钢结构构件按不适于承载的损伤鉴定项目评定时，对超出表4.2.8所列程度的损伤子项， 应依据其实际严重程度将本鉴定项目评为uc级或ud级；当一个鉴定项目含有两子项时，应取其较低一级作为该鉴定项目等级
36既有建筑鉴定与加固通用规范###4.2.9###4.2.9	当砌体构件按不适于继续承载的损伤鉴定项目评定时，对超出表4.2.9所列程度的损伤子项，应依据其实际严重程度评为uc级或ud级；且应取各子项中最低一级作为鉴定项目等级
36既有建筑鉴定与加固通用规范###4.2.10###4.2.10	当木构件按不适于继续承载的损伤鉴定项目评定时，对超出表4.2.10所列程度的损伤子项，应依据其实际严重程度评为uc级或ud级；且应取各子项中最低一级作为该鉴定项目等级
36既有建筑鉴定与加固通用规范###4.3.1###4.3.1	既有建筑安全性的第二层次子系统鉴定评级，应按场地与地基基础和上部结构划分为两个子系统，分别依据本章的规定进行评定。当仅要求对其中一个子系统进行鉴定时，该子系统与另一子系统的交叉部位也应进行检查；当发现问题时应在鉴定报告中提出处理意见
36既有建筑鉴定与加固通用规范###4.3.2###4.3.2	子系统的安全性鉴定评级应符合下列规定：Au级：安全性符合本规范的要求；整体工作正常；可能有个别一般构件或其子项应采取维护措施。Bu级：安全性略低于本规范的要求；尚不明显影响整体工作；可能有极少数构件或其子项应采取措施。Cu级：安全性不符合本规范的要求；影响整体工作安全；应采取措施，且可能有极少数构件或其子项必须立即采取措施。Du级：安全性极不符合本规范的要求；已严重影响整体工作安全；必须立即采取措施
36既有建筑鉴定与加固通用规范###4.3.3###4.3.3	既有建筑所在的场地类别应经调查核实，并应按核实的类别进行鉴定
36既有建筑鉴定与加固通用规范###4.3.4###4.3.4	对建造在斜坡场地上的既有建筑鉴定时，应依据其历史资料和实地勘察结果进行稳定性评价
36既有建筑鉴定与加固通用规范###4.3.5###4.3.5	既有建筑的地基基础安全性鉴定，应符合下列规定：1应首选依据地基变形和上部结构反应的观测结果进行鉴定评级的方法；2当地基变形观测资料不足或结构存在的问题怀疑由地基基础承载力不足所致时，应按地基基础承载力的勘察和检测资料进行鉴定评级；3对有大面积地面荷载或软弱地基上的工业建筑，尚应评价地面荷载、相邻建筑以及循环工作荷载引起的附加沉降或桩基侧移对建筑物安全使用的影响
36既有建筑鉴定与加固通用规范###4.3.6###4.3.6	当地基基础的安全性按地基变形观测结果和建筑物现状的检测结果鉴定时，应按下列规定评定等级：uA级：地基变形小于现行通用规范规定的允许值；建筑物使用状况良好；无沉降裂缝、变形或位移；吊车等机械设备运行正常。uB级：地基变形不大于现行通用规范规定的允许值；沉降速率小于0.05mm/d；半年内的沉降量小于5mm；建筑物有轻微沉降裂缝出现，但无进一步发展趋势；沉降对吊车等机械设备的正常运行尚无显著的影响。uC级：地基变形大于现行通用规范规定的允许值；沉降速率大于0.05mm/d；建、构筑物的沉降裂缝有进一步发展趋势；沉降已影响到吊车等机械设备的正常运行，但尚有调整余地。uD级：地基变形大于现行通用规范规定的允许值；沉降速率远大于0.05mm/d；建筑物的沉降裂缝发展显著；沉降已使吊车等机械设备不能正常运行
36既有建筑鉴定与加固通用规范###4.3.7###4.3.7	当地基基础的安全性需要按承载力项目鉴定时，应根据地基和基础的检测、验算及近位勘察结果，按下列规定评定等级:uA级：地基基础的承载力满足现行通用规范规定的要求，建筑物完好无损。uB级：地基基础的承载力略低于现行通用规范规定的要求，建筑物可能局部有轻微损伤。uC级：地基基础的承载力不满足现行通用规范规定的要求，建筑物有开裂损伤。uD级：地基基础的承载力不满足现行通用规范规定的要求，建筑物有严重开裂损伤
36既有建筑鉴定与加固通用规范###4.3.8###4.3.8	当地基基础的安全性按斜坡场地稳定性项目鉴定时，应按下列规定评级：1uA级：建筑场地地基稳定，无滑动迹象及滑动史。2uB级：建筑场地地基在历史上曾有过局部滑动，经治理后已停止滑动，且近期鉴定表明，在一般情况下，不会再滑动。3uC级：建筑场地地基在历史上发生过滑动，目前虽已停止滑动，但当触动诱发因素时，今后仍有可能再滑动。4uD级：建筑场地地基在历史上发生过滑动，目前又有滑动或有滑动迹象
36既有建筑鉴定与加固通用规范###4.3.9###4.3.9	地基基础的安全性等级，应依据本标准第4.3.6条~第4.3.10条的鉴定结果按其中最低等级确定
36既有建筑鉴定与加固通用规范###4.3.10###4.3.10	当场地、地基下的水位、水质或土压力有较大改变时，应对此类变化对基础产生的不利影响进行评价，并应提出处理建议
36既有建筑鉴定与加固通用规范###4.3.11###4.3.11	上部结构（子系统）的安全性鉴定，应依据其结构承载功能、结构抗震能力验算、结构抗震构造措施和结构存在的不适于继续承载的侧向位移的鉴定结果分别评定等级，并应取其中最低一级作为上部结构安全性等级
36既有建筑鉴定与加固通用规范###4.3.12###4.3.12	当有条件采用较精确的方法鉴定上部结构承载功能的等级时，应在详细调查的基础上，根据结构体系的类型及其空间作用程度，按国家现行有关标准规定的结构分析方法和结构实际构造确定合理的计算模型，并应通过对结构作用效应分析和抗力分析，结合工程经验进行鉴定评级
36既有建筑鉴定与加固通用规范###4.3.13###4.3.13	当上部承重结构是由平面结构或可视为平面结构组成的体系时，其承载功能等级应按现行有关建筑可靠性鉴定标准规定的方法进行鉴定评级
36既有建筑鉴定与加固通用规范###5.1.1###5.1.1	既有建筑的抗震鉴定，应按现行《建筑与市政工程抗震通用规范》的规定划分为四类；其抗震措施核查和抗震验算应符合下列要求：1标准设防类（也称丙类），应按本地区设防烈度的要求，核查其抗震措施并进行抗震验算。2重点设防类（也称乙类），6~8度时，应按比本地区设防烈度提高一度的要求核查其抗震措施；9度时尚应提高对连接、锚固可靠性的要求；抗震验算应按不低于本地区设防烈度的要求进行。3特殊设防类（也称甲类），应经专门研究，且应按不低于乙类的要求核查其抗震措施；抗震验算应按高于本地区设防烈度的要求进行。4适当设防类（也称丁类），应按现行有关建筑抗震鉴定标准的要求执行
36既有建筑鉴定与加固通用规范###5.1.2###5.1.2	既有建筑的抗震鉴定应依据其实际需要和可能，按下列规定确定其后续使用年限和抗震鉴定类别：1 20世纪70年代及以前建造的、经耐久性评估尚能继续使用不少于30年的既有建筑，称为A类建筑；其后续使用年限应取为30年；其抗震鉴定应按本规范对A类建筑的要求进行。2 20世纪80年代至90年代末建造的、经耐久性评估能继续使用不少于40年的既有建筑，称为B类建筑；其后续使用年限应取为40年；其抗震鉴定应按本规范对B类建筑的要求进行。3 本世纪以来建造的、经耐久性评估能继续使用50年以上的既有建筑，称为C类建筑；其后续使用年限应取为50年；其抗震鉴定一般应按现行《建筑与市政工程抗震通用规范》的要求进行。当限于技术和经济条件，难以执行该通用规范时，则应采取可行的抗震减灾措施，并参照本规范对B类建筑的要求从严进行处理
36既有建筑鉴定与加固通用规范###5.2.1###5.2.1	对建造于危险地段的既有建筑，应结合规划进行更新（迁离）；暂时不能更新的，应要求经专门研究采取应急的安全措施
36既有建筑鉴定与加固通用规范###5.2.2###5.2.2	若7~9度时，建筑场地为条状突出山嘴、高耸孤立山丘、非岩石和强风化岩石陡坡、河岸和边坡的边缘等不利地段，应对其地震稳定性、地基滑移及对建筑的可能危害进行评估；非岩石和强风化岩石斜坡的坡度及建筑场地与坡脚的高差均较大时，应估算局部地形导致其地震影响增大的后果
36既有建筑鉴定与加固通用规范###5.2.3###5.2.3	建筑场地有液化侧向扩展且距常时水线100m范围内，应判明液化后土体流滑与开裂的危险
36既有建筑鉴定与加固通用规范###5.2.4###5.2.4	对存在软弱土、饱和砂土或饱和粉土的地基基础，尚应依据其设防烈度、设防类别、场地类别、建筑现状和基础类型，进行地震液化、震陷及抗震能力的两级鉴定。鉴定时，应符合下列规定：1第一级鉴定应按现行有关抗震鉴定标准的规定进行；对符合第一级鉴定要求时，应评为该地基基础符合抗震要求；2第二级鉴定应符合下列要求：1）对饱和土液化的第二级判别，应按现行通用规范规定的方法进行判别。判别时，应计入地基附加应力对土体抗液化强度的影响。存在液化土时，应确定液化指数和液化等级。2）对软弱土地基及8、9度时Ⅲ、Ⅳ类场地上的高层建筑和高耸结构，应进行地基基础的抗震能力验算
36既有建筑鉴定与加固通用规范###5.3.1###5.3.1	对既有建筑上部结构的抗震能力进行验算时，应符合下列规定：1应通过现场详细调查、检测取得上部结构的有关参数。2对规则的多层砌体房屋和多层钢筋混凝土房屋，应采用以楼层综合抗震能力指数表达的简化方法进行抗震能力验算。3对其他既有建筑，应采用现行《建筑与市政工程抗震通用规范》规定的方法进行抗震能力验算，且应考虑抗震构造措施的影响
36既有建筑鉴定与加固通用规范###5.3.2###5.3.2	多层砌体房屋的楼层综合抗震能力指数应按下式计算：
36既有建筑鉴定与加固通用规范###5.3.3###5.3.3	多层钢筋混凝土房屋的楼层综合抗震能力指数应按下式计算：
36既有建筑鉴定与加固通用规范###5.3.4###5.3.4	在抗震能力验算过程中所采用的计算公式和计算参数，应符合下列规定：1凡本规范未给出的计算公式、计算参数和抗震能力调整系数，均应按现行有关抗震鉴定标准的规定采用。2当按现行通用规范规定的方法验算时，该规范规定的参数尚应作如下调整：1）当设计地震分组为第一、二组，场地类别为Ⅱ、Ⅲ、Ⅳ时，其场地特征周期（S）分别取0.30、0.40、0.65；当设计地震分组为第三组，场地类别为Ⅱ、Ⅲ、Ⅳ时，其场地特征周期（S）分别取0.40、0.55、0.85。2）抗震承载力调整系数应按现行有关抗震鉴定标准的规定采用
36既有建筑鉴定与加固通用规范###5.4.1###5.4.1	既有建筑抗震措施鉴定，应按照建筑结构类型、所在场地的地震烈度和场地类别、建筑抗震设防类别确定核查的重点、薄弱环节和主要构造要求
36既有建筑鉴定与加固通用规范###5.4.2###5.4.2	上部结构抗震鉴定时，应依据其所在场地、地基和基础的有利和不利因素，对抗震要求作如下调整：1在各类场地中，当建筑物有全地下室、箱基、筏基和桩基时，应利用其有利作用，从宽调整上部结构的抗震鉴定要求。2对密集的建筑，包括防震缝两侧的建筑，应从严调整相关部位的抗震鉴定要求。3Ⅳ类场地、复杂地形、严重不均匀土层上的建筑以及同一上部结构子系统存在不同类型基础时，应从严调整抗震鉴定要求。4建筑场地为Ⅲ、Ⅳ类时，对设计基本地震加速度0.15g和0.30g的地区，各类建筑的抗震构造措施要求应分别按抗震设防烈度8度(0.20g)和9度(0.40g)采用
36既有建筑鉴定与加固通用规范###5.4.3###5.4.3	当上部结构抗震鉴定发现建筑的平立面、质量、刚度分布或墙体抗侧力构件的布置在平面内明显不对称时，应进行地震扭转效应不利影响的分析；当结构竖向构件上下不连续或刚度沿高度分布有突变时，应查明薄弱部位并按相应的要求鉴定
36既有建筑鉴定与加固通用规范###5.4.4###5.4.4	核查结构体系时，应查明其破坏时可能导致整个体系丧失抗震能力的部件或构件；当房屋有错层或不同类型结构体系相连时，应提高其相应部位的抗震鉴定要求
36既有建筑鉴定与加固通用规范###5.4.5###5.4.5	上部结构的抗震措施鉴定，应根据规定的后续使用年限、设防烈度与设防类别，对下列构造子项进行检查与评定：1结构体系和结构布置；2结构的规则性；3材料的强度等级；4框架柱的轴压比；5结构构件配筋构造；6构件及其节点、连接的构造；7非结构构件与主体结构连接的构造；8局部易倒塌部位连接可靠性
36既有建筑鉴定与加固通用规范###5.4.6###5.4.6	现有钢筋混凝土房屋的抗震鉴定，应依据其设防烈度重点检查下列薄弱部位：1）6度时，应检查局部易掉落伤人的构件、部件以及楼梯间非结构构件的连接构造。2）7度时，除检查上述项目外，尚应检查梁柱节点的连接方式、框架跨数及不同结构体系之间的连接构造。3）8、9度时，除检查上述项目外，尚应检查梁、柱的配筋，材料强度，各构件间的连接，结构体型的规则性，短柱分布，使用荷载的大小和分布等
36既有建筑鉴定与加固通用规范###5.4.7###5.4.7	钢筋混凝土房屋的抗震鉴定，应按结构体系的合理性、结构构件材料的实际强度、结构构件的纵向钢筋和横向箍筋的配置、结构构件连接的可靠性、填充墙与主体结构的拉接构造以及构件抗震承载力的综合分析，对整幢房屋的抗震能力进行鉴定。当梁柱节点构造和框架跨数不符合规定时，应评为不满足抗震鉴定要求；当仅有出入口、人流通道处的填充墙不符合规定时，应评为局部不满足抗震鉴定要求
36既有建筑鉴定与加固通用规范###5.4.8###5.4.8	A类钢筋混凝土房屋的结构体系应符合下列规定：1）框架结构8、9度时不应为铰接节点。乙类设防时，不应为单跨框架结构，且8、9度时按梁柱的实际配筋、柱轴向力计算的框架柱的弯矩增大系数应大于1.1。2）8、9度时，现有结构体系应符合相应规则性的要求
36既有建筑鉴定与加固通用规范###5.4.9###5.4.9	A类钢筋混凝土房屋的梁、柱、墙实际达到的混凝土强度等级，6、7度时不应低于C13，8、9度时不应低于C18
36既有建筑鉴定与加固通用规范###5.4.10###5.4.10	B类多、高层混凝土结构的抗震构造鉴定，应按表5.4.10的规定核查该房屋的高度和抗震等级
36既有建筑鉴定与加固通用规范###5.4.11###5.4.11	B类混凝土结构房屋的结构布置应符合下列规定：1框架应双向布置；乙类设防时不应为单跨框架结构。承重柱（包括框架柱、框架-抗震墙的柱和框支柱）的轴压比应符合表5.4.11的规定。2框架-抗震墙房屋的抗震墙应双向设置，纵横向相连接；当房屋较长时，纵向抗震墙不应设在端开间。3抗震墙房屋的结构布置应符合下列要求：1）较长的抗震墙应分成较均匀的若干墙段；2）一、二抗震墙和三级抗震墙的加强部分，其各墙肢应有翼墙、端柱或暗柱等边缘构件；3）抗震墙墙板厚度不应小于160mm，且不应小于层高的1/20；在墙板周边应有梁或暗梁与端柱组成的边框
36既有建筑鉴定与加固通用规范###5.4.12###5.4.12	既有B类混凝土房屋各类墙柱实际达到的混凝土强度等级不应低于C20；一级框架柱和连接节点不应低于C30
36既有建筑鉴定与加固通用规范###5.4.13###5.4.13	既有B类混凝土结构房屋，抗侧力的粘土砖填充墙构造应符合下列要求：1二级且层数不超过五层、三级且层数不超过八层和四级的框架结构，应计入粘土砖填充墙的抗侧力作用；2填充墙应嵌砌在框架平面内并与梁柱紧密结合；墙厚不应小于240mm；砂浆强度等级不应低于M5；同时填充墙的施工应符合先砌墙后浇框架的构造要求
36既有建筑鉴定与加固通用规范###5.4.14###5.4.14	既有多层砌体房屋应重点核查房屋的高度和层数、抗震墙的厚度和间距、墙体实际达到的砂浆强度等级和砌筑质量、墙体交接处的连接以及女儿墙、楼梯间和出屋面烟囱等易引起倒塌伤人的部位；7~9度时，尚应核查墙体布置的规则性，核查楼、屋盖处的圈梁，核查楼、屋盖与墙体的连接构造等
36既有建筑鉴定与加固通用规范###5.4.15###5.4.15	A类多层砌体房屋的高度和层数应符合下列要求：房屋的高度和层数不应超过表5.4.15所列的范围。对横向抗震墙较少的房屋，其适用高度和层数应比表5.4.15的规定分别降低3m和一层；对横向抗震墙很少的房屋，还应再减少一层
36既有建筑鉴定与加固通用规范###5.4.16###5.4.16	A类多层砌体房屋的最大间距，不应超过表5.4.16的要求
36既有建筑鉴定与加固通用规范###5.4.17###5.4.17	A类多层砌体房屋的整体性连接构造，应着重检查下列要求：1墙体布置在平面内应闭合，纵横墙交接处应有可靠连接，不应被烟道、通风道等竖向孔道削弱；乙类设防时，尚应按相应抗震鉴定标准要求按本地区抗震设防烈度检查构造柱设置情况：2装配式混凝土楼盖、屋盖（或木屋盖）砖房的圈梁布置和配筋，应符合相应抗震鉴定标准的要求；纵墙承重房屋的圈梁布置要求应相应提高；空斗墙、空心墙和180mm厚砖墙的房屋，外墙每层应有圈梁。3装配式混凝土楼、屋盖的砌块房屋，每层均应有圈梁
36既有建筑鉴定与加固通用规范###5.4.18###5.4.18	B类多层砌体房屋既有多层砌体建筑的结构体系和结构布置，应符合下列规定：1多层砌体房屋实际的层数和总高度不应超过表5.4.18-1规定的限值；对乙类设防及横墙较少的房屋总高度，应比表5.4.18-1的规定降低3m，层数相应减少一层；各层横墙很少的房屋，还应再减少一层。2房屋抗震横墙的最大间距，不应超过表5.4.18-2的要求
36既有建筑鉴定与加固通用规范###5.4.19###5.4.19	B类多层砌体房屋的钢筋混凝土圈梁的布置应闭合，且应符合下列要求：1装配式钢筋混凝土楼盖、屋盖或木楼盖、屋盖的砖房，横墙承重时，现浇钢筋混凝土圈梁设置应符合表5.4.19的规定；纵墙承重时每层均应有圈梁。2砌块房屋采用装配式钢筋混凝土楼盖时，每层均应有圈梁，圈梁的间距应按表5.4.19提高一度的要求核查
36既有建筑鉴定与加固通用规范###5.4.20###5.4.20	多层和高层钢结构房屋抗震鉴定，应重点核查下列内容：1梁柱节点的连接方式及不同结构体系之间的连接构造。2柱、支撑的材料强度、支撑布置、支撑和柱长细比、板件宽厚比、梁柱构件侧向支承、梁柱构件连接构造，结构体型的规则性，使用荷载的大小和分布等。3局部易掉落伤人的构件、部件以及楼梯间非结构构件的连接构造
36既有建筑鉴定与加固通用规范###5.4.21###5.4.21	多高层钢结构的抗震构造鉴定，应按表5.4.21确定其抗震等级
36既有建筑鉴定与加固通用规范###5.4.22###5.4.22	对一、二级的钢结构房屋，应核查其设置的偏心支撑、带竖缝钢筋混凝土抗震墙板、内藏钢支撑钢筋混凝土墙板或消能支撑情况。采用框架结构时，甲、乙类建筑和高层的丙类建筑不应采用单跨框架
36既有建筑鉴定与加固通用规范###5.4.23###5.4.23	采用框架-支撑结构的钢结构房屋应符合下列规定：1支撑框架在两个方向的布置均应基本对称。2三、四级且高度不大于50m的钢结构应选用中心支撑、偏心支撑或消能支撑。3中心支撑框架应采用交叉支撑、人字支撑或单斜杆支撑，不应采用K形支撑。支撑的轴线偏离梁柱轴线交点时的偏心距不应超过支撑杆件宽度。当中心支撑采用只能受拉的单斜杆体系时，应同时设置不同倾斜方向的两组斜杆，且每组中不同方向单斜杆的截面面积在水平方向的投影面积之差不应大于10%。4偏心支撑框架的每根支撑应至少有一端与框架梁连接，并在支撑与梁交点和柱之间或同一跨内另一支撑与梁交点之间形成消能梁段。5采用消能支撑时，应选用人字支撑或成对布置的单斜杆支撑，不应采用K形或X形支撑。支撑与柱的夹角应在35°~55°之间
36既有建筑鉴定与加固通用规范###5.4.24###5.4.24	框架柱的长细比，一级不应大于60235ayf，二级不应大于80235ayf，三级不应大于100235ayf，四级不应大于120235ayf
36既有建筑鉴定与加固通用规范###5.4.25###5.4.25	框架柱板件宽厚比，应符合表5.4.25的规定
36既有建筑鉴定与加固通用规范###5.4.26###5.4.26	木结构房屋抗震鉴定时，应重点核查承重木构架、楼盖和屋盖连接的可靠性和施工质量、墙体与木构架的锚固可靠性和施工质量；8、9度时Ⅳ类场地的房屋应从严调整抗震构造措施的鉴定要求
36既有建筑鉴定与加固通用规范###5.4.27###5.4.27	生土房屋、石墙房屋抗震鉴定时，应重点核查墙体的布置、施工质量和连接，楼盖、屋盖的整体牢固性及出屋面小烟囱等易倒塌伤人的部位防护构造
36既有建筑鉴定与加固通用规范###6.1.1###6.1.1	既有建筑经鉴定确认需要加固时，应依据鉴定结果和委托方的要求进行整体、局部和构件的加固设计和施工
36既有建筑鉴定与加固通用规范###6.1.2###6.1.2	既有建筑加固后的安全等级，应根据结构破坏后果的严重性、结构重要性和结构加固设计工作年限确定
36既有建筑鉴定与加固通用规范###6.1.3###6.1.3	设计应明确结构加固后的用途和使用环境
36既有建筑鉴定与加固通用规范###6.1.4###6.1.4	地基基础加固的内容、范围和适用的技术应根据地基基础及上部结构的鉴定结果确定
36既有建筑鉴定与加固通用规范###6.1.5###6.1.5	加固既有建筑上部结构时，应按下列规定进行设计计算：1结构上的作用应经调查、检测核实，其设计值应符合现行相关通用规范的规定；2加固设计计算时，结构构件的尺寸应根据鉴定报告采用原设计值或实测值，并应计入实际荷载偏心、结构构件变形造成的附加内力。3原结构、构件的材料强度等级和力学性能标准值，应按下列规定取值：1）当原设计文件有效，且不怀疑结构有严重性能退化时，应采用原设计的标准值；2）当结构鉴定认为应重新进行现场检测时，应采用现场检测结果推定的标准值；4加固材料性能的标准值应按国家现行有关工程结构加固材料安全性鉴定技术标准确定；其性能的设计值应按本规范相关条文的规定采用；5验算结构、构件承载力时，应计入原结构在加固时应变滞后的影响，以及加固部分与原结构共同工作程度；6加固后改变传力路线或使结构质量增大时，应对相关结构、构件及建筑物地基基础进行验算
36既有建筑鉴定与加固通用规范###6.1.6###6.1.6	结构加固后的构件承载能力验算和结构抗震能力验算应符合下列规定：1应对永久荷载与可变荷载下的构件加固后承载能力进行验算。验算采用的计算公式及其参数，应符合现行有关结构加固设计标准的规定。2对地震作用下的结构抗震能力验算，应按下列要求进行：1）当采用楼层综合抗震能力指数进行结构抗震验算时，体系影响系数和局部影响系数应根据房屋加固后的状态取值，加固后楼层综合抗震能力指数应不小于1.0。2）多层砌体房屋加固后的楼层综合抗震能力指数，应按下式计算：（ 6.1.6-1）3） 多 层 钢 筋 混 凝 土 房 屋 加 固 后 的 楼 层 综 合 抗 震 能 力 指 数 应 按 本规 范 第 5.3.3 条 和 第 5.3.4 条 的 规 定 计 算 ， 但 楼 层 的 受 剪 承 载力 、 楼 层 弹 性 地 震 剪 力 、 体 系 影 响 系 数 和 局 部 影 响 系 数 均 应按 加 固 后 的 情 况 确 定 。4）对 其 他 既 有 建 筑 结 构 ，其 抗 震 加 固 后 的 抗 震 承 载 力 验 算 应 按 下 式计 算 ：S ≤ ψ 1 sψ 2 sR s/ ? Rs （ 6.1.6-2
36既有建筑鉴定与加固通用规范###6.1.7###6.1.7	既有建筑的加固设计，应与实际施工方法相结合，采取有效措施，形成整体共同工作，并应避免对地基基础及未加固部分的结构、构件造成不利影响
36既有建筑鉴定与加固通用规范###6.1.8###6.1.8	对高温、高湿、低温、冻融、化学腐蚀、振动、收缩应力、温度应力、地基不均匀沉降等影响因素引起的原结构损坏，应在加固设计中提出有效的防治对策，并按设计规定的顺序进行治理和加固
36既有建筑鉴定与加固通用规范###6.1.9###6.1.9	对加固过程中可能出现倾斜、失稳、过大变形或坍塌的结构，应在加固设计文件中提出相应的临时性安全措施
36既有建筑鉴定与加固通用规范###6.2.1###6.2.1	结构加固用的混凝土，应符合下列规定：1混凝土强度等级应比原结构、构件设计采用的高一级，且不低于现行有关设计标准规定的最低强度等级要求；2当采用商品混凝土时，其所掺加的粉煤灰应为Ⅰ级灰，且烧失量应不大于5%；3当在混凝土中掺加聚合物、减缩剂、微膨胀剂、钢纤维、合成纤维进行改性时，应在施工前试配，经检验其性能符合设计要求后方允许使用
36既有建筑鉴定与加固通用规范###6.2.2###6.2.2	结构加固用的钢材、钢筋及焊接材料，应符合下列规定：1新增的钢构件和钢筋，应选用较低强度等级的牌号；当采用高强度级别牌号时，应对原结构、构件采取足够的卸载措施；2结构加固焊接用的焊条，应选用小直径低氢型焊条；3结构外加预应力用的预应力筋，应符合现行有关加固设计标准的规定；4结构加固用的后锚固件，应符合下列规定：1）植筋应采用带肋钢筋或全螺纹螺杆，不得采用光圆钢筋；2）锚栓应采用有锁键效应的后扩底机械锚栓，或栓体有特殊倒锥或全螺纹的胶粘型锚栓
36既有建筑鉴定与加固通用规范###6.2.3###6.2.3	结构加固用的纤维应为连续纤维，其品种和质量应符合下列规定：1结构加固用的碳纤维，应选用聚丙烯腈基不大于15K的小丝束纤维；2结构加固用的芳纶纤维，应选用饱和吸水率不大于4.5%的对位芳香族聚酰胺长丝纤维；3结构加固用的玻璃纤维，应选用高强度玻璃纤维、耐碱玻璃纤维或碱金属氧化物含量低于0.8%的无碱玻璃纤维；严禁使用高碱玻璃纤维和中碱玻璃纤维。4结构加固工程，严禁采用预浸法生产的纤维织物
36既有建筑鉴定与加固通用规范###6.2.4###6.2.4	结构加固用的纤维复合材应通过安全性能的检验和鉴定。其安全性能的合格标准应符合本规范附录A的规定
36既有建筑鉴定与加固通用规范###6.2.5###6.2.5	纤维复合材抗拉强度标准值，应根据置信水平为0.99、保证率为0.95的要求确定。经安全性能鉴定合格的纤维复合材，其抗拉强度标准值应按表6.2.5采用
36既有建筑鉴定与加固通用规范###6.2.6###6.2.6	不同品种纤维复合材的抗拉强度设计值，应分别按表无碱玻璃纤维、耐碱玻璃纤维6.2.6-1、6.2.6-2及表6.2.6-3采用
36既有建筑鉴定与加固通用规范###6.2.7###6.2.7	结构加固用的胶粘剂（简称结构胶），应采用改性环氧树脂类结构胶。对结构锚固胶，应采用改性环氧类结构胶或改性乙烯基酯类结构胶。当采用结构胶作为承重构件的粘接剂时，应通过安全性能的检验与鉴定。其安全性能的合格标准应符合本规范附录B的规定
36既有建筑鉴定与加固通用规范###6.2.8###6.2.8	结构胶粘接抗剪强度的标准值，应根据置信水平为0.90、保证值为0.95的要求确定。经安全性能鉴定合格的结构胶，其粘接抗剪强度标准值应按本规范附录B的规定采用
36既有建筑鉴定与加固通用规范###6.2.9###6.2.9	本规范未给出的其他加固用材料，其安全性能的要求应符合现行有关结构加固设计标准的规定
36既有建筑鉴定与加固通用规范###6.3.1###6.3.1	既有建筑地基基础的加固设计应符合下列规定：1应进行地基承载力、地基变形、基础抗弯、抗剪、抗冲切承载力验算；2建筑物相邻柱基础的沉降差、局部倾斜和整体倾斜的允许值，应符合有关规定。3地基基础加固设计时，其天然地基承载力应计入建筑长期压密的影响。4受较大水平荷载或位于斜坡上的既有建筑地基基础加固，以及邻近新建建筑、深基坑开挖、新建地下工程基础埋深大于既有建筑基础埋深并对既有建筑产生影响时，尚应进行地基稳定性验算。5对液化地基、软土地基或明显不均匀地基上的建筑，应采取相应的针对性措施:液化等级为轻微或液化等级为中等时的丙类建筑，应对基础和上部结构进行处理；液化等级为中等时的乙类建筑或液化等级为严重时的丙类建筑，应采取抗液化措施；液化等级为严重时的乙类建筑，应采取全部消除液化沉陷的措施
36既有建筑鉴定与加固通用规范###6.3.2###6.3.2	采用托换技术进行地基基础加固时，其设计应符合下列规定：1本方法适用于下列情况的地基基础加固：1）地基不均匀变形，软土地基沉陷，地震、地下洞穴和采空区的土体移动所引起的建筑物倾斜、开裂；2）新建地铁、地下工程临近或穿越，或邻近建筑的深基坑开挖、降水所引起的既有建筑裂损；3）建筑功能改变、结构体系改变或基础形式改变。2托换加固设计，应根据工程的结构类型、基础形式、荷载情况以及场地地基情况，分别采用整体托换、局部托换或托换与加强建筑物整体刚度相结合的设计方案；3托换加固的计算和构造设计，应按现行有关既有建筑地基基础加固技术标准的规定进行
36既有建筑鉴定与加固通用规范###6.3.3###6.3.3	建筑物纠倾加固设计与施工应符合下列规定：1应对建筑物的倾斜原因分析，对选择的纠倾方案进行论证，并对上部结构进行安全评估；当评估认为其安全性不满足纠倾要求时，应予以加固；2纠倾加固不应对上部结构、管线及周边建筑物造成损伤或破坏，并应采取有效措施予以预防；3应确定各控制点每次纠倾的纠倾增量和纠倾速率；对迫降速率应按不大于5mm/d进行控制；对顶升纠倾的每次顶升量应不超过10mm；4应制定处理异常情况的应急预案；当纠倾过程出现问题时，应及时进行技术处理；5纠倾达到设计值时，应立即进行与结构的连接和必要的加固
36既有建筑鉴定与加固通用规范###6.3.4###6.3.4	建筑物的托换加固、纠倾加固应设置现场监测系统，实时控制纠倾变位和结构的变形
36既有建筑鉴定与加固通用规范###6.4.1###6.4.1	钢筋混凝土房屋的结构体系不满足鉴定要求时，应选择下列加固方法进行整体加固与抗震加固：1单向框架应改为双向框架，或采取加强楼、屋盖整体性且同时增设抗震墙、抗震支撑等抗侧力构件的措施；2单跨框架应在不大于框架－抗震墙结构的抗震墙最大间距且不大于24m的间距内增设抗震墙、翼墙、抗震支撑等抗侧力构件或将对应轴线的单跨框架改为多跨框架。3房屋刚度较弱、明显不均匀或有明显的扭转效应时，应增设钢筋混凝土抗震墙或翼墙加固，或设置支撑加固。4框架柱轴压比不符合鉴定要求时，应采用改变结构体系、增大截面或组合截面等方法加固
36既有建筑鉴定与加固通用规范###6.4.2###6.4.2	钢筋混凝土房屋的抗震承载力或配筋构造不满足要求时，应选择下列方法加固：1框架梁柱配筋不满足要求时，应采用外包型钢、增大截面、粘贴钢板或纤维复合材等方法加固。2钢筋混凝土抗震墙配筋不满足要求时，应加厚原有墙体或增设端柱、墙体等方法加固
36既有建筑鉴定与加固通用规范###6.4.3###6.4.3	填充墙体与框架柱连接不满足要求时，应增设拉筋连接；填充墙体与框架梁连接不满足要求时，应在墙顶增设钢夹套与梁拉结；楼梯间的填充墙不满足要求时，应采用外加钢筋网水泥砂浆面层加固
36既有建筑鉴定与加固通用规范###6.4.4###6.4.4	女儿墙等易倒塌部位不符合鉴定要求时，应采用拆除、降低高度或加强连接等方法加固
36既有建筑鉴定与加固通用规范###6.4.5###6.4.5	屋盖支撑布置或柱间支撑布置不满足要求时，应增设支撑
36既有建筑鉴定与加固通用规范###6.4.6###6.4.6	构件抗震承载力不满足要求时，应选择下列方法加固：1天窗架立柱的抗震承载力不满足要求时，应加固立柱或增设支撑并加强连接节点；2屋架的混凝土构件、排架柱箍筋或截面形式不满足要求时，应采用外包型钢加固；3排架柱纵向钢筋不满足要求时，应采用外包型钢加固或采取加强柱间支撑系统且加固相应柱的措施
36既有建筑鉴定与加固通用规范###6.4.7###6.4.7	构件连接不满足要求时，应采用下列加固方法：1下柱柱间支撑的下节点构造不满足要求时，应在下柱根部局部采用增大截面法加固，但不应使柱形成新的薄弱部位；2构件的支承长度不满足要求时或连接不牢固，应增设支托或采取加强连接的措施；3墙体与屋架、柱的连接不符合要求时，应增设拉筋或圈梁加固
36既有建筑鉴定与加固通用规范###6.4.8###6.4.8	砌体房屋抗震能力不满足鉴定要求时，应选择下列方法进行整体加固与抗震加固：1具有明显扭转效应的多层砌体房屋，应在薄弱部位增砌砖墙或现浇钢筋混凝土墙，或在原墙加面层加固；2对强度过低的原墙体应拆除重砌或以现浇钢筋混凝土墙替换；3在墙体的一侧或两侧采用水泥砂浆面层、钢筋网水泥砂浆面层、钢丝绳网-聚合物砂浆面层或现浇钢筋混凝土板墙加固；4在墙体交接处增设现浇钢筋混凝土构造柱加固；5支承大梁墙段应增设砌体柱、组合柱、钢筋混凝土柱或采用钢筋网水泥砂浆面层、现浇钢筋混凝土板墙加固
36既有建筑鉴定与加固通用规范###6.4.9###6.4.9	房屋的整体性不满足要求时，应选择下列方法加固：1当墙体布置在平面内不闭合时，应增设墙段或在开口处增设现浇钢筋混凝土框形成闭合。2当纵横墙连接较差时，应采用钢拉杆、外加柱或外加圈梁等方法加固。3当构造柱或芯柱设置不满足要求时，应采用增设外加柱加固；当墙体采用双面钢筋网砂浆面层或钢筋混凝土板墙加固，且在墙体交接处增设相互可靠拉结的配筋加强带时，不再另设构造柱。4当圈梁设置不满足要求时，应增设圈梁；当采用双面钢筋网砂浆面层或钢筋混凝土板墙加固，且在上下两端增设配筋加强带时，不再另设圈梁，但应与原有圈梁相连接。5当预制楼、屋盖不满足要求时，应增设钢筋混凝土现浇层或增设托梁加固
36既有建筑鉴定与加固通用规范###6.4.10###6.4.10	房屋中易倒塌的部位应选择下列方法加固：1窗间墙宽度过小时，应增设钢筋混凝土窗框或采用钢筋网水泥砂浆面层、现浇钢筋混凝土板墙等方法加固；2支承悬挑构件的墙体不满足要求时，应在悬挑构件端部增设钢筋混凝土柱或砌体组合柱加固，并对悬挑构件受力的改变进行复核；3隔墙不满足要求时，应采用镶边、埋设钢夹套、锚筋或钢拉杆加固；当隔墙过长、过高时，应采用钢筋网水泥砂浆面层进行加固。4出屋面的楼梯间、电梯间和水箱间不满足要求时，应采用面层或外加柱加固，其上部应与屋盖构件有可靠连接，下部应与主体结构的加固措施相连接；5其他易倒塌部位按本规范第6.4.4条的方法加固
36既有建筑鉴定与加固通用规范###6.4.11###6.4.11	结构体系不满足要求时，应选择下列方法加固：1底层框架砌体房屋的底层为单跨框架时，应增设框架柱加固。2横墙间距超过规定值时，应在横墙间距内增设抗震墙加固，或对原有墙体采用现浇钢筋混凝土板墙加固，且同时增强楼盖的整体性，并加固钢筋混凝土框架或砖柱混合框架，或在砖房外增设抗侧力结构；3框架柱轴压比不满足要求时，应采用增大截面或增设约束箍筋等方法加固
36既有建筑鉴定与加固通用规范###6.4.12###6.4.12	结构规则性不满足要求时，应选择下列方法加固：1当底层刚度较弱或有明显扭转效应时，应在底层增设钢筋混凝土抗震墙或翼墙加固；2当过渡层刚度不满足要求时，应对过渡层的原有墙体采用钢筋网水泥砂浆面层加固，或削弱底部钢筋混凝土墙的方法加固；3当底层刚度较弱或有明显扭转效应时，应在底层增设钢筋混凝土抗震墙或翼墙加固
36既有建筑鉴定与加固通用规范###6.4.13###6.4.13	结构承载力不满足要求时，应选择下列方法进行加固：1框架柱应采用本规范6.4.2条规定的方法或增设现浇钢筋混凝土抗震墙的方法加固；2外墙的砖柱（墙垛）应采用钢筋混凝土壁柱、增设现浇钢筋混凝土抗震墙的方法加固
36既有建筑鉴定与加固通用规范###6.4.14###6.4.14	结构整体性不满足要求时，应选择下列加固方法：1底层楼盖为装配式混凝土楼板时，应增设钢筋混凝土现浇层加固；2圈梁布置不满足要求时，应增设现浇钢筋混凝土外圈梁加固，内墙圈梁应用钢拉杆代替；当墙体采用双面钢筋网水泥砂浆面层或现浇钢筋混凝土板墙进行加固且在对应位置增设相互可靠拉结的配筋加强带时，不再另设圈梁；3构造柱设置不满足要求时，应增设外加柱；当墙体采用双面钢筋网水泥砂浆面层或现浇钢筋混凝板墙进行加固且在对应位置增设相互可靠拉结的配筋加强带时，不再另设外加柱；4外墙四角或内、外墙交接处的连接不满足要求时，应增设钢筋混凝土外加柱加固；5楼、屋盖构件的支承长度不满足要求时，应增设托梁或采取增强楼、屋盖整体性的加固措施
36既有建筑鉴定与加固通用规范###6.4.15###6.4.15	易倒塌部位应按本规范6.4.4条的方法加固
36既有建筑鉴定与加固通用规范###6.4.16###6.4.16	钢结构房屋的结构体系不满足要求时，应根据不满足的程度，选择下列加固方法：1单跨框架应增设抗震支撑、带竖缝钢筋混凝土抗震板墙、屈服约束支撑等抗侧力构件或将对应轴线的单跨框架改为多跨框架。2房屋刚度较弱、明显不均匀或有明显的扭转效应时，应增设支撑加固。3结构承载不合理，应采用改变传力途径、节点性质和边界条件、增设附加杆件和支撑、增强空间协同工作等措施对结构进行加固
36既有建筑鉴定与加固通用规范###6.4.17###6.4.17	采用预应力加固整体钢结构时，结构的计算模型应根据加固后的结构体系及构件受力方式建立，并应考虑结构抗震要求、非线性效应以及原结构缺陷、损伤和变形的影响
36既有建筑鉴定与加固通用规范###6.4.18###6.4.18	钢结构预应力整体加固设计，应根据被加固结构、构件的实际受力状况、构造和使用环境确定预应力构件的布置、锚固节点构造以及张拉方式，通过张拉加固索、调整支座位置及临时支撑卸载等方法施加预应力
36既有建筑鉴定与加固通用规范###6.4.19###6.4.19	钢结构构件、连接的抗震承载力不足影响到整体结构的抗震能力时，应采用现行有关结构加固设计标准规定的方法进行加固，并列入抗震承载力调整系数和抗震构造措施进行设计、计算
36既有建筑鉴定与加固通用规范###6.4.20###6.4.20	木结构房屋的抗震加固，应提高其木构件的抗震能力。依据实际情况，采取减轻屋盖重力、加固木构件、加强构件节点连接、增设柱间支撑或抗震墙等措施
36既有建筑鉴定与加固通用规范###6.4.21###6.4.21	对体型高大、内部空旷或结构特殊的木结构房屋，其整体加固应经专门研究，并参照现行《建筑与市政工程抗震通用规范》的规定进行加固
36既有建筑鉴定与加固通用规范###6.4.22###6.4.22	中国式木构架的整体加固应符合下列要求：1抬梁式木构件存在平面外位移时，应增设放倾倒的抗震构造措施。2穿斗式木构件的梁柱连接未采用银锭榫或穿枋时，应采用铁件和附木加固；当榫槽截面占柱截面大于1/3时，应采用钢板条、扁铁箍、贴木板或钢丝绑扎等加固。3康房底层柱间应采用斜撑或剪力撑加固，且不应少于2对。4木构件倾斜度超过柱径的1/3且有明显拔榫时，应先打牮拨正，后用螺栓和钢夹板加固相关节点；并在柱间增设支撑或抗震墙。5当为9度时且明柱的柱脚与柱基础无连接时，应采用锚入基础的钢板-螺栓连接加固
36既有建筑鉴定与加固通用规范###6.5.1###6.5.1	当采用增大截面法加固受弯和受压构件时，应符合下列基本要求：1原构件混凝土强度不应低于C13；2被加固构件的界面处理及其粘结质量应满足按整体截面计算的要求；3加固前应按设计的规定卸除或部分卸除作用在结构上的荷载
36既有建筑鉴定与加固通用规范###6.5.2###6.5.2	钢筋混凝土构件增大截面加固的构造及设计对施工的要求，应符合下列规定：1新增混凝土层的最小厚度，板不应小于40mm；梁、柱，采用现浇混凝土、自密实混凝土或灌浆料施工时，不应小于60mm，采用喷射混凝土施工时，不应小于50mm。2加固用的钢筋，应采用热轧带肋钢筋。板的受力钢筋直径不应小于8mm；梁的受力钢筋直径不应小于12mm；柱的受力钢筋直径不应小于14mm；加锚式箍筋直径不应小于8mm；U形箍直径应与原箍筋直径相同；分布筋直径不应小于8mm。3新增受力钢筋与原受力钢筋的净间距不应小于25mm，并应采用短筋或箍筋与原钢筋焊接。4当截面受拉区一侧加固时，应设置U形箍筋，并应焊在原箍筋上，单面焊的焊缝长度应为箍筋直径的10倍，双面焊的焊缝长度应为箍筋直径的5倍。5当用混凝土围套加固时，应设置环形箍筋或加锚式箍筋；6当受构造条件限制而采用植筋方式埋设U形箍时，应采用锚固型结构胶种植，不得采用未改性的环氧类胶粘剂或不饱和聚酯类的胶粘剂种植，也不得采用无机锚固剂（包括水泥基灌浆料）种植。7梁的新增纵向受力钢筋，其两端应进行锚固；柱的新增纵向受力钢筋的下端应伸入基础并应满足锚固要求；上端应穿过楼板与上层柱脚连接或在屋面板处弯折锚固或采用机械措施锚固
36既有建筑鉴定与加固通用规范###6.5.3###6.5.3	当采用置换法局部加固受压区混凝土强度偏低或有严重缺陷的混凝土构件时，应符合下列要求：1当加固梁式构件时，应对原构件进行支顶。当加固柱、墙等构件时，应对原结构、构件在施工全过程中的承载状态进行验算、监测和控制；置换界面处的混凝土不应出现拉应力，当控制有困难，应采取支顶措施进行卸荷。2当加固混凝土构件时，其非置换部分的原构件混凝土强度等级，按现场检测结果不应低于该混凝土结构建造时设计规定的强度等级。3混凝土结构构件置换部分的界面处理及粘结质量，应满足按整体截面计算的要求
36既有建筑鉴定与加固通用规范###6.5.4###6.5.4	置换混凝土的构造及设计对施工要求，应符合下列规定：1置换用混凝土的强度等级应比原构件混凝土设计强度等级提高一级。2混凝土的置换深度，板不应小于40mm；梁、柱，采用人工浇筑时，不应小于60mm，采用喷射法施工时，不应小于50mm。置换长度应按混凝土强度和缺陷的检测及验算结果确定，但对非全长置换的情况，其两端应分别延伸不小于l00mm的长度。3梁的置换部分应位于构件截面受压区内，沿整个宽度剔除，或沿部分宽度对称剔除，但不得仅剔除截面的一隅
36既有建筑鉴定与加固通用规范###6.5.5###6.5.5	当采用外包型钢法加固钢筋混凝土实腹柱或梁时，应符合下列规定：1对使用结构胶粘贴加固有困难的工程，应采用无粘结外包型钢（以下简称干式外包钢）加固法；对适合使用结构胶粘贴加固的工程，应优先选用有粘结外包型钢（以下简称粘式外包钢）法。2干式外包钢加固后的钢架与原柱所承担的外力，应按各自截面刚度比例进行分配。3粘式外包钢加固后的承载力和截面刚度应按整截面共同工作确定。4外包型钢法加固前的卸载，应符合设计要求
36既有建筑鉴定与加固通用规范###6.5.6###6.5.6	粘式外包钢的构造及设计对施工要求，应符合下列规定：1钢材应选用角钢；沿梁、柱轴线方向应每隔一定距离用钢缀板与角钢焊接。缀板间距不应大于20r（r为单根角钢截面的最小回转半径），且不应大于500mm；在节点区，其间距应加密。2角钢的连接和锚固：对柱，其角钢下端应锚固于基础；中间应穿过各层楼板，上端应伸至加固层的上一层楼板底或屋面板底；当相邻两层柱的尺寸不同时，应将上下柱外粘型钢交汇于楼面，并利用其内外间隔嵌入钢板焊成的水平钢框，与上下柱角钢及上柱钢箍相互焊接固定。对梁，其角钢应与柱角钢相互焊接，并加焊钢带或钢筋条，使柱两侧的梁相互连接。3加固排架柱时，应将加固的角钢与原柱顶部的承压钢板相互焊接。对二阶柱，上下柱交接处及牛腿处的连接构造应加强。4外粘角钢加固梁、柱的施工，应将原构件截面的棱角打磨成半径r不小于7mm的圆角。外粘角钢的注胶应在角钢构架焊接完成后进行。外粘型钢的胶缝厚度应控制在3mm～5mm；局部允许有长度不大于300mm、厚度不大于8mm的胶缝，但不得出现在角钢端部600mm范围内。5采用外包型钢加固钢筋混凝土构件时，型钢表面应做防锈蚀涂装
36既有建筑鉴定与加固通用规范###6.5.7###6.5.7	当采用粘贴钢板法加固受弯、大偏心受压和受拉构件时，应符合下列要求：1被加固的混凝土结构构件，其现场实测混凝土强度等级不得低于C15，且混凝土表面的正拉粘结强度不得低于1.5MPa。2粘贴钢板加固钢筋混凝土结构构件时，应将钢板受力方式设计成仅承受轴向应力作用。3粘贴在混凝土构件表面上的钢板，其外表面应进行防锈蚀处理。表面防锈蚀材料对钢板及胶粘剂应无害。4粘贴钢板用的结构胶，其性能应满足被加固构件长期所处的环境和环境温湿度的要求。5粘贴钢板加固前，应按设计要求卸除或部分卸除结构上的活荷载。6本方法不得用于素混凝土构件，包括纵向受力钢筋一侧配筋率小于0.2%的构件加固
36既有建筑鉴定与加固通用规范###6.5.8###6.5.8	粘贴钢板加固的构造及设计对施工要求，应符合下列规定：1粘钢加固的钢板宽度不应大于l00mm。采用手工涂胶粘贴的钢板厚度不应大于5mm；采用压力注胶粘结的钢板厚度不应大于l0mm，且应按外粘型钢加固法的焊接节点构造进行设计。2对钢筋混凝土受弯构件进行正截面加固时，均应在钢板的端部（包括截断处）及集中荷载作用点的两侧，对梁设置U形钢箍板；对板应设置横向钢压条进行锚固。3被加固梁粘贴的纵向受力钢板，应延伸至支座边缘，并设置U型箍。U型箍的宽度，对端箍不应小于钢板宽度的2/3；对中间箍不应小于钢板宽度的1/2，且不应小于40mm。U型箍的厚度不应小于加固钢板的1/2，且不小于4mm。加固板时，应将U型箍改为钢压条，垂直于受力钢板方向布置；钢压条应从支座边缘向中央至少设置3条，其宽度和厚度应分别不小于加固钢板的3/5和1/2。4被加固梁负弯矩区的支座处，当需要采取加强的锚固措施时，应按现行有关加固设计标准提供的方法进行设计
36既有建筑鉴定与加固通用规范###6.5.9###6.5.9	当采用体外预应力法加固钢筋混凝土构件时，应符合下列要求：1对梁式构件应选用无粘结钢绞线为预应力拉杆的加固法；对柱和其他受压构件，应选用以角钢为预应力撑杆的加固法。2体外预应力加固法不得用于素混凝土构件，包括纵向受力钢筋一侧配筋率小于0.2%的构件的加固。3采用体外预应力加固法对钢筋混凝土构件进行加固时，其原构件的混凝土强度等级不应低于C15。4采用体外预应力法加固混凝土结构时，其新增的预应力拉杆、锚具、垫板、撑杆、缀板以及各种紧固件等均应进行防锈蚀处理。5采用本方法加固的混凝土结构，其长期使用的环境温度不应高于60℃。6当被加固构件的表面有防火要求时，其防护层效能应符合耐火等级及耐火极限的要求
36既有建筑鉴定与加固通用规范###6.5.10###6.5.10	体外预应力加固的基本构造及设计对施工要求，应符合下列规定：1无粘结钢绞线的构造与施工要点：1）钢绞线应成对布置在梁的两侧；其外形应为设计所要求的折线形；钢绞线形心至梁侧面的距离应取为40mm。2）钢绞线跨中水平段的支承点，应设在梁底以上的位置；仅当纵向张拉的应力不足，需依靠横向张拉补足时，方允许设在梁的底部。3）当梁端部斜截面受剪承载力不足时，应采用粘贴钢板或碳纤维U形箍进行加固。4）端部锚固构造应采用圆套筒夹片式单孔锚具。5）钢绞线的张拉应力控制值，对纵向张拉，应取0.70fptk；当连续梁的跨数较多时，应取0.75fptk；对横向张拉，钢绞线的张拉应力值应取0.60fptk；fptk为钢绞线抗拉强度标准值。2预应力撑杆的构造与施工要点，应符合现行有关结构加固设计标准和施工标准的要求
36既有建筑鉴定与加固通用规范###6.5.11###6.5.11	当采用粘贴纤维复合材加固的钢筋混凝土受弯、轴心受压或大偏心受压构件时，应符合下列要求：1被加固的混凝土结构构件，其现场实测混凝土强度等级不得低于C15，且混凝土表面的正拉粘结强度不得低于1.5MPa。2外贴纤维复合材加固钢筋混凝土结构构件时，应将纤维受力方式设计成仅承受拉应力作用。3粘贴在混凝土构件表面上的纤维复合材，不得直接暴露阳光或有害介质中，其表面应进行防护处理。表面防护材料应对纤维及胶粘剂无害，且应与胶粘剂有可靠的粘结强度及相互协调的变形性能。4采用本方法加固的混凝土结构，其长期使用的环境温度不应高于60℃。5采用纤维复合材对钢筋混凝土结构进行加固时，应采取措施卸除或大部分卸除作用在结构上的荷载。6当被加固构件的表面有防火要求时，其防护层效能应符合耐火等级及耐火极限要求。7本方法不得用于素混凝土构件，包括纵向受力钢筋一侧配筋率小于0.2%的构件加固
36既有建筑鉴定与加固通用规范###6.5.12###6.5.12	纤维复合材受弯加固的构造及设计对施工要求，应符合下列规定：1对钢筋混凝土受弯构件正弯矩区进行正截面加固时，其受拉面沿轴向粘贴的纤维复合材应延伸至支座边缘，且应在纤维复合材的端部（包括截断处）及集中荷载作用点的两侧，设置纤维复合材的U形箍（对梁）或横向压条（对板）。2当纤维复合材延伸至支座边缘仍不满足延伸长度的规定时，应采取机械措施进行锚固。3当采用纤维复合材对受弯构件负弯矩区进行正截面承载力加固时，应采取下列构造措施：1)支座处无障碍时，纤维复合材应在负弯矩包络图范围内连续粘贴；其延伸长度的截断点应位于正弯矩区，且距正负弯矩转换点不应小于1m。2）支座处虽有障碍，但梁上有现浇板，且能避开柱位时，应在梁侧4倍板厚(hb)范围内，将纤维复合材粘贴于板面上。3）在框架顶层梁柱的端节点处，纤维复合材只能贴至柱边缘而无法延伸时，应采用结构胶加贴L形碳纤维板或L形钢板进行粘结与锚固
36既有建筑鉴定与加固通用规范###6.5.13###6.5.13	当采用纤维复合材对钢筋混凝土梁或柱的斜截面承载力进行加固时，其构造及设计对施工要求，应符合下列规定：1应选用环形箍或端部自锁式U形箍。2箍的纤维受力方向应与构件轴向垂直；3当采用纤维复合材条带为箍时，其净间距Sf，n不应大于100mm；4当U形箍的上端无自锁装置，应粘贴纵向压条进行锚固；5当梁的高度h大于等于600mm时，尚应在梁的腰部增设一道纵向腰压带
36既有建筑鉴定与加固通用规范###6.5.14###6.5.14	当采用纤维复合材的环向围束对钢筋混凝土柱进行正截面加固或提高延性的抗震加固时，其构造应符合下列规定：1环向围束的纤维织物层数，对圆形截面不应少于2层；对正方形和矩形截面柱不应少于3层；且围束的层数不限。2环向围束上下层之间的搭接宽度不应小于50mm，纤维织物环向截断点的延伸长度不应小于200mm，且各条带搭接位置应相互错开。3当采用纤维复合材加固大偏心受压的钢筋混凝土柱时，其构造应符合下列规定：1）柱的两端应增设钢套箍式的机械锚固措施；2）柱上端有楼板时，纤维复合材应穿过楼板，并应有足够的延伸长度
36既有建筑鉴定与加固通用规范###6.6.1###6.6.1	当采用焊接连接、高强度螺栓连接或铆钉连接的增大截面法加固钢结构构件时，应符合下列要求：1完全卸荷状态下，采用增大截面法加固钢构件时，其设计、计算应按现行相关设计标准的规定进行，但应符合下列条件：1）原构件的缺陷和损伤已得到有效补强；2）原构件钢材强度设计值已根据安全性鉴定报告确定；3）当采用焊接方法加固时，其新老构件之间的可焊性已得到确认。2负荷状态下，钢构件增大截面加固应符合下列条件：1）当为焊接加固时，应核查原构件最大名义应力σomax，且应满足本规范对各类结构规定的σomax/fy的下列限值：a）对承受特重级动力荷载作用的Ⅰ类结构为0.20；b）对承受重级动力荷载或振动作用的Ⅱ类结构为0.40；c）对承受间接动力荷载或仅承受静力荷载的Ⅲ类结构为0.65；d）对承受静力荷载且允许按塑性设计的Ⅳ类结构为0.80。2）当为高强度螺栓摩擦型连接或铆钉连接加固时，其σomax与fy比值的限值为0.85。3焊接加固后的Ⅰ、Ⅱ类构件，应对其剩余疲劳寿命进行评定；当处于低温下工作时，尚应对其低温冷脆风险进行评定。当评定结果确认有较大风险时，不得进行负荷状态下的加固
36既有建筑鉴定与加固通用规范###6.6.2###6.6.2	钢构件增大截面加固的构造及设计对施工要求，应符合下列规定：1设计采取的构造措施应保证加固件与原构件能够共同工作，且截面应无明显变形；板件应有良好的稳定性。2当采用增大截面法加固开口截面的构件时，应将加固后截面密封。若加固后截面不密封，板件间应留出不小于150mm的操作空间，用于日后检查及防锈维护。3负荷状态下进行钢结构加固时，应制定详细的加固工艺过程和技术条件；其所采用的工艺应保证加固件的截面不致因焊接加热、附加钻、扩孔洞等所引起的变形或削弱而对安全产生显著影响。4采用螺栓或铆钉连接方法增大钢结构构件截面时，加固与被加固板件应相互压紧，并应从加固件端部向中间逐次做孔和安装、拧紧螺栓或铆钉，以避免加固过程中对截面造成过大削弱。5增大截面法加固有两个以上构件的超静定结构时，应首先将加固与被加固构件全部压紧并点焊定位。然后从受力最大构件开始依次连续地进行加固连接施工
36既有建筑鉴定与加固通用规范###6.6.3###6.6.3	当采用粘贴钢板对钢结构受弯、受拉、受压或受剪的实腹式构件进行加固时，应符合下列要求：1粘贴钢板加固的钢构件，表面应采取喷砂方法进行处理。2粘贴在钢构件表面上的钢板，其最外层表面及每层钢板的周边均应进行防腐蚀处理；钢板表面处理用的清洁剂和防腐蚀材料对钢板及结构胶的工作性能和耐久性应无害。3采用本方法加固的钢结构，其长期使用的环境温度不应高于60℃。4应在加固前采取措施卸除或大部分卸除作用在结构上的活荷载。5采用粘贴钢板加固的钢结构，其防护措施应符合耐火等级及耐火极限的要求
36既有建筑鉴定与加固通用规范###6.6.4###6.6.4	钢构件粘贴钢板加固的基本构造及设计对施工要求，应符合下列规定：1当工字型钢梁的腹板局部稳定验算不满足现行相关设计标准的要求时，应采用在腹板两侧粘贴T型钢件或角钢的方法进行增强，其T型钢件的粘贴宽度不小于板厚的25倍。2在受弯构件受拉边或受压边表面上进行粘钢加固时，粘贴钢板的宽度不应超过加固构件的宽度；其受拉面沿构件轴向连续粘贴的加固钢板应延伸至支座边缘，且应在钢板端部及集中荷载作用点的两侧设置不少于2M12的连接螺栓，作为粘钢端部的机械锚固措施；对受压边的粘钢加固，尚应在跨中位置设置不少于2M12的连接螺栓。3采用手工涂胶粘贴的单层钢板厚度不应大于5mm，采用压力注胶粘贴的钢板厚度不应大于10mm
36既有建筑鉴定与加固通用规范###6.6.5###6.6.5	当采用外包钢筋混凝土法加固受压、受弯或偏心受压的型钢构件时，应符合下列要求：1仅适用于型钢原构件尺寸偏小或需增加负荷的情况加固；2加固前的卸载应符合设计要求；3加固前应对原型钢构件进行清理，并应铲除原有的涂装层
36既有建筑鉴定与加固通用规范###6.6.6###6.6.6	外包钢筋混凝土加固的基本构造，应符合下列规定：1采用外包钢筋混凝土加固法时，混凝土强度等级不应低于C30；外包钢筋混凝土的厚度不应小于100mm。2外包钢筋混凝土内纵向受力钢筋的两端应有可靠的连接和锚固。3采用外包钢筋混凝土加固时，对过渡层、过渡段及钢构件与混凝土间传力较大部位，应在原构件上设置抗剪连接件
36既有建筑鉴定与加固通用规范###6.6.7###6.6.7	当采用内填混凝土加固法加固轴心受压和偏心受压的圆形和方形截面钢管构件时，应符合下列要求：1圆形钢管的外直径不应小于200mm；钢管壁厚不应小于4mm；2正方形钢管的截面边长不应小于200mm；钢管壁厚不应小于6mm；3矩形截面钢管的高宽比h/b不应大于2，且应换算成边长为bh的等效正方形截面进行计算；4被加固钢管构件应无显著缺陷或损伤；当有显著缺陷或损伤时，应在加固前修复
36既有建筑鉴定与加固通用规范###6.6.8###6.6.8	钢管构件内填混凝土加固的基本构造，应符合下列规定：1混凝土强度等级不应低于C30，且不应高于C80。当采用普通混凝土时，应添加减缩剂，减小混凝土收缩的不利影响。2混凝土浇筑之前，配合混凝土浇筑方法在原钢管构件上选定合适位置开混凝土浇筑孔和排气孔，混凝土浇筑完毕后应将浇筑孔和排气孔补焊封闭
36既有建筑鉴定与加固通用规范###6.7.1###6.7.1	当采用钢筋混凝土面层加固砌体构件时，原砌体与后浇混凝土面层之间应做界面处理
36既有建筑鉴定与加固通用规范###6.7.2###6.7.2	砌体构件外加混凝土面层加固的构造及设计对施工要求，应符合下列规定：1钢筋混凝土面层的截面厚度不应小于60mm；当用喷射混凝土施工时，不应小于50mm。2当采用HRB335级钢筋时，加固用的混凝土不应低于C20级；当采用HRB400级钢筋，或当受有振动作用时，混凝土强度等级不应低于C25级。3加固用的竖向受力钢筋，应使用HRB335级或HRB400级钢筋。竖向受力钢筋直径不应小于12mm，其净间距不应小于30mm。纵向钢筋的上下端均应锚固；上端应锚入有配筋的混凝土梁垫、梁、板或牛腿内；下端应锚入基础内。纵向钢筋的接头应为焊接。4当采用围套式的钢筋混凝土面层加固砌体柱时，应采用封闭式箍筋；箍筋直径不应小于6mm。箍筋的间距不应大于150mm。柱的两端各500mm范围内，箍筋应加密，其间距应取为100mm。若加固后的构件截面高度h≥500mm，尚应在截面两侧加设竖向构造钢筋，并应设置拉结钢筋。5当采用两对面增设钢筋混凝土面层加固带壁柱墙或窗间墙时，应沿砌体高度每隔250mm交替设置不等肢U型箍和等肢U型箍。不等肢U型箍在穿过墙上预钻孔后，应弯折焊成封闭箍。预钻孔内用结构胶填实。对带壁柱墙，尚应在其拐角部位增设竖向构造钢筋与U形箍筋焊牢
36既有建筑鉴定与加固通用规范###6.7.3###6.7.3	当采用钢筋网水泥砂浆面层加固砌体构件时，应符合下列要求：1原砌体的砌筑砂浆强度等级应符合下列规定：1）受压构件：原砌筑砂浆的强度等级不应低于M2.5；2）受剪构件：对多层和底层建筑的砖砌体，其原砌筑砂浆强度等级分别不应低于M1和M0.4。对砌块砌体，其原砌筑砂浆强度等级不应低于M2.5。2块材严重风化的砌体，不应采用钢筋网水泥砂浆面层进行加固
36既有建筑鉴定与加固通用规范###6.7.4###6.7.4	钢筋网水泥砂浆面层的构造及设计对施工要求，应符合下列规定：1当采用钢筋网水泥砂浆面层加固砌体承重构件时，其面层厚度，对室内正常湿度环境，应为35mm~45mm；对于露天或潮湿环境，应为45mm~50mm。2钢筋网用的水泥砂浆及其保护层厚度应符合下列要求：1）加固受压构件用的水泥砂浆，其强度等级不应低于M15；加固受剪构件用的水泥砂浆，其强度等级不应低于M10；2）受力钢筋的砂浆保护层厚度，对墙不应小于20mm，对柱不应小于30mm；受力钢筋距砌体表面的距离不应小于5mm。3结构加固用的钢筋，应采用HRB335级或HRB400级钢筋。4当加固柱或壁柱时，其构造应符合下列要求：1）竖向受力钢筋直径不应小于10mm，其净间距不应小于30mm；受压钢筋一侧的配筋率不应小于0.2%；受拉钢筋的配筋率不应小于0.15%。2）柱的箍筋应采用闭合式，其直径不应小于6mm，间距不应大于150mm。柱的两端各500mm范围内，箍筋间距应取为100mm。3）在壁柱中，不穿墙的U形筋应焊在壁柱角隅处的竖向构造筋上，其间距与柱的箍筋相同；穿墙的箍筋，在穿墙后应形成闭合箍；其直径应为8mm～l0mm，每隔500mm～600mm替换一支不穿墙的U形箍筋。4）箍筋与竖向钢筋的连接应为焊接。5加固墙体时，应采用点焊方格钢筋网，网中竖向受力钢筋直径不应小于8mm；水平分布钢筋的直径应为6mm；网格尺寸不应大于300mm。当采用双面钢筋网水泥砂浆时，钢筋网应采用穿通墙体的S形钢筋拉结；拉结钢筋应采用梅花状布置，其竖向间距和水平间距均不应大于500mm。6钢筋网四周应与楼板、大梁、柱或墙体可靠连接
36既有建筑鉴定与加固通用规范###6.8.1###6.8.1	当采用木材置换法加固时，应采用与原构件相近的木材，新旧连接除结合面处采用胶接外，置换连接段尚应增设钢板箍或纤维复合材环向围束封闭箍进行约束
36既有建筑鉴定与加固通用规范###6.8.2###6.8.2	当采用粘贴纤维复合材加固时，应采用碳纤维、芳纶纤维或玻璃纤维复合材，并应符合下列规定：1加固木梁或受拉构件时，纤维复合材应在受拉面沿轴向粘贴并延伸至支座边缘，其端部和节点两侧应粘贴封闭箍或U型箍。2采用环向围束封闭箍加固木柱时，其构造应符合本规范第6.5.14条的相关规定
36既有建筑鉴定与加固通用规范###6.8.3###6.8.3	当采用粘贴纤维复合材加固木柱时，应采用由连续纤维箍成的环向围束法；其构造应符合本规范第5.4.14条的规定
36既有建筑鉴定与加固通用规范###6.8.4###6.8.4	当采用型钢置换加固木桁架端节点时，新增型钢应伸入支承端，并与原木构件采用螺栓连接形成整体（图5.8.3）
36既有建筑鉴定与加固通用规范###6.9.1###6.9.1	当结构加固采用植筋技术进行锚固时，应符合下列规定：1采用植筋技术，包括种植全螺纹螺杆技术时，原构件的混凝土强度等级应符合下列规定：1）当新增构件为悬挑结构构件时，其原构件混凝土强度等级不得低于C25；2）当新增构件为其他结构构件时，其原构件混凝土强度等级不得低于C20。2采用植筋或种植全螺纹螺杆锚固时，其锚固部位的原构件混凝土不得有局部缺陷。若有局部缺陷，应先进行补强或加固处理后再植筋。3植筋用的胶粘剂应采用改性环氧类结构胶粘剂或改性乙烯基酯类结构胶粘剂。当植筋的直径大于22mm时，尚应采用A级胶。4植筋用结构胶粘剂的粘结抗剪强度设计值fbd应按表6.9.1的规定值采用。当基材混凝土强度等级大于C30，且采用快固型胶粘剂时，其粘结抗剪强度设计值fbd应乘以调整系数0.85。5采用植筋或全螺纹的螺杆锚固的混凝土结构，其长期使用的环境温度不应高于60℃。6植筋不得用于素混凝土构件，包括纵向受力钢筋—侧配筋率小于0.2%的构件。素混凝土构件及低配筋率构件的锚固应改用锚栓
36既有建筑鉴定与加固通用规范###6.9.2###6.9.2	当混凝土构件加固采用锚栓技术进行锚固时，应符合下列基本规定：1混凝土结构采用锚栓时，其混凝土强度等级：对重要构件不应低于C25级；对一般构件不应低于C20级。2承重结构用的机械锚栓，应采用有锁键效应的后扩底锚栓。承重结构用的胶粘型锚栓，应采用胶粘型特殊倒锥形锚栓或胶粘型特殊全螺纹锚栓。3承重结构用的锚栓，其公称直径不得小于12mm；按构造要求确定的锚固深度hef不应小于60mm，且不应小于混凝土保护层厚度。4在抗震设防区的承重结构中采用锚栓时，其最小埋深及最小边距和间距应分别符合表6.9.2-1、6.9.2-2和表6.9.2-3的规定。5锚栓的最小边距cmin、临界边距ccr，N和群锚最小间距smin、临界间距scr，N应符合表6.9.2-3的规定。6锚栓防腐蚀标准应高于被固定物的防腐蚀要求
37既有建筑维护与改造通用规范###1.0.1###1.0.1	为在既有建筑维护与改造中保障人身健康和生命财产安全、国家安全、生态环境安全，满足经济社会管理基本需要，依据有关法律、法规，制定本规范
37既有建筑维护与改造通用规范###1.0.2###1.0.2	既有建筑的检查、评定、维护与改造工程活动，必须遵守本规范
37既有建筑维护与改造通用规范###1.0.3###1.0.3	本规范是既有建筑的维护与改造过程中技术和管理的基本要求
37既有建筑维护与改造通用规范###1.0.4###1.0.4	既有建筑的维护与改造，除应遵守本规范外，尚应遵守国家现行有关规范的规定
37既有建筑维护与改造通用规范###2.0.1###2.0.1	既有建筑的维护应满足以下目标： 1 保障建筑的使用功能； 2 维持建筑的使用年限； 3 不得降低建筑的安全性
37既有建筑维护与改造通用规范###2.0.2###2.0.2	既有建筑物的改造应满足以下目标： 1 满足改造后的建筑功能需求； 2 不得降低建筑的耐久性； 3 满足改造后的建筑安全性需求
37既有建筑维护与改造通用规范###2.0.3###2.0.3	既有建筑应确定维护周期，当既有建筑结构达到其设计使用年限时，应进行评定，确定建筑后续维护要求
37既有建筑维护与改造通用规范###2.0.4###2.0.4	既有建筑维护改造工程在前期应进行现场踏勘，针对既有建筑项目特点，制定实施方案或进行施工组织设计
37既有建筑维护与改造通用规范###2.0.5###2.0.5	既有建筑维护与改造工程不得擅自改动建筑物承重结构或主要使用功能
37既有建筑维护与改造通用规范###2.0.6###2.0.6	既有建筑维护与改造施工安全应符合下列要求： 1 施工期间，应采取安全防护措施和编制应急预案； 2 施工现场作业区和危险区，应设置安全警示标志； 3 当修缮外立面紧邻人行道或车行道时，应在道路上方搭建安全天棚，并设置警示和引导标志； 4 当实施拆除作业或建材、设备、工具的转运和堆放作业时，不得高空抛掷和重摔重放，并应采取防止剔凿物及粉尘散落的措施
37既有建筑维护与改造通用规范###2.0.7###2.0.7	既有建筑维护与改造工程施工中，应采取有效措施控制施工现场的各种粉尘、废气、废弃物、噪声、振动等对周围环境造成的污染和危害
37既有建筑维护与改造通用规范###2.0.8###2.0.8	既有建筑维护与改造工程应进行质量控制与验收，工程全部完成后，应进行检查复验或与竣工验收
37既有建筑维护与改造通用规范###2.0.9###2.0.9	既有建筑维护与改造工程，应按照国家有关档案管理的规定，及时收集、整理建设项目各环节的文件资料，建立、健全项目档案。相关档案资料应妥善保管；既有建筑物管理权移交时，同时应移交有关建筑物的相关技术资料
37既有建筑维护与改造通用规范###3.1.1###3.1.1	对既有建筑的检查及评定应从建筑、结构以及设施设备三个方面分别进行。根据不同的目的，每一方面的检查及评定均应分为日常检查、特定检查和评定三类
37既有建筑维护与改造通用规范###3.1.2###3.1.2	在日常使用维护过程中，应对既有建筑的使用环境以及损伤和运行情况等进行定期的日常检查，检查周期每 6 个月不应少于 1 次
37既有建筑维护与改造通用规范###3.1.3###3.1.3	在临近雨季、供暖季以及遭受台风、暴雨和大雪等前后应对既有建筑进行特定检查
37既有建筑维护与改造通用规范###3.1.4###3.1.4	既有建筑存在下列情况时，应进行评定： 1 日常检查中发现危及使用安全的缺陷、变形和损伤时； 2 超过了设计使用年限拟继续使用或达到了相关法规的评定要求和周期时； 3 进行综合修缮、纠倾和改造前； 4 改变用途或使用环境前； 5 受到自然灾害、人为灾害及其他作业和事故的较大影响时； 6 存在明显的振动影响时； 7 需要进行长期监测时； 8 设备系统的安全性、使用性和系统效能等达到了相关法规的评定要求和周期时
37既有建筑维护与改造通用规范###3.1.5###3.1.5	对不同类型的检查及评定，应选取相适应的方法，明确内容，制定合理的方案
37既有建筑维护与改造通用规范###3.1.6###3.1.6	既有建筑检查和评定前，应收集建筑、结构及设施设备方面的勘察设计、施工验收、历次检查及评定、维护和改造情况等相关资料
37既有建筑维护与改造通用规范###3.1.7###3.1.7	既有建筑评定应基于真实、可靠的检测数据和资料做出评定结果，评估报告应具有真实性和准确性
37既有建筑维护与改造通用规范###3.1.8###3.1.8	在既有建筑检查及评定工作的实施过程中，应保证所有参与人的健康和安全
37既有建筑维护与改造通用规范###3.1.9###3.1.9	对既有建筑检查及评定中发现的损伤，应根据损伤的程度分别采取修缮、改造、更新置换或废弃拆除等处理措施；短期内不能采取上述措施时，应及时采取临时解除危险的措施
37既有建筑维护与改造通用规范###3.2.1###3.2.1	建筑方面日常检查时应主要包括下列内容： 1 屋面的渗漏和损坏状况； 2 女儿墙、出屋面烟囱等的变形和损坏情况； 3 外墙面的开裂、渗漏、空鼓和脱落等损伤状况； 4 外墙门窗、幕墙等围护结构构件的密封性、破损状况以及与主体结构的连接的缺陷、变形、损伤情况； 5 遮阳篷、雨篷、晾衣架、窗台花架、避雷装置等建筑外立面附加设施的损坏以及与主体结构连接的缺陷、变形、损伤情况；?6 室内装饰装修的损坏状况以及与主体结构连接的缺陷、变形、损伤情况
37既有建筑维护与改造通用规范###3.2.2###3.2.2	建筑方面特定检查时应主要包括下列内容： 1 临近雨季时的防水和排水措施的状况； 2 临近供暖季时的外墙门窗、幕墙的密封性； 3 在遭受台风、暴雨和大雪等前后的外墙装饰装修部分、伸缩缝装饰板、外墙门窗、幕墙等的损坏及其连接的缺陷、变形、损伤状况； 4 临近雨季时的地下建筑出入口、窗井、风井等防雨水倒灌措施的状况
37既有建筑维护与改造通用规范###3.2.3###3.2.3	对建筑方面进行评定时，应主要评定外围护系统、室内装饰装修的安全性和使用性以及建筑消防安全等项目。在日常检查和特定检查内容的基础上，各项目评定应包括下列内容： 1 评定外围护系统的安全性和使用性时，检查屋面防水层和保温层的构造和损坏程度、外墙外保温系统的构造、损坏程度和防火性能、外墙门窗、幕墙等围护结构的热工、隔声、通风、采光、日照等物理性能指标； 2 评定室内装饰装修的安全性和使用性时，检查梁、柱、板、墙等构件饰面以及内部装修的防火措施等；3 评定建筑消防安全时，应检查疏散通道、安全出口，消防通道、防火防烟分区、防火间距等重要消防要求。4 评定地下建筑防汛安全时，检查地下建筑出入口、窗井、风井等防雨水倒灌措施的可靠性、有效性和安全性
37既有建筑维护与改造通用规范###3.3.1###3.3.1	结构方面日常检查时应主要包括下列内容： 1 结构的使用荷载变化情况； 2 建筑周围环境变化和结构沉降变化及整体倾斜变形； 3 结构构件及其连接的缺陷、变形、损伤等
37既有建筑维护与改造通用规范###3.3.2###3.3.2	结构方面特定检查时应主要包括下列内容： 1 在遭受台风、大雪前后，屋盖、支撑系统及其连接节点的缺陷、变形、损伤等； 2 在遭受暴雨前后，既有建筑周围地面变形、周围山体滑坡、地基下沉、结构倾斜变形等
37既有建筑维护与改造通用规范###3.3.3###3.3.3	对结构方面进行评定时，应主要评定既有建筑结构的安全性、适用性、耐久性等项目。在日常检查和特定检查内容的基础上，根据需要，项目评定应包括下列内容： 1 地基的承载能力和变形； 2 基础形式的合理性和地基的整体稳定性；3 结构体系及其整体性； 4 结构构件及其连接节点的承载性能以及与安全性相关的构造措施； 5 结构变形； 6 结构构件的拆改和加固情况以及现阶段所处的工作状态； 7 处于高温、高湿、腐蚀等有害环境下的部位以及实际使用荷载大于允许荷载的部位的损伤情况
37既有建筑维护与改造通用规范###3.3.4###3.3.4	对拟进行综合修缮和改造的既有建筑，应主要评定修缮和改造等对既有建筑结构安全性的影响程度以及后续使用的安全性
37既有建筑维护与改造通用规范###3.3.5###3.3.5	对受到自然灾害、人为灾害较大影响的既有建筑，应主要评定上述灾害和事故对既有建筑结构正常使用状态的安全性、使用功能的影响程度
37既有建筑维护与改造通用规范###3.3.6###3.3.6	对存在明显振动影响的既有建筑，应查明振源的类型和特性、场地情况，检测及评定振源所引起的结构位移、速度和加速度等；对需要进行长期监测的既有建筑，应主要查明既有建筑的周围场地情况，检测和评定结构沉降、倾斜等
37既有建筑维护与改造通用规范###3.4.1###3.4.1	设施设备方面日常检查时应主要包括下列内容： 1 设施设备所处的工作环境； 2 设施设备、附属管线、管道、阀门及其连接的材料老化、渗漏、防护层损坏等情况； 3 系统运行的异常振动和噪声等情况
37既有建筑维护与改造通用规范###3.4.2###3.4.2	设施设备方面特定检查时应主要包括下列内容： 1 临近雨季时，屋面与室外排水设备、防雷装置等的完好性； 2 临近供暖季时，对供暖设备和系统的完好性和安全性以及供水、排水、采暖、消防管道与系统防冻措施的有效性进行检查； 3 在遭受台风、暴雨和大雪等前后，设施设备、附属管线、管道、阀门及其连接状况； 4 临近雨季时的地下建筑挡水和排水设施设备的完好性
37既有建筑维护与改造通用规范###3.4.3###3.4.3	对设施设备方面进行评定时，应主要评定下列项目： 1 设施设备负荷的计算校核； 2 各系统设备、附属管线、管道及其连接的材料耐久性； 3 各系统设备、附属管线、管道及其连接的保温、防冻、防电击、防高温、防辐射、防火、防雷、防电击、防污染、消毒等防护措施的有效性； 4 各系统正常运行的有效性和安全性
37既有建筑维护与改造通用规范###3.4.4###3.4.4	对给水排水设备，还应进行供水排水能力、管道和阀门的渗漏和损坏状况等的评定
37既有建筑维护与改造通用规范###3.4.5###3.4.5	对采暖设施设备，还应进行管道的保温措施、系统的供给能力、设备和管道的承压能力等的评定
37既有建筑维护与改造通用规范###3.4.6###3.4.6	对通风和空调设备，还应进行风管和系统的风量、空调机组水流量和供热（冷）量等的评定
37既有建筑维护与改造通用规范###3.4.7###3.4.7	对电气设施设备，还应进行（变）配电装置的完整性、电气故障发生时自动切断电源功能、防雷与接地装置等设施的评定
37既有建筑维护与改造通用规范###3.4.8###3.4.8	对建筑智能化系统，还应定期进行信息设施系统、信息化应用系统、安全防范系统、智能化集成系统等各系统检测，保证系统的正常运行
37既有建筑维护与改造通用规范###3.4.9###3.4.9	对消防设施设备，还应进行火灾自动报警系统、消防栓系统、自动喷水灭火系统、气体灭火系统、防排烟系统、应急照明疏散指示等每年至少一次全面检查与评定，确保完好有效
37既有建筑维护与改造通用规范###3.4.10###3.4.10	对受到自然灾害、人为灾害较大影响的既有建筑，应重点评定设施设备运行的安全性和有效性
37既有建筑维护与改造通用规范###3.4.11###3.4.11	对存在被雨水倒灌风险的既有地下建筑，应重点评定防汛设施设备运行的安全性和有效性
37既有建筑维护与改造通用规范###4.1.1###4.1.1	建筑和相关场地应注重日常养护、修缮和管理，对各种共用设备和设施，应进行日常养护、按计划修缮，并及时更新，保证正常运行
37既有建筑维护与改造通用规范###4.1.2###4.1.2	既有建筑修缮应根据房屋检查及评定结果或房屋修缮计划和周期进行，当发生危及房屋使用和人身财产安全的紧急情况时，应立即进行修缮
37既有建筑维护与改造通用规范###4.1.3###4.1.3	既有建筑经检查和评定确认存在下列对使用安全或公共安全造成影响的问题时，应进行修缮： 1 建筑物发生异常变形、倾斜、沉降； 2 结构构件损坏，导致结构承载能力不足；  3 建筑外饰面及保温存在脱落危险； 4 屋面、外墙等外围护系统渗漏； 5 消防设施故障； 6 供水水泵运行中断； 7 排水设施堵塞、爆裂； 8 供配电系统的元器件、线路老化导致产生安全风险； 9 特定功能空间地面面层抗滑性能存在问题； 10 地下建筑被雨水倒灌； 11 外部环境因素影响，造成建筑不能正常使用
37既有建筑维护与改造通用规范###4.1.4###4.1.4	在实施应急抢险修缮时应先行通过排险、加固等措施及时解除房屋的险情
37既有建筑维护与改造通用规范###4.1.5###4.1.5	既有建筑修缮前应由专业技术人员对其现状进行现场查勘和评定，并收集原设计及改、扩建图纸、使用情况及使用单位报修记录、历次修缮记录、房屋安全使用检查及评定等相关资料，根据检查、查勘和评定结果进行修缮设计，再实施修缮
37既有建筑维护与改造通用规范###4.1.6###4.1.6	修缮设计文件应根据修缮内容的复杂程度，用文字、符号、图纸等进行书面表达和记录，包括设计依据、标准、要求及方法的说明、修缮分项（部）内容、修缮用料及用量说明等内容
37既有建筑维护与改造通用规范###4.1.7###4.1.7	修缮施工中，当出现房屋现状与查勘设计不符或出现异常情况时，应及时通报修缮委托方与修缮查勘与设计单位
37既有建筑维护与改造通用规范###4.1.8###4.1.8	既有建筑修缮涉及木结构时，应由专业单位对房屋特别是木构件进行白蚁蚁害评估及防治
37既有建筑维护与改造通用规范###4.1.9###4.1.9	修缮工程应符合国家和地方建筑工程施工现场消防安全管理规定，严格履行动火审批制度
37既有建筑维护与改造通用规范###4.2.1###4.2.1	既有建筑渗漏修缮，应根据房屋防水等级、使用要求、渗漏现象、部位等查明原因并制定修缮方案；修漏应同时检查其结构、基层和保温层的牢固、平整等情况，凡有缺陷，应先补强后修漏
37既有建筑维护与改造通用规范###4.2.2###4.2.2	既有建筑屋面修缮，应符合下列要求： 1 先对屋面结构构件进行查勘，如有损坏，应先对结构构件进行修缮； 2 对突出屋面的建（构）筑物与屋面交接处的节点，采用防水材料或密封材料进行防水处理； 3 斜屋面瓦片应与结构构件有效连接且坚实牢固；屋脊、泛水、天沟、老虎窗、水落管等应修缮或拆换，确保无渗漏； 4 平屋面防水层裂缝、起壳，平台、雨篷开裂、起壳等应进行修缮，损坏的保温隔热层应进行修缮或更换； 5 金属屋面板材搭接缝处、采光板接缝处及固定螺栓处渗漏应进行修缮，修补折弯屋面板，紧固螺栓，重新铺贴防水卷材或涂刷防水涂料，确保无渗漏； 6 既有建筑倒置式屋面改造工程设计，应由原设计单位或具备相应资质的设计单位承担，当增加屋面荷载或改变使用功能时，应先做设计方案或评估报告
37既有建筑维护与改造通用规范###4.2.3###4.2.3	既有建筑外墙清洗维护， 应符合下列要求： 1 清洗维护不得采用强酸或强碱的清洗剂以及有毒有害化学品。2 清洗维护作业时，应采用专业清洗设备、工具和安防措施，不得在同一垂直方向的上下面同时作业
37既有建筑维护与改造通用规范###4.2.4###4.2.4	既有建筑外墙饰面修缮，应符合下列要求： 1 抹灰、涂装类外墙面修缮，应按基层、面层、涂层的表里关系，由里及表进行修缮；新旧抹灰之间、面层与基层之间应粘结牢固； 2 清水墙面风化、灰缝松动、断裂和漏嵌、接头不和顺，应修补完整；风化面积过大时应进行全补全嵌； 3 饰面类外墙面饰面层及砂浆层出现松动、起壳、开裂，应局部凿除后重铺，如有坠落危险应及时抢修
37既有建筑维护与改造通用规范###4.2.5###4.2.5	既有建筑外墙外保温修缮，应符合下列要求： 1 对外墙外保温防护层破损开裂、脱落，未将保温材料完全包覆的，应及时修缮； 2 应制定施工防火专项方案； 3 修缮前应对修缮区域内的外墙悬挂物进行安全检查，当外墙悬挂物强度不足或与墙体连接不牢固时，应采取加固措施或拆除、更换
37既有建筑维护与改造通用规范###4.2.6###4.2.6	既有建筑玻璃、金属与石材等各类幕墙修缮，应符合下列要求：1 应先对预埋和连接件进行防锈和紧固，确保幕墙与主体结构可靠连接； 2 密封胶或密封胶条脱落或损坏时，应进行修补或更换，修缮用密封胶必须在有效期内使用，并通过检测试验，严禁建筑密封胶作为硅酮结构密封胶使用； 3 幕墙门、窗启闭不灵或附件损坏时，应及时进行修缮或更换；玻璃面板破损时，应及时采取防护措施并更换
37既有建筑维护与改造通用规范###4.2.7###4.2.7	既有建筑室内外门窗或附件出现关启不便、变形、松动、虫（锈）蚀等影响正常使用时，应进行修缮、拆换或调换，门窗玻璃应符合厚度和安全要求
37既有建筑维护与改造通用规范###4.2.8###4.2.8	既有建筑附墙管道、各类架设、招牌、雨篷等外墙悬挂物修缮应统筹设计，并应符合下列要求： 1 外墙悬挂物有松动、铁涨、严重锈蚀、缺损等而导致自身强度不足，或与墙体连接不牢固影响安全时，应进行修缮或更换； 2 雨水管、冷凝水管坡度不适、有逆水接头，接头处漏水、积水，吊托卡与管道连接松动等现象，应进行修缮； 3 轻质雨篷、披水与墙接触处漏水，应进行修缮； 4 外挑构件上的安全玻璃有破损，应使用安全玻璃进行修缮
37既有建筑维护与改造通用规范###4.2.9###4.2.9	既有建筑室内装饰装修基层牢固程度不能满足安全要求时，应予加固；饰面砖、饰面板、吊顶出现开裂、脱落时，应进行修缮或拆换
37既有建筑维护与改造通用规范###4.2.10###4.2.10	建筑室内防水工程不得使用溶剂型防水涂料
37既有建筑维护与改造通用规范###4.2.11###4.2.11	既有建筑室内楼梯修缮，应符合下列要求： 1 楼梯、栏杆、扶手出现开裂、变形、残缺、松动、脱焊、锈蚀、腐朽时，应对受损部位进行局部修缮或整体拆换； 2 修缮后各种栏杆的设置高度、立杆间距和整体抗侧向水平推力，应符合设计安全要求； 3 各种楼梯修缮应采取必要的防潮、防蛀或防锈措施
37既有建筑维护与改造通用规范###4.2.12###4.2.12	既有建筑室外环境维护宜与既有建筑主体修缮同步实施，主要包括道路设施修复和路面硬化，照明设施、排水设施、安全防范设施、垃圾收储设施、无障碍设施修缮及更新，绿化景观功能提升等内容；围护设施和附属用房如出现结构安全或影响正常使用的情况，应进行修缮
37既有建筑维护与改造通用规范###4.2.13###4.2.13	对于湿陷性黄土地区建、（构）筑物和管道应对防水措施进行维护，确保其功能有效，周边排水通道通畅，防止浸泡沉陷
37既有建筑维护与改造通用规范###4.3.1###4.3.1	既有建筑纠倾或地基基础处理前，应对其地基基础及上部结构进行评定
37既有建筑维护与改造通用规范###4.3.2###4.3.2	下列既有建筑应在使用期间进行沉降变形跟踪监测： 1 地基基础设计等级为甲级的建筑； 2 软弱地基上的地基基础设计等级为乙级的建筑； 3 加层、扩建建筑或处理地基上的建筑； 4 受邻近工程施工影响或受场地地下水等环境因素变化影响的建筑； 5 采用新型基础或新型结构的建筑； 6 体型狭长且地基土变化明显的建筑
37既有建筑维护与改造通用规范###4.3.3###4.3.3	既有建筑变形监测过程中发生下列情况之一时，应立即实施安全预案，同时应提高监测频率或增加监测内容： 1 变形量或变形速率出现异常变化； 2 变形量或变形速率达到或超过变形预警值； 3 相邻影响范围内工程出现工程地质事故； 4 建筑本身或其周边环境出现异常； 5 由于地震、暴雨、冻融等自然灾害引起的其他变形异常情况
37既有建筑维护与改造通用规范###4.3.4###4.3.4	当发现既有建筑整体倾斜率达到危险状态时，应进行纠倾处理或控制沉降
37既有建筑维护与改造通用规范###4.3.5###4.3.5	地基纠倾施工应协调平稳、安全可控，位于边坡地段既有建筑，严禁采用浸水法和辐射井射水法进行纠倾
37既有建筑维护与改造通用规范###4.3.6###4.3.6	既有建筑纠倾、地基基础处理的施工应设置现场监测系统，施工过程进行信息化管理
37既有建筑维护与改造通用规范###4.3.7###4.3.7	既有建筑纠倾结束后，尚应进行变形跟踪监测，直至达到停测标准
37既有建筑维护与改造通用规范###4.3.8###4.3.8	既有建筑结构修缮工程施工前，应查明和保护好预埋的管线，应评估剔凿作业对原结构承载能力的影响，不应损伤需保留的结构构件
37既有建筑维护与改造通用规范###4.3.9###4.3.9	结构修缮材料或施工器械重量严禁超过相应楼屋面设计荷载，从原结构上拆除下的旧料和部件应及时清运离场，严禁任意堆积于楼屋面上
37既有建筑维护与改造通用规范###4.3.10###4.3.10	混凝土构件修缮中，严禁采用预浸法生产的纤维织物，严禁使用不饱和聚酯树脂和醇酸树脂作为胶粘剂
37既有建筑维护与改造通用规范###4.3.11###4.3.11	混凝土构件修缮中，对影响其耐久性的缺陷、钢筋锈蚀及超过宽度限值的裂缝，应进行处理。对因承载力不足而引起的裂缝，尚应对构件进行及时加固
37既有建筑维护与改造通用规范###4.3.12###4.3.12	砌体构件修缮中，应对承载力不满足要求的空斗墙或酥碱严重的墙体进行拆砌或加固，新砌墙体不得采用空斗墙
37既有建筑维护与改造通用规范###4.3.13###4.3.13	木构件修缮中，置换或新增的木材应严格控制含水率。支承于墙体中的木构件端部，以及与基础直接接触的木柱柱根，必须进行防腐防潮处理措施
37既有建筑维护与改造通用规范###4.3.14###4.3.14	钢构件修缮中，应对锈蚀部位进行除锈及重做防锈措施，对防火措施失效的部位补做防火措施
37既有建筑维护与改造通用规范###4.4.1###4.4.1	既有建筑的给排水设施应当由养护修缮责任单位按照各自职责进行日常和定期维护，确保其正常、安全运行
37既有建筑维护与改造通用规范###4.4.2###4.4.2	生活给水系统所涉及的材料必须达到饮用水卫生标准
37既有建筑维护与改造通用规范###4.4.3###4.4.3	设置在民用建筑中的变压器修换，应选择干式、气体绝缘或非可燃性液体绝缘的变压器
37既有建筑维护与改造通用规范###4.4.4###4.4.4	幼儿园、老年人和特殊功能要求的建筑的散热器必须加防护罩
37既有建筑维护与改造通用规范###4.4.5###4.4.5	当制冷机组采用的制冷剂对人体有害时，应对制冷机组定期检查、检测和维护，制冷剂泄露报警装置应保证工作正常
37既有建筑维护与改造通用规范###5.1.1###5.1.1	既有建筑改造前，应根据改造要求和目标，按需对场地环境、建筑历史、结构安全、消防安全、人身安全，围护结构热工、隔声、通风、采光、日照等物理性能，室内环境舒适度、污染状况、机电设备安全及效能等内容进行评定
37既有建筑维护与改造通用规范###5.1.2###5.1.2	既有建筑改造过程中应避免对结构构件产生损伤，当发现结构构件存在损伤时，应对其进行有效处理
37既有建筑维护与改造通用规范###5.1.3###5.1.3	既有建筑的改造，应根据检查和评定结果，由专业技术人员在现场踏勘的基础上进行改造设计
37既有建筑维护与改造通用规范###5.2.1###5.2.1	既有建筑改造应编制改造项目设计方案，方案应明确改造项目的范围、建筑改造和环境改造内容及相关技术指标
37既有建筑维护与改造通用规范###5.2.2###5.2.2	既有建筑改造如使改造范围内建筑与改造范围外建筑之间的建筑间距发生变化，其间距不应低于消防间距标准
37既有建筑维护与改造通用规范###5.2.3###5.2.3	既有建筑应结合改造，对原有消防设施进行增设、整改、修复，使其防火条件有所改善
37既有建筑维护与改造通用规范###5.2.4###5.2.4	既有建筑改造后，新建或改造的无障碍设施应与周边无障碍设施相衔接
37既有建筑维护与改造通用规范###5.2.5###5.2.5	既有建筑平改坡改造，应符合下列要求： 1 根据原屋顶情况及周围环境选择坡屋面形式及坡度，并确保结构安全； 2 保留原有平屋面排水系统，如原屋面排水系统不畅、屋面有积水时，应疏通排水口、增加落水管； 3 坡屋面屋脊四周均应设置避雷带，新增避雷带应与原避雷系统可靠焊接； 4 平改坡改造应确保其保温隔热效果和结构安全性，新产生的坡顶下空间严禁堆物和另作它用
37既有建筑维护与改造通用规范###5.2.6###5.2.6	既有住宅成套改造，应符合下列要求： 1 如改变原有结构，应先进行评定，消除原有安全隐患，确保结构安全； 2 集约利用原有空间，合理调整平面和空间布局，增添厨卫设施设备，完善房屋成套使用功能
37既有建筑维护与改造通用规范###5.2.7###5.2.7	既有多层住宅加装电梯改造时，加装电梯不应与卧室、起居室紧邻布置，起居室受条件限制需要紧邻布置时，应采取有效的隔声和减振措施
37既有建筑维护与改造通用规范###5.2.8###5.2.8	既有建筑屋顶绿化改造应确保屋顶承重安全和防护安全，不应改动原有防雷设施
37既有建筑维护与改造通用规范###5.2.9###5.2.9	既有建筑改造对室内环境污染应进行严格控制，不得使用国家禁止使用、限制使用的建筑材料
37既有建筑维护与改造通用规范###5.2.10###5.2.10	既有建筑环境改造应统筹各项配套设施建设并建筑主体改造同步实施
37既有建筑维护与改造通用规范###5.2.11###5.2.11	既有建筑环境改造应对违法建筑及构筑物等进行治理
37既有建筑维护与改造通用规范###5.3.1###5.3.1	既有建筑结构改造应综合考虑结构现状和建筑改造的总体要求，以满足安全性、适用性和经济性为目标
37既有建筑维护与改造通用规范###5.3.2###5.3.2	既有建筑结构改造设计资料中，应明确结构改造后的使用功能和后续设计使用年限
37既有建筑维护与改造通用规范###5.3.3###5.3.3	既有建筑结构改造时，应按照下列要求进行抗震鉴定和设计：1 根据既有建筑的使用功能和重要性按照相关规定确定抗震设防分类； 2 根据实际需要和改造预期，按照相关规定确定抗震鉴定的后续使用年限和相应的抗震鉴定方法
37既有建筑维护与改造通用规范###5.3.4###5.3.4	抗震鉴定确定原结构需进行抗震加固时，应结合抗震加固进行结构改造的设计和施工
37既有建筑维护与改造通用规范###5.3.5###5.3.5	在后续使用年限内，未经技术鉴定或具有相应资质的设计单位许可，不得改变改造后建筑的用途和使用环境
37既有建筑维护与改造通用规范###5.3.6###5.3.6	既有建筑结构改造时，新设基础应考虑其对原基础的影响。除满足地基承载力要求外，还应按变形协调原则进行地基变形验算，同时应评估新设基础施工工艺和方法对原有建筑地基附加变形的影响
37既有建筑维护与改造通用规范###5.3.7###5.3.7	既有建筑屋面平改坡改造时，应根据房屋的具体情况，合理选择坡屋面结构型式，采用轻质高强材料，新旧构件间应有可靠连接，新增结构应满足抗风、抗雪承载力要求
37既有建筑维护与改造通用规范###5.3.8###5.3.8	当既有非成套住宅采用外扩改造时，应符合下列规定： 1 应通过成套改造改善原结构的抗震性能，并确保房屋安全使用；2 外扩部分应采用合理结构，应进行抗震设计，并采取可靠连接措施保证与原结构协同受力或变形协调； 3 外扩部分与原建筑之间不应设沉降缝，并应控制外扩部分与原建筑之间的沉降差
37既有建筑维护与改造通用规范###5.3.9###5.3.9	既有多层住宅加装电梯改造时，应符合下列规定： 1 拟加装电梯的既有多层住宅应在正常使用条件处于安全状态，加装电梯不应降低原房屋的结构安全性能，并确保加装部分的结构安全和正常使用； 2 加装电梯需对原结构墙体作局部开洞处理时，开洞位置应设置在原结构外墙门窗洞口处，并应对原房屋结构的相关部位进行承载能力验算，必要时尚应进行整体验算，根据计算分析结果采取相应的补强加固措施； 3 加装部分应进行抗震设计； 4 当加装部分结构与既有结构采用脱开的形式时，除进行地基承载力、地基变形验算外，还应验算加装部分结构的抗倾覆稳定性，以确保加装部分的结构安全和正常使用； 5 当加装部分结构与既有结构采用连接的形式时，应遵循变形协调共同受力原则，从基础到上部结构均应采取可靠措施以加强既有结构与新增结构的整体性连接，避免沉降差对既有结构和加装电梯的不利影响，以确保既有结构和加装电梯的安全
37既有建筑维护与改造通用规范###5.4.1###5.4.1	既有建筑的给排水设施改造、电气与智能化工程改造、暖通空调工程改造和燃气工程改造等，必须满足相关抗震设计要求
37既有建筑维护与改造通用规范###5.4.2###5.4.2	给水设施的改造应符合下列要求： 1 用水单位自行建设的与城市公共供水管道连接的户外管道及其附属设施，必须经城市来水供水企业验收合格并交其统一管理后，方可使用； 2 生活给水系统应充分利用市政供水管网的压力直接供水
37既有建筑维护与改造通用规范###5.4.3###5.4.3	排水设施的改造应符合下列要求： 1 在实行雨污分流的地区，雨水和污水管道不应混接； 2 如果改造后的排水总量、排放口数量和排放的主要污染物及其浓度发生变化，应向当地排水行政主管部门提出申请； 3 雨水系统的改造，应按照当地雨水排水系统专业规划的要求，结合地区改建、道路建设等更新原有雨水排水系统
37既有建筑维护与改造通用规范###5.4.4###5.4.4	既有建筑电气改造工程的设计，应在对既有建筑供配电系统、照明系统和防雷接地系统现场勘查的基础上，根据改造后建筑物的用电负荷情况和使用要求进行供配电系统、照明系统和防雷接地系统设计
37既有建筑维护与改造通用规范###5.4.5###5.4.5	当供暖、通风及空调系统不能满足使用功能的要求或有较大节能潜力时，应对相关设备或全系统进行改造
37既有建筑维护与改造通用规范###5.4.6###5.4.6	供暖、通风及空调系统改造的内容，应根据建筑物的用途、规模、使用特点、室外气象条件、负荷变化情况等因素，考虑现有系统和设备的折旧残值，通过对用户的影响程度比较进行确定
37既有建筑维护与改造通用规范###5.4.7###5.4.7	对由于设计不合理，或者使用功能改变而造成的原有系统分区不合理的情况，在进行空调系统改造设计时，应根据目前的实际使用情况，对空调系统重新进行分区设置
38建筑安全防范通用规范###1.0.1###1.0.1	为规范建筑安全防范工程建设及系统运行与维护，提高安全防范水平，保护人身安全和财产安全，制定本规范
38建筑安全防范通用规范###1.0.2###1.0.2	本规范所称安全防范是指综合运用人力防范、实体防范、电子防范等多种手段，预防、延迟及阻止入侵、盗窃、抢劫、破坏、爆炸、暴力袭击等治安和暴恐事件发生的活动
38建筑安全防范通用规范###1.0.3###1.0.3	建筑安全防范工程建设及系统运行与维护应遵守本规范。本规范不适用于战争、自然灾害等不可抗力条件下对建筑安全防范工程的要求。执行本规范并不能代替安全防范工程项目全生命周期过程中的工程质量安全监管
38建筑安全防范通用规范###1.0.4###1.0.4	本规范是建筑安全防范工程建设及系统运行与维护等的基本要求。当建筑安全防范工程中采用的技术措施与本规范不一致时，但经合规性评估后符合本规范第 2 章要求的，应允许使用
38建筑安全防范通用规范###1.0.5###1.0.5	建筑安全防范工程建设及系统运行与维护，除应遵守本规范外，尙应遵守国家现行有关规范的规定
38建筑安全防范通用规范###2.0.1###2.0.1	安全防范工程建设应将人力防范（人防）、实体防范（物防）、电子防范（技防）等手段有机结合，通过科学合理的规划、设计、施工、运行与维护，构建满足安全防范管理要求、具有相应风险防范能力的综合防控体系
38建筑安全防范通用规范###2.0.2###2.0.2	安全防范工程应进行全生命周期管理
38建筑安全防范通用规范###2.0.3###2.0.3	安全防范工程建设应遵循下列原则： 1 满足人防、物防、技防相结合，探测、延迟、反应相协调要求。 2 满足保护对象的防护级别与风险等级相适应要求。 3 满足系统和设备的安全等级与防范对象及其攻击手段相适应要求。4 满足防护的纵深性、均衡性要求。5 满足系统安全性、可靠性要求。6 满足系统电磁兼容性、环境适应性要求。7 满足系统信息实时性和原始完整性要求。 8 满足系统兼容性、可扩展性要求。 9 满足系统的抗易损性、可维护性要求。 10 满足系统的经济性、适用性要求
38建筑安全防范通用规范###2.0.4###2.0.4	安全防范工程建设和系统运行与维护应落实安全保密责任。应具有保护国家秘密、商业秘密和个人隐私的措施
38建筑安全防范通用规范###2.0.5###2.0.5	安全防范工程应结合人防能力，配备防护、防御设备和设施
38建筑安全防范通用规范###2.0.6###2.0.6	安全防范系统监控中心应符合下列规定： 1 应远离产生粉尘、油烟、有害气体、强震源和强噪声源以及生产或贮存具有腐蚀性、易燃、易爆物品的场所，应避开发生火灾危险程度高的区域和电磁场干扰区域。 2 面积和环境应满足系统正常运行与维护的需要。 3 高风险保护对象的监控中心值守区与设备区为同一建筑物内两个独立物理区域且不相邻时，两个区域之间的传输线缆应封闭保护，其保护结构的抗拉伸、抗弯折强度不应低于壁厚 2.0mm 的镀锌钢管
38建筑安全防范通用规范###2.0.7###2.0.7	应采取措施，防止安全防范系统使用的设备产生的 X 射线、激光辐射、电磁辐射等对人体健康造成伤害
38建筑安全防范通用规范###2.0.8###2.0.8	安全防范系统应采取下列一种或多种措施保证系统信息安全： 1 防病毒和防网络入侵措施。 2 密钥或编码不应是弱口令，用户名和操作密码组合应不同。 3 当基于不同传输网络的系统和设备联网时，采取边界安全管理措施。 4 符合国家有关密码管理规定的措施
38建筑安全防范通用规范###2.0.9###2.0.9	安全防范系统供电中断，恢复供电后，系统应自动恢复原有设定的工作状态
38建筑安全防范通用规范###2.0.10###2.0.10	高风险保护对象的安全防范工程还应符合下列规定： 1 采用专用传输网络。 2 进行工程检验和验收
38建筑安全防范通用规范###3.0.1###3.0.1	安全防范工程布防设计应明确保护对象（保护单位、保护部位和区域、保护目标）及其安全需求，确定需要防范的风险
38建筑安全防范通用规范###3.0.2###3.0.2	周界布防设计应根据现场环境和安全防范管理要求，采用实体防护、入侵探测、视频监控等一种或多种防护措施，并符合下列规定： 1 实体防护措施的防护能力应满足对抗相应风险的要求。 2 入侵探测设备的探测能力应满足针对攀爬、翻越、挖凿等一种或多种入侵行为的探测要求。 3 视频监控装置的监视效果应看清周界环境中人员的活动情况
38建筑安全防范通用规范###3.0.3###3.0.3	出入口布防设计应根据现场环境和安全防范管理要求，采用实体防护、出入口控制、入侵探测、视频监控等一种或多种防护措施，并符合下列规定： 1 与周界相连、无人值守的出入口，其实体屏障的防护能力应与周界实体屏障的防护能力相当。 2 出入口控制装置应满足目标识别的要求，并具有防拆卸、防尾随、防技术开启等一种或多种防护能力。人员流量大的出入口设置的出入口控制装置应支持人员快速通行。 3 入侵探测设备的探测能力应满足入侵行为的探测要求。 4 视频监控装置的监视效果应清晰辨别人行出入口进入人员的面部特征和车辆出入口通行车辆的号牌
38建筑安全防范通用规范###3.0.4###3.0.4	通道和公共区域布防设计应根据现场环境和安全防范管理要求，采用视频监控、入侵探测、实体屏障等一种或多种防护措施，并符合下列规定： 1 通道视频监控装置的监视效果应看清监控区域内人员、物品、车辆的通行状况。 2 公共区域视频监控装置的监视效果应看清监控区域内人员和车辆的活动状况。 3 入侵探测设备的探测能力应满足入侵行为的探测要求。 4 实体屏障应具有限制或阻挡人员、车辆通行的相应能力
38建筑安全防范通用规范###3.0.5###3.0.5	人员密集场所设置的实体防护设施、出入口控制装置等应满足紧急情况下的人员疏散要求
38建筑安全防范通用规范###3.0.6###3.0.6	财务室、数据机房和水电气热设备间布防设计应根据现场环境和安全防范管理要求，采用实体防护、入侵探测、出入口控制、视频监控等一种或多种防护措施，并符合下列规定： 1 防盗安全门、防盗保险柜等设施应满足相应安全等级的要求。 2 其他防护措施应满足防御人员入侵、出入目标控制、视频监视效果的要求
38建筑安全防范通用规范###3.0.7###3.0.7	监控中心布防设计应采取实体防护、出入口控制和视频监控等防护措施，并符合下列规定： 1 门窗应采取实体防护措施，防盗安全门的安全级别不低于乙级。 2 出入口应设置视频监控和出入口控制装置。监视效果应清晰显示监控中心出入口外部区域的人员特征及活动情况。 3 监控中心内应设置视频监控装置，监视效果应清晰显示监控中心内人员活动的情况。 4 对设置在监控中心的出入口控制系统的管理主机、网络接口设备、网络线缆等应采取强化保护措施。 5 监控中心应有内外联络的通讯手段，应设置紧急报警装置，并预留向外报警的通信接口
38建筑安全防范通用规范###3.0.8###3.0.8	保护目标布防设计应根据现场环境和安全防范管理要求，采用实体防护、区域入侵探测、位移探测、视频监控等的一种或多种防护措施并符合下列规定： 1 实体防护装置应满足不同保护目标对抗相应风险的要求。 2 区域入侵探测、位移探测等装置应对目标被接近或被移动进行探测报警。 3 视频监控区域应覆盖保护目标，监视效果应看清监控区域内人员的活动情况
38建筑安全防范通用规范###3.0.9###3.0.9	当需要对通行人员、物品、车辆安全检查时，应在保护区域的出入口或其附近设置安全检查区，安全检查区内安全检查通道数量、安全检查设备和安全检查人员应与被检人员、物品和车辆流量相适应，并配备相应的处置装置
38建筑安全防范通用规范###3.0.10###3.0.10	保护对象被确定为防范恐怖袭击重点目标时，根据防范恐怖袭击的需求，除满足3.0.2-3.0.9 的要求外，还应采用下列一种或多种防护措施： 1 加强周界实体屏障。 2 联合设置周界实体防护装置和电子防护装置。 3 增加设置安全检查区，对出入人员、物品、车辆等进行安全检查，并配备排爆处置装置。4 重要出入口和通道配置人行通道闸、车辆阻挡装置、设置安全缓冲或隔离区等一种或多种措施。 5 加强人员密集区域的视频监控和动态监测、预警。 6 监控中心及其他重要部位（区域）联合设置实体防护装置和电子防护装置。 7 对无人飞行器采取防御和反制措施。8 配备个人防护、防御和对抗性装备等
38建筑安全防范通用规范###4.1.1###4.1.1	安全防范系统应由实体防护系统和（或）电子防护系统构成，并应符合下列规定： 1 选择利用天然屏障、人工屏障、防护器具（设备）等一种或多种措施构建实体防护系统。2 选择入侵和紧急报警系统、视频监控系统、出入口控制系统、停车库（场）安全管理系统、防爆安全检查系统、电子巡查系统、楼寓对讲系统等一种或多种子系统构建电子防护系统。 3 当配置安全防范管理平台时，应具有集成管理、信息管理、用户管理、设备管理、联动控制、日志管理、统计分析、系统校时等基本功能
38建筑安全防范通用规范###4.1.2###4.1.2	安全防范系统架构设计应包括子系统组成、集成/联网方式、传输网络、存储管理、系统供电、接口协议等基本要素
38建筑安全防范通用规范###4.1.3###4.1.3	安全防范系统及其组成设备（部件）的安全等级应根据需要防范的对象及其攻击手段确定。系统中共用设备（部件)的安全等级应与相关联的设备(部件)的最高安全等级一致
38建筑安全防范通用规范###4.1.4###4.1.4	安全防范系统某一子系统的故障不应影响其它子系统的正常运行。安全防范管理平台的故障不应影响子系统正常运行。上级安全防范管理平台的故障不应影响下级安全防范管理平台的正常运行
38建筑安全防范通用规范###4.1.5###4.1.5	当安全防范系统与其他电子信息系统集成联网时，其他电子信息系统的故障不应影响安全防范系统的正常运行
38建筑安全防范通用规范###4.1.6###4.1.6	当安全防范系统采用人工智能等新技术时，应评估新技术应用的次生风险。当存在次生风险时，应采取防范措施
38建筑安全防范通用规范###4.2.1###4.2.1	实体防护系统设计应针对需要防范的风险，实现相应的威慑、延迟、阻挡等防护能力
38建筑安全防范通用规范###4.2.2###4.2.2	实体防护设计应包括周界实体防护设计、建（构）筑物设计和实体装置设计等一种或多种。周界实体防护设计应包括周界实体屏障、出入口实体屏障、车辆实体屏障、安防照明与警示标志等一项或多项。建（构）筑物设计应包括平面与空间布局、结构和门窗等与风险防范相关的内容。实体装置设计应包括安防设备的自身实体保护和保护目标的近身式保护箱（柜）等内容
38建筑安全防范通用规范###4.2.3###4.2.3	当采用周界实体屏障时，应符合下列规定： 1 应根据场地条件合理规划周界实体屏障的位置。周界实体屏障的防护面一侧的区域内不应有可供攀爬的物体或设施。 2 当保护对象有防御爆炸攻击要求时，应根据爆炸冲击波对防护区域的破坏力和／或杀伤力，选择具有相应防护能力的周界实体屏障，设置的位置应与保护对象保持有效的安全距离。3 有防攀越、防穿越、防拆卸、防破坏、防窥视、防投射物等防护功能要求的周界实体屏障，其材质、强度、高度、宽度、厚度、地面以下深度等应满足防护性能的要求。 4 穿越周界的河道、涵洞、管廊等孔洞，应采取实体屏障防护
38建筑安全防范通用规范###4.2.4###4.2.4	当采用车辆实体屏障时，应符合下列规定： 1 车辆实体屏障应具有减速、吸能、阻停等防护功能。应根据防范车辆的载重、速度及其撞击产生的动能，合理设计车辆实体屏障的材质材料、规格尺寸、结构强度、固定方式等，满足相应的防冲撞能力要求。 2 当保护对象有防御爆炸攻击要求时，车辆实体屏障的位置应与保护对象保持有效的安全距离
38建筑安全防范通用规范###4.2.5###4.2.5	建（构）筑物平面与空间布局设计应符合下列规定： 1 根据安全防范管理要求，应设计并确定建（构）筑物场地道路的安全距离、线形和行进路线。应利用场地和景观形成缓冲区、隔离带、障碍等，发挥场地与景观的实体防护功能。2 易燃、易爆、有毒、放射性等保护目标的存放场所应设置在隐蔽和远离人群的位置
38建筑安全防范通用规范###4.2.6###4.2.6	建（构）筑物结构设计应符合下列规定： 1 有防御爆炸攻击要求时，建筑物应进行防爆结构设计。有保密要求的场所，应进行信息屏蔽、防窃听、防窥视设计。 2 建（构）筑物的洞口、管沟、管廊、吊顶、风管、桥架、管道等空间尺寸容纳防范对象隐蔽进入时，应采用实体屏障或实体构件封闭和阻挡
38建筑安全防范通用规范###4.2.7###4.2.7	建筑门窗设计与选型应符合下列规定： 1 有防盗要求时，保护目标所在的部位或区域应采用相应安全等级的防盗安全门和相应防护能力的安全防盗窗。 2 有防爆炸和/或防弹和/或防砸要求时，保护目标的门、窗均应采用相应安全等级的防爆炸玻璃和/或防弹和/或防砸玻璃。 3 金库、重要文物库等的总库门应采用相应安全等级的金库门
38建筑安全防范通用规范###4.2.8###4.2.8	当采用实体装置时，应满足对重要物品、重要设施、重要线缆等保护目标的防盗窃、防窥视、防砸、防撬、防弹、防爆炸等一种或多种防护要求
38建筑安全防范通用规范###4.2.9###4.2.9	具有锐利边缘、触碰时对人体造成一定伤害的实体防护设施，应在其安装区域显著位置设置警示标识
38建筑安全防范通用规范###4.3.1###4.3.1	入侵和紧急报警系统应对保护区域的非法隐蔽进入、强行闯入以及撬、挖、凿等破坏行为进行实时有效的探测与报警。应根据风险防范要求和现场环境条件等因素，选择适当类型的设备和安装位置，构成点、线、面、空间或其组合的综合防护系统
38建筑安全防范通用规范###4.3.2###4.3.2	系统应准确、及时地探测入侵行为和紧急报警装置触发状态，并发出报警信号
38建筑安全防范通用规范###4.3.3###4.3.3	当下列设备被替换或外壳被打开时，入侵和紧急报警系统应发出防拆信号： 1 控制指示设备、告警装置； 2 安全等级 2、3、4 级的入侵探测器； 3 安全等级 3、4 级的接线盒
38建筑安全防范通用规范###4.3.4###4.3.4	当报警信号传输线被断路或短路、探测器电源线被切断、系统设备出现故障时，控制指示设备应发出声、光报警信号
38建筑安全防范通用规范###4.3.5###4.3.5	系统应具有按时间、区域、部位，对全部或部分探测防区（回路）的瞬时防区、24小时防区、延时防区、旁路、传输、告警、设防、撤防、胁迫报警等参数设置的功能，应具有对系统用户权限进行设置的功能
38建筑安全防范通用规范###4.3.6###4.3.6	系统应具有根据权限级别，按时间、区域、部位对全部或部分探测防区进行自动或手动设防、撤防、旁路等操作功能，并应具有胁迫报警操作功能
38建筑安全防范通用规范###4.3.7###4.3.7	系统应对各防区入侵、紧急、防拆、故障等报警信号及控制指示设备工作状态有准确指示
38建筑安全防范通用规范###4.3.8###4.3.8	当系统出现入侵、紧急、防拆、故障、胁迫等报警状态和非法操作时，系统应根据不同需要在现场和（或）监控中心发出声和（或）光报警通告
38建筑安全防范通用规范###4.3.9###4.3.9	系统应对操作、报警和有关警情处理等事件进行记录和存储，且记录不可更改
38建筑安全防范通用规范###4.3.10###4.3.10	系统不得有漏报警，报警响应时间应满足安全防范管理要求
38建筑安全防范通用规范###4.3.11###4.3.11	入侵和紧急报警系统、视频监控系统联合设置时，应实现系统之间的联动
38建筑安全防范通用规范###4.4.1###4.4.1	视频监控系统应对监控区域和目标进行实时、有效的视频采集和监视，对视频采集设备及其信息进行控制，对视频信息进行记录与回放
38建筑安全防范通用规范###4.4.2###4.4.2	系统的监控范围应有效覆盖被保护部位、区域和目标，监视效果应满足场景和目标特征识别的需求
38建筑安全防范通用规范###4.4.3###4.4.3	系统应保证视频图像信息和其他相关信息在采集、控制、存储、显示等设备间的安全及时传输。系统应支持对视频资源的信号分配或数据分发
38建筑安全防范通用规范###4.4.4###4.4.4	系统应具备按照授权实时切换调度指定视频信号到指定终端的能力
38建筑安全防范通用规范###4.4.5###4.4.5	系统应具有对视频采集设备进行 PTZ 控制、参数设置的功能
38建筑安全防范通用规范###4.4.6###4.4.6	系统图像质量应满足安全管理要求，图像和声音应具有原始完整性
38建筑安全防范通用规范###4.4.7###4.4.7	除法律法规另有规定外，视频图像信息存储时间不应少于 30d
38建筑安全防范通用规范###4.4.8###4.4.8	系统应具有用户权限管理、操作与运行日志管理、设备管理和自我诊断等功能
38建筑安全防范通用规范###4.5.1###4.5.1	出入口控制系统应根据通行对象进出各受控区的安全管理要求，在出入口处，对凭证进行识别查验，对进/出实施授权、实时控制与管理，满足实际应用需求
38建筑安全防范通用规范###4.5.2###4.5.2	出入口控制系统应根据安全等级的要求，采用相应自我保护措施和配置。位于对应受控区、同权限受控区或高权限受控区域以外的部件应具有适当的防篡改/防撬/防拆保护措施
38建筑安全防范通用规范###4.5.3###4.5.3	当通向疏散通道方向为防护面时，系统接收到消防联动控制或紧急疏散信号时，人员应不经凭证识读操作即可安全通过
38建筑安全防范通用规范###4.5.4###4.5.4	断电开启的出入口控制点执行装置满负荷状态下，按照安全等级 1 级、2 级、3 级配置时，备用电源应确保执行装置正常运行不小于 48h；按照安全等级 4 级配置时，备用电源应确保执行装置正常运行不小于 72h
38建筑安全防范通用规范###4.5.5###4.5.5	当系统与其它非安防业务系统共用凭证或其介质构成“一卡通”应用模式时，出入口控制系统应独立设置与管理
38建筑安全防范通用规范###4.5.6###4.5.6	出入口执行部分的连接线缆在该出入口的对应受控区、同权限受控区、高权限受控区以外的部分应封闭保护，保护结构的抗拉伸、抗弯折强度不应低于壁厚 2.0mm 镀锌钢管
38建筑安全防范通用规范###4.6.1###4.6.1	停车库（场）安全管理系统应对停车场（库）的车辆进行出入控制、监视与图像抓拍、行车信号指示、人车复核，并对停车库（场）内的人员及车辆的安全实现综合管理
38建筑安全防范通用规范###4.6.2###4.6.2	高风险保护对象的停车库（场）出入口应根据安全管理需要采取车辆阻挡措施
38建筑安全防范通用规范###4.6.3###4.6.3	停车库（场）安全管理系统应具有正常通行车辆的安全保护措施
38建筑安全防范通用规范###4.6.4###4.6.4	停车库（场）安全管理系统应对车辆识读过程提供现场指示。当出现车辆出入口被非授权开启、故障等状态时，系统应根据需要向现场、监控中心发出可视和/或可听的通告或警示
38建筑安全防范通用规范###4.7.1###4.7.1	防爆安全检查系统应对进入保护单位或区域的人员和（或）物品和（或）车辆进行安全检查，对规定的爆炸物、武器、管制器具或其他违禁品进行实时、有效的探测、显示、记录和报警
38建筑安全防范通用规范###4.7.2###4.7.2	当选择成像式人体安全检查设备时，应对人体图像的隐私部分采取保护措施
38建筑安全防范通用规范###4.7.3###4.7.3	系统探测时产生的辐射剂量不应对被检人员和物品产生伤害，不应引起爆炸物起爆。系统探测时泄漏的辐射剂量不应对非被检人员和环境造成伤害
38建筑安全防范通用规范###4.7.4###4.7.4	系统应配备防爆处置、防护设施。防护设施应安全受控，便于取用
38建筑安全防范通用规范###4.8.1###4.8.1	楼寓对讲系统应使被访人员通过对讲（可视）方式确认访客身份，控制开启出入口门锁，实现建筑物（群）出入口的访客控制与管理
38建筑安全防范通用规范###4.8.2###4.8.2	当楼寓对讲系统管理的受控门开启时间超过预设时长、访客呼叫机防拆开关被触发时，应有现场告警提示信息
38建筑安全防范通用规范###4.8.3###4.8.3	除已采取可靠安全管控措施外，不应利用无线扩展终端控制开启入户门锁以及进行报警控制管理
38建筑安全防范通用规范###4.9.1###4.9.1	电子巡查系统应按照预先编制的人员巡查程序，通过信息识读器或其他方式对人员巡查的工作状态监督管理
38建筑安全防范通用规范###4.9.2###4.9.2	系统应具有设置巡查线路、巡查时间、巡查人员等功能
38建筑安全防范通用规范###4.9.3###4.9.3	在线式电子巡查系统应具有监督和记录人员巡查活动状态的功能，并在发生意外情况时及时报警
38建筑安全防范通用规范###4.9.4###4.9.4	系统应具有对设置内容、巡查活动情况进行统计、形成报表的功能
38建筑安全防范通用规范###5.0.1###5.0.1	安全防范工程施工前，应查验设备和材料的质量证明文件
38建筑安全防范通用规范###5.0.2###5.0.2	安全防范工程的线缆接续点、线缆两端、线缆检修孔、分支处等应统一编号，并设置永久标识
38建筑安全防范通用规范###5.0.3###5.0.3	在古建筑、石窟寺及石刻、古文化遗址、古墓葬等文物保护单位进行安全防范工程的管线敷设应采取对文物本体和环境的保护措施
38建筑安全防范通用规范###5.0.4###5.0.4	在易燃易爆的环境中安装和使用安全防范设备时，应进行危险源辨识，根据危险场所分类，采用相对应的材料，保持安全距离，合理规划管线敷设的位置，遵守施工工艺方法
38建筑安全防范通用规范###5.0.5###5.0.5	安全防范工程初步验收通过、项目整改完成后，系统试运行不应少于 30d
38建筑安全防范通用规范###6.0.1###6.0.1	安全防范工程检验时，应对实体防护和电子防护系统的功能性能、安全性、电磁兼容性、防雷与接地、供电、信号传输、设备安装及监控中心等进行检验
38建筑安全防范通用规范###6.0.2###6.0.2	安全防范工程验收时，应组成验收组，对工程进行施工验收、技术验收和资料审查。不利于验收公正性的人员不得参加验收组
38建筑安全防范通用规范###6.0.3###6.0.3	安全防范工程施工验收应现场检查下列内容并核查资料：1 设备安装的位置与工艺、防雷接地措施、线缆标识及通电状态等设备安装质量； 2 线缆布放、 穿管（槽）、架空、埋地、电缆沟、管道等线缆敷设质量； 3 线缆连接、光缆熔接等线缆连接质量； 4 隐蔽工程
38建筑安全防范通用规范###6.0.4###6.0.4	安全防范工程技术验收应现场查验下列内容： 1 系统应达到的基本要求、主要功能与技术指标； 2 工程实施结果、设备数量、型号及安装部位； 3 实体防护和电子防护系统的功能要求和技术指标； 4 监控中心
38建筑安全防范通用规范###6.0.5###6.0.5	验收组应审验下列资料： 1 项目合同书； 2 设计文件； 3 工程变更文件； 4 隐蔽工程资料； 5 系统试运行报告； 6 竣工图纸
38建筑安全防范通用规范###6.0.6###6.0.6	验收组应对工程质量做出客观、公正的验收结论
38建筑安全防范通用规范###6.0.7###6.0.7	安全防范工程验收通过后，施工单位应整理、编制、移交完整的工程竣工资料，并将安全防范系统正式交付使用。验收不通过的工程不得正式交付使用
38建筑安全防范通用规范###7.0.1###7.0.1	安全防范工程竣工移交后，应开展安全防范系统的运行与维护工作
38建筑安全防范通用规范###7.0.2###7.0.2	安全防范工程建设（使用）单位应制定安全防范系统运行与维护规划，建立包括人员、经费、制度和技术支撑系统在内的运行维护保障体系，确定运行与维护工作任务及考核指标
38建筑安全防范通用规范###7.0.3###7.0.3	系统运行单位应组建系统运行工作团队，制定日常管理、值机、现场处置、例会、安全保密、培训和考核等制度，统筹协调与系统运行有关的机构、人员等资源，开展运行作业
38建筑安全防范通用规范###7.0.4###7.0.4	系统运行单位应确认系统运行环境、作业内容，编制作业指导文件以及对系统运行环境、运行作业内容进行符合性检查
38建筑安全防范通用规范###7.0.5###7.0.5	同时接入监控中心和公安机关接警中心的紧急报警，监控中心值机人员应核实公安机关是否收到报警信息
38建筑安全防范通用规范###7.0.6###7.0.6	系统维护单位应组建系统维护工作团队，做好安全防范系统的日常维护、故障处理、特殊时期保障以及维护评价等。日常维护中遇故障报修时，应优先对故障进行处理。特殊时期保障应根据需要加强维护资源配置
39建筑与市政工程防水通用规范###1.0.1###1.0.1	为在建筑和市政工程防水中保障人身健康和生命财产安全、生态环境安全，满足经济社会管理需要，依据有关法律、法规制定本规范
39建筑与市政工程防水通用规范###1.0.2###1.0.2	建筑和市政工程防水的材料、设计、施工、验收及维护必须遵守本规范。本规范不适用于临时建筑、无防水要求的建筑，不适用于特殊环境、自然灾害等条件下的工程防水
39建筑与市政工程防水通用规范###1.0.3###1.0.3	本规范是建筑和市政工程防水材料、设计、施工、验收及维护中技术和管理的基本要求。当工程中采用的材料、设计、技术措施、施工质量控制与验收检验内容（方法）等与本规范的规定不一致，但经合规性评估符合本规范第2章的规定时，应允许使用
39建筑与市政工程防水通用规范###1.0.4###1.0.4	建筑和市政工程防水的材料、设计、施工、验收及维护，除应符合本规范外，尚应遵守国家现行有关规范的规定
39建筑与市政工程防水通用规范###2.0.1###2.0.1	工程防水应遵循“因地制宜、防排结合、综合治理”的原则
39建筑与市政工程防水通用规范###2.0.2###2.0.2	工程防水设计工作年限应符合下列规定：1地下工程防水设计工作年限不应低于工程结构设计工作年限。2屋面工程防水设计工作年限不应低于20年。3外墙工程防水设计工作年限不应低于25年。4室内工程防水设计工作年限不应低于15年。5道路桥梁工程路面或桥面防水设计工作年限不应低于路面结构或桥面铺装设计工作年限。6非侵蚀性介质蓄水类工程内壁防水层设计工作年限不应低于10年
39建筑与市政工程防水通用规范###2.0.3###2.0.3	工程按其重要程度分为甲类、乙类和丙类，具体划分应符合表2.0.3的规定
39建筑与市政工程防水通用规范###2.0.4###2.0.4	工程防水使用环境类别应按表2.0.4选用
39建筑与市政工程防水通用规范###2.0.5###2.0.5	工程防水等级应依据工程防水类别和工程防水使用环境类别确定，并应符合下列规定：1一级工程防水：甲类工程的Ⅰ、Ⅱ类防水使用环境，乙类工程的Ⅰ类防水使用环境。2二级工程防水：甲类工程的Ⅲ类防水使用环境，乙类工程的Ⅱ类防水使用环境，丙类工程的Ⅰ类防水使用环境。3三级工程防水：乙类工程的Ⅲ类防水使用环境，丙类工程的Ⅱ、Ⅲ类防水使用环境
39建筑与市政工程防水通用规范###3.1.1###3.1.1	防水工程材料的耐久性应与工程防水设计工作年限相适应
39建筑与市政工程防水通用规范###3.1.2###3.1.2	防水材料选用应符合下列规定：1材料性能应与工程使用环境条件相适应。2相邻设置的防水材料间不应发生有害的影响，材料的施工方式不应造成防水层的损害。3每道防水层应满足最小防水层厚度要求。4防水材料环保和有害物质限量应满足工程应用场合的要求
39建筑与市政工程防水通用规范###3.1.3###3.1.3	外露使用的防水材料的燃烧性能等级不应低于B2级
39建筑与市政工程防水通用规范###3.2.1###3.2.1	防水卷材和防水涂料的耐久性应并符合下列规定：1热老化应在80℃×10d的条件下检测，试验后材料的低温柔性或低温弯折性指标温度升高不超过2℃，自粘聚合物改性沥青类防水卷材及橡胶沥青类防水涂料热老化试验温度条件应为70℃。2耐水性应在23℃×14d的条件下进行检测，试验后材料外观应无裂纹、无分层、无发粘、无起泡、无破碎。3外露使用的防水材料应在340nm波长、累计辐照强度不应小于5040kJ/m2.nm的条件下进行人工气候加速老化试验；其中外露使用的单层卷材应在340nm波长、累计辐照强度不应小于10080kJ/m2.nm的条件下进行人工气候老化试验。老化试验后，材料外观应无起泡、无裂纹、无分层、无粘结和孔洞
39建筑与市政工程防水通用规范###3.2.2###3.2.2	防水卷材搭接缝剥离强度指标应符合表3.2.2的要求
39建筑与市政工程防水通用规范###3.2.3###3.2.3	防水卷材与防水涂料用于桥梁桥面防水工程时，应检测50℃时的粘结强度与不少于1万次循环的接缝变形能力
39建筑与市政工程防水通用规范###3.2.4###3.2.4	防水卷材与防水涂料用作耐根穿刺防水层时，应通过耐根穿刺检测
39建筑与市政工程防水通用规范###3.2.5###3.2.5	当防水卷材与防水涂料长期处于腐蚀性环境中时，应通过腐蚀性介质耐久性试验
39建筑与市政工程防水通用规范###3.2.6###3.2.6	防水涂料用于地下工程时，浸水（23℃×7d）后粘结强度保持率不应小于80%，非固化防水涂料应内聚破坏
39建筑与市政工程防水通用规范###3.2.7###3.2.7	一道卷材防水层最小厚度应符合表3.2.7的规定
39建筑与市政工程防水通用规范###3.2.8###3.2.8	一道涂料防水层最小厚度应符合表3.2.8的规定
39建筑与市政工程防水通用规范###3.2.9###3.2.9	沥青基防水垫层的厚度不应小于1.2mm
39建筑与市政工程防水通用规范###3.3.1###3.3.1	水泥基渗透结晶型防水涂料的性能指标应符合表3.3.1的规定
39建筑与市政工程防水通用规范###3.3.2###3.3.2	防水砂浆与防水浆料的性能指标应符合表3.3.2的规定
39建筑与市政工程防水通用规范###3.3.3###3.3.3	水泥基渗透结晶型防水涂料的厚度不应小于1.0mm，用量不应小于1.5kg/m2
39建筑与市政工程防水通用规范###3.3.4###3.3.4	地下工程使用时，聚合物水泥防水砂浆的厚度不应小于6.0mm，掺外加剂防水砂浆层的厚度不应小于18.0mm
39建筑与市政工程防水通用规范###3.4.1###3.4.1	非结构粘结用建筑密封胶的质量损失率，硅酮不应大于8%，改性硅酮不应大于5%，聚氨酯不应大于7%，聚硫不应大于5%
39建筑与市政工程防水通用规范###3.4.2###3.4.2	橡胶止水带的性能指标应符合表3.4.2规定
39建筑与市政工程防水通用规范###3.4.3###3.4.3	盾构法隧道管片用三元乙丙橡胶密封垫的性能指标应符合表3.4.3的规定
39建筑与市政工程防水通用规范###3.5.1###3.5.1	当天然钠基膨润土防水毯单道使用时，其单位面积质量不应小于4.0kg/m2，且耐久性指标应符合表3.5.1的规定
39建筑与市政工程防水通用规范###3.5.2###3.5.2	屋面压型金属板的厚度应由结构设计确定，且应符合下列要求：1压型钢板面层板公称厚度不应小于0.6mm。2压型铝合金面层板的公称厚度不应小于0.9mm。3压型不锈钢面层板的公称厚度不应小于0.5mm
39建筑与市政工程防水通用规范###3.5.3###3.5.3	喷涂硬泡聚氨酯用作防水层时，应与其他防水层复合使用，且应符合下列要求：1表观密度不应小于55kg/m3。2闭孔率不应小于95%。3吸水率不应大于1%
39建筑与市政工程防水通用规范###4.1.1###4.1.1	工程防水设计应包括下列内容：1工程防水设计工作年限和防水做法。2不同部位防水构造层次和防水节点构造设计。3防水材料类别、规格型号、工艺要求及其主要技术标准。4必要的排水、截水及维护措施
39建筑与市政工程防水通用规范###4.1.2###4.1.2	下列构造层不应作为一道防水层：1除蓄水屋面以外的混凝土结构屋面板。2排水型隧道的塑料排水板。3装饰瓦和不搭接瓦。4细石混凝土保护层。5厚度不符合设计要求的卷材或涂膜防水层
39建筑与市政工程防水通用规范###4.1.3###4.1.3	工程防水构造的相邻材料应相容
39建筑与市政工程防水通用规范###4.1.4###4.1.4	地下工程迎水的主体结构、预制拼装衬砌结构和内部储水区域的结构应采用防水混凝土。防水混凝土应符合混凝土结构耐久性设计相关要求，并应符合下列规定：1防水混凝土结构底板、侧墙、顶板厚度均不应小于250mm。变形缝处防水混凝土结构的厚度不应小于300mm。2防水混凝土的裂缝宽度不应大于结构的最大裂缝限值，并不得出现贯通裂缝
39建筑与市政工程防水通用规范###4.1.5###4.1.5	当防水混凝土处于侵蚀性介质环境时，应符合防腐蚀设计相关要求，并应符合下列规定：1强度等级不应低于C40。2设计抗渗等级不应低于P8。3最小钢筋保护层厚度不应小于40mm
39建筑与市政工程防水通用规范###4.1.6###4.1.6	地下工程和屋面排水应符合下列规定：1地下工程排水应形成汇集、径流和排出等完整的排水系统。2屋面排水系统应独立设置，屋面雨水管的数量、管径应通过汇水面积计算确定，且每个汇水面积内雨水排水口不应少于2处
39建筑与市政工程防水通用规范###4.1.7###4.1.7	地下工程防水节点构造设计应符合下列规定：1细部构造部位设置防水附加层时，附加层应采用与主防水层相容的柔性防水材料。当附加层采用防水涂料时，应设置胎体增强材料。2结构接缝处预留接水盒时，应与建筑物室内排水管网连通。3当结构变形缝中部设置中埋式橡胶止水带时，中埋式橡胶止水带应预留设置，其构造应与变形缝的变形量匹配，且中孔直径不应小于变形缝缝宽值。4穿墙管应预埋防水套管，并在结构内部焊接止水钢板或止水法兰。套管与结构混凝土之间应做防水密封收头。套管与管件之间的空隙应采用密封材料，并应满足防水要求
39建筑与市政工程防水通用规范###4.1.8###4.1.8	单墙结构应以结构自防水为主，并应加强接缝构造防水措施
39建筑与市政工程防水通用规范###4.2.1###4.2.1	现浇混凝土结构地下工程应采用混凝土结构自防水，结构迎水面防水做法应符合下列规定：1当混凝土结构地下工程防水有工作面时，其做法应符合表4.2.1的规定。2当混凝土结构地下工程防水无工作面时，一级防水的混凝土结构迎水面防水层不应少于一道；当防水层仅设一道时，侧墙、底板应采用预铺类防水卷材
39建筑与市政工程防水通用规范###4.2.2###4.2.2	当地下工程处于侵蚀性介质环境时，应增强外设防水层
39建筑与市政工程防水通用规范###4.2.3###4.2.3	防水混凝土的最小抗渗等级值应符合表4.2.3的规定
39建筑与市政工程防水通用规范###4.2.4###4.2.4	主体结构迎水面设置的外设防水层材料应与结构施工方法相匹配
39建筑与市政工程防水通用规范###4.2.5###4.2.5	地下工程结构接缝的防水细部构造应符合表4.2.5的规定
39建筑与市政工程防水通用规范###4.2.6###4.2.6	当采用叠合墙结构时，地下连续墙墙体间的接缝处应采取防水措施，且接缝处的渗水量不应影响主体结构的混凝土浇筑
39建筑与市政工程防水通用规范###4.2.7###4.2.7	附建式全地下或半地下工程的防水设防范围应超出室外地坪高程，其高度不应小于300mm，且不应小于建筑散水高度
39建筑与市政工程防水通用规范###4.2.8###4.2.8	现浇混凝土模板采用对拉螺杆时，应对螺栓孔进行封堵
39建筑与市政工程防水通用规范###4.2.9###4.2.9	地下工程回填应符合下列规定：1基坑回填料不得使用淤泥、粉砂、杂填土及有机质含量大于8%的腐植土、过湿土、冻土或大于150mm粒径的石块。基坑回填时，机械和机具不得碰撞、损伤防水层。2基坑底部及顶板以上不小于0.5m范围内应采用低透水性材料进行回填并压实，压实系数应不小于0.95
39建筑与市政工程防水通用规范###4.3.1###4.3.1	暗挖法地下工程的防排水设计应符合下列规定：1应根据工程地质、水文地质及周边环境保护要求进行防排水设计。2地下水丰富、软弱围岩地层，应采用封闭式全包防水措施。3排水不得造成水土流失、危及地面建筑物、影响居民生活及农田水利设施。4无自流排水条件的排水型地下工程应采取以防为主、限量排放措施。排水系统应具备可维护性。5地下工程所处地层具有中等及以上腐蚀性地质时，不得将衬砌以外的水引至衬砌内排放
39建筑与市政工程防水通用规范###4.3.2###4.3.2	矿山法地下工程防水做法应符合表4.3.2的规定：
39建筑与市政工程防水通用规范###4.3.3###4.3.3	矿山法地下工程应采取防水或防排水措施。二次衬砌结构拱顶应预留注浆管，并在二次衬砌施工完成后进行回填注浆
39建筑与市政工程防水通用规范###4.3.4###4.3.4	矿山法地下工程二次衬砌接缝的防水细部构造应符合表4.3.4的规定
39建筑与市政工程防水通用规范###4.3.5###4.3.5	盾构法、TBM法隧道工程防水应符合下列规定：1混凝土管片强度等级不应低于C50，且抗渗等级不应低于P10。2管片应至少设置一道密封垫沟槽，密封垫应选用橡胶类材料。管片接缝密封垫应能被完全压入管片密封垫沟槽内，密封垫沟槽截面与密封垫截面的面积比不应小于1.00，且不应大于1.15。3管片密封垫应满足在接缝允许的最大张开量和错位量下、承受埋深水头2~3倍水压不渗漏的要求。4管片螺孔处应设置橡胶密封垫或遇水膨胀橡胶片，且密封垫外形应与密封圈沟槽匹配
39建筑与市政工程防水通用规范###4.3.6###4.3.6	沉管法隧道管段接头应采用GINA橡胶止水带和OMEGA橡胶止水带双道防水。管段在埋深水压及各类接头张开量同时作用下，止水带应满足密封防水要求
39建筑与市政工程防水通用规范###4.3.7###4.3.7	采用顶管和箱涵顶进法施工的隧道管节接头应设置密封圈，接头部位钢承口外应采取防腐措施，且应满足结构的最大允许变形要求
39建筑与市政工程防水通用规范###4.4.1###4.4.1	建筑屋面工程的防水做法应符合下列规定：1平屋面工程的防水做法应符合表4.4.1-1的规定，种植屋面应设置一道耐根穿刺防水层或增设一道阻根层。2坡屋面工程的防水做法应符合表4.4.1-2的规定。3金属屋面工程的防水做法应符合表4.4.1-3的规定。4当金属板基层采用PVC、TPO、EPDM作为外露型单层防水卷材的屋面时，一、二、三级防水的卷材厚度分别不应小于1.8mm、1.5mm、1.2mm
39建筑与市政工程防水通用规范###4.4.2###4.4.2	屋面排水坡度应根据屋顶结构形式，屋面基层类别，防水构造形式，材料性能及当地气候等条件确定，并应符合表4.4.2的规定
39建筑与市政工程防水通用规范###4.4.3###4.4.3	重力流屋面排水工程与溢流设施的总排水能力不应小于10年重现期的降雨量。防水等级为二级及以上时，屋面排水工程与溢流设施的总排水能力不应小于50年重现期的降雨量
39建筑与市政工程防水通用规范###4.4.4###4.4.4	屋面坡度大于100%、大风或地震设防烈度为7度以上的地区，应采取加强固定的措施
39建筑与市政工程防水通用规范###4.4.5###4.4.5	屋面工程防水节点构造设计应符合下列规定：1女儿墙压顶向内排水坡度不应小于5％，压顶内侧下端应作滴水处理；女儿墙泛水处的防水层下应设附加层，附加层在平面和立面的宽度均不应小于250mm；低女儿墙泛水处的防水层可直接铺贴或涂刷至压顶下，卷材收头应用金属压条钉压固定，并用密封材料封严。2当设备基础部位与结构层相连时，防水层应包裹设施基座的上部，并应在地脚螺栓周围作密封处理；在防水层上放置设备时，防水层下应设卷材附加层，当在卷材附加层上浇筑细石混凝土时，其厚度不应小于50mm。3天窗、出屋面洞口和管井部位泛水处的防水层下应设附加层，附加层在平面和立面的宽度均不应小于250mm；防水层收头应在混凝土压顶圈下。4屋面雨水天沟、檐沟不得跨越变形缝，屋面变形缝泛水处的防水层下应设附加层，附加层在平面和立面的宽度不应小于250mm；防水层应铺贴或涂刷至泛水墙的顶部；变形缝内应预填不燃保温材料，上部应采用防水卷材封盖，并放置衬垫材料，再在其上干铺一层卷材；高低跨变形缝在立墙泛水处，应采用有足够变形能力的材料和构造作密封处理。5上人屋面的防水层应设有保护层
39建筑与市政工程防水通用规范###4.4.6###4.4.6	严寒和寒冷地区的坡屋面檐口部位应采取防冰雪融坠的安全措施
39建筑与市政工程防水通用规范###4.4.7###4.4.7	屋面内天沟防水设防要求应与屋面防水设防要求相适应
39建筑与市政工程防水通用规范###4.5.1###4.5.1	混凝土或砌块建筑外墙工程的防水做法应符合表4.5.1的规定
39建筑与市政工程防水通用规范###4.5.2###4.5.2	外墙工程门窗洞口以及门窗框与墙体间隙处防水节点构造设计应符合下列规定：1门窗框与墙体间的缝隙应采用聚合物水泥防水砂浆或发泡聚氨酯填充。外墙防水层应延伸至门窗框，防水层与门窗框间应预留凹槽，并应嵌填密封材料。2门窗上楣的外口和门窗洞口应设置滴水线；外墙门窗洞口窗台处应设置批水板等排水和密封措施，排水坡度不应小于5%。3门窗产品和幕墙应满足水密性要求
39建筑与市政工程防水通用规范###4.5.3###4.5.3	突出外墙的雨篷、阳台、空调室外机搁板等防水符合下列规定：1雨篷应设置外排水，坡度不应小于1%，且外口下沿应做滴水线；雨篷与外墙交接处的防水层应连续；雨篷防水层应沿外口下翻至滴水线。2阳台坡向水落口的排水坡度不应小于1%，水落口周边应留槽嵌填密封材料；阳台外口下沿应做滴水线。3空调室外机搁板处应采取防雨水倒灌及防水措施
39建筑与市政工程防水通用规范###4.5.4###4.5.4	外墙变形缝、穿墙管道、女儿墙、外墙预埋件等处防水节点构造应符合下列规定：1变形缝部位应增设卷材附加层，卷材两端应满粘于墙体，满粘的宽度不应小于150mm，并应钉压固定；卷材收头应用密封材料密封。2穿墙管道应采用套管，套管应内高外低，坡度不应小于5%，套管周边应作防水密封处理。3女儿墙压顶应向内找坡，且坡度不应小于2%；当采用混凝土压顶时，外墙防水层应延伸至压顶内侧的滴水线部位。4外墙预埋件和预制构件四周应用密封材料连续封闭严密
39建筑与市政工程防水通用规范###4.5.5###4.5.5	防水使用环境为Ⅰ类且台风频发地区的建筑外墙应加强防水措施
39建筑与市政工程防水通用规范###4.5.6###4.5.6	装配式混凝土结构接缝以及与窗洞口交接部位应采用密封胶、止水材料、专用防水配件和防渗漏构造等措施进行防水设防
39建筑与市政工程防水通用规范###4.6.1###4.6.1	建筑室内工程防水做法应符合表4.6.1的规定
39建筑与市政工程防水通用规范###4.6.2###4.6.2	厕所、卫生间、浴室、公共厨房、游泳池和室内冰场等频繁受水或非腐蚀性液体浸湿的楼地面和墙面应设置防水层；有冷凝水时，应在顶棚处采取防水措施，防水层和防水措施应符合下列规定：1淋浴区墙面防水层翻起高度不应小于2.00m，且高于出水口位置不小于0.25m。2洗面器和洗碗器等用水处墙面防水层翻起高度不应小于1.20m。3其他墙面防水层翻起高度应不小于0.25m。4楼地面应设排水坡坡向地漏。5用水与非用水空间出入口楼地面交接处应有防止水流入非用水房间的措施
39建筑与市政工程防水通用规范###4.6.3###4.6.3	室内防水工程不得使用溶剂型防水涂料
39建筑与市政工程防水通用规范###4.6.4###4.6.4	室内主要排水坡度应为0.5%～1.0%，粗糙面层排水坡度不应小于1.0%
39建筑与市政工程防水通用规范###4.6.5###4.6.5	室内工程的防水节点构造设计应包括：地漏、防水层铺设范围内的穿墙管及预埋件等部位的防水设计。且防水节点构造应符合下列规定：1地漏的管道根部应用密封材料嵌填压实。2穿越楼板的管道应设置防水套管，高度应高出装饰层完成面20mm以上；套管与管道间应采用防水密封材料嵌填压实
39建筑与市政工程防水通用规范###4.6.6###4.6.6	室内需进行防水设防的区域，不应跨越变形缝、抗震缝等部位
39建筑与市政工程防水通用规范###4.6.7###4.6.7	排水立管不应穿越下层住户的居室；当厨房设有地漏时，地漏的排水支管不应穿过楼板进入下层住户的居室
39建筑与市政工程防水通用规范###4.6.8###4.6.8	自身无防护功能的柔性防水层应设置保护层
39建筑与市政工程防水通用规范###4.7.1###4.7.1	道路桥梁工程防水做法应符合下列规定：1防水等级为一级或二级的道路工程路面结构应至少设置一道防水层。2桥梁工程桥面铺装应至少设置一道防水层。当防水等级为一级时，桥面卷材防水层以上沥青混凝土面层厚度不应小于80mm
39建筑与市政工程防水通用规范###4.7.2###4.7.2	道路桥梁工程防水层材料应根据使用环境、坡度、面层厚度和防水层上铺装层特性等因素进行选择，并应满足耐热性、低温柔性和热老化性要求
39建筑与市政工程防水通用规范###4.7.3###4.7.3	桥梁桥面应设置功能完善的防水及排水系统，桥面铺装内应设防水层
39建筑与市政工程防水通用规范###4.7.4###4.7.4	桥梁工程防水的节点构造设计应包括面层结构缝、桥梁伸缩缝、排水口装置等部位。防水节点构造应符合下列规定：1水泥混凝土铺装面层或桥面板上混凝土整平层的结构缝内应填满防水密封材料。2桥梁伸缩缝两侧的防水层端部与伸缩缝槽后浇混凝土之间应采用防水密封材料封闭。3桥面排水口装置中应设置排渗水孔洞，其下缘应低于防水层设置并覆盖土工布。防水层与排水口装置周边的相接处应采用防水密封材料进行封闭
39建筑与市政工程防水通用规范###4.7.5###4.7.5	道路桥梁工程防水层材料的选用应符合下列规定：1当采用沥青混凝土铺装面层时，防水层应选用防水卷材或防水涂料等柔性防水材料；2当采用水泥混凝土铺装面层时，不应选用防水卷材
39建筑与市政工程防水通用规范###4.8.1###4.8.1	混凝土结构蓄水类工程防水做法应符合下列规定：1当蓄水水质有卫生要求时，混凝土结构水池防水做法应符合表4.8.1-1的规定。2其他混凝土结构水池防水做法应符合表4.8.1-2的规定
39建筑与市政工程防水通用规范###4.8.2###4.8.2	混凝土结构蓄水类工程防水混凝土在非侵蚀性介质环境下，防水混凝土的强度等级不应低于C25，防水混凝土的设计抗渗等级、最小厚度、允许裂缝宽度、最小钢筋保护层厚度应符合表4.8.2的规定
39建筑与市政工程防水通用规范###4.8.3###4.8.3	混凝土结构蓄水类工程的防水节点构造设计应包括变形缝、施工缝、后浇带、穿墙管道、孔口等部位。防水节点构造设计应符合下列规定：1混凝土结构的变形缝、诱导缝、施工缝、后浇带节点防水要求应符合本规范第4.2.5条的规定。2管件穿墙部位应预埋防水套管或防水墙管，防水套管直径应大于管道直径50mm，套管与管道之间空隙应进行防水处理。3地下水池通向地面的各种孔口应采取防倒灌措施，孔口高出室外地坪高程不应小于300mm
39建筑与市政工程防水通用规范###4.8.4###4.8.4	高分子自粘胶膜预铺防水卷材可单道使用，其厚度不应小于1.5mm；水泥基渗透结晶型防水涂料不应与防水砂浆叠合使用
39建筑与市政工程防水通用规范###4.8.5###4.8.5	蓄水类工程不应采用遇水侵蚀材料制成的砌块或空心砌块。最冷月平均气温低于-3℃的地区，外露蓄水类工程不应采用砖砌结构
39建筑与市政工程防水通用规范###4.8.6###4.8.6	自然水体防渗层应采用黏土防渗层、柔性防水材料或膨润土防水毯，且不应少于一道设防
39建筑与市政工程防水通用规范###4.8.7###4.8.7	有害物质防渗衬层应采用黏土或黏土与人工合成材料复合抗渗，且应符合下列规定：1当单独采用黏土作为防渗衬层时，黏土厚度不应小于2m。2当采用黏土与人工合成材料复合防渗时，黏土厚度不应小于0.75m。3防渗衬层采用黏土的饱和渗透系数应小于1.0×10-7cm/s
39建筑与市政工程防水通用规范###5.1.1###5.1.1	防水施工应以防水设计文件作为施工依据
39建筑与市政工程防水通用规范###5.1.2###5.1.2	防水层施工前，防水层的基层质量验收应合格，且应满足所选防水材料的要求	5.1.2	防水层施工前，防水层的基层质量验收应合格，且应满足所选防水材料的要求
39建筑与市政工程防水通用规范###5.1.3###5.1.3	节点部位应按设计要求设置防水附加层，验收合格后方可进行下一道工序的施工	5.1.3	节点部位应按设计要求设置防水附加层，验收合格后方可进行下一道工序的施工
39建筑与市政工程防水通用规范###5.1.4###5.1.4	防水混凝土采用预拌混凝土时，应符合下列规定：1 应采用混凝土运输搅拌车进行运送。2 防水混凝土出现离析时，必须进行二次搅拌；当坍落度损失后不能满足施工要求时，应加入原水胶比的水泥浆或掺加同品种的减水剂进行搅拌，严禁直接加水。3 振捣时不得触碰止水带和防水层	5.1.4	防水混凝土采用预拌混凝土时，应符合下列规定：1应采用混凝土运输搅拌车进行运送。2防水混凝土出现离析时，必须进行二次搅拌；当坍落度损失后不能满足施工要求时，应加入原水胶比的水泥浆或掺加同品种的减水剂进行搅拌，严禁直接加水。3振捣时不得触碰止水带和防水层
39建筑与市政工程防水通用规范###5.1.5###5.1.5	现浇防水混凝土终凝后应立即进行养护，养护期不应少于14d，并应保持湿润	5.1.5	现浇防水混凝土终凝后应立即进行养护，养护期不应少于14d，并应保持湿润
39建筑与市政工程防水通用规范###5.1.6###5.1.6	防水混凝土预制构件蒸汽养护结束后，应继续进行二次保湿养护，养护期不得少于 7d。冬期施工时，防水混凝土预制构件不应采用室外浸水养护	5.1.6	防水混凝土预制构件蒸汽养护结束后，应继续进行二次保湿养护，养护期不得少于7d。冬期施工时，防水混凝土预制构件不应采用室外浸水养护
39建筑与市政工程防水通用规范###5.1.7###5.1.7	反应型高分子防水涂料、热熔法施工的沥青卷材的基层含水率不应大于9%。潮湿基面施工的涂料和卷材作业后应与基面满粘密实	5.1.7	反应型高分子防水涂料、热熔法施工的沥青卷材的基层含水率不应大于9%。潮湿基面施工的涂料和卷材作业后应与基面满粘密实
39建筑与市政工程防水通用规范###5.1.8###5.1.8	防水卷材施工时，最小搭接宽度应符合表 5.1.8 的规定	5.1.8	防水卷材施工时，最小搭接宽度应符合表5.1.8的规定
39建筑与市政工程防水通用规范###5.1.9###5.1.9	防水卷材施工应符合下列规定：1同一层相邻两幅卷材短边搭接缝错开的距离不应小于500mm；铺贴双层卷材时，上下两层以及相邻两幅卷材的接缝应错开1/3幅宽及以上，且两层卷材不得互相垂直铺贴。2接缝应搭接牢固、严密，不得有扭曲、皱折、翘边、起泡等现象；卷材收头应固定牢固、密封。3大面卷材的附加层范围内不应出现搭接槎，与附加层边的距离不应小于600mm
39建筑与市政工程防水通用规范###5.1.10###5.1.10	防水涂料施工应符合下列要求：1施工前应进行涂布试验。2涂布应均匀，厚度应满足设计要求，且不得起鼓。3接槎宽度不应小于100mm。4除适用于冬期施工的涂料外，防水涂料不应在气温低于5℃或烈日暴晒时施工。当遇有降水时，未完全固化的涂膜应覆盖保护。5当设置胎体时，胎体应铺贴平整，涂料应浸透胎体，且胎体不得外露。6涂料防水层的收头，应采用防水涂料多遍涂刷或采用密封材料封严
39建筑与市政工程防水通用规范###5.1.11###5.1.11	水泥基防水材料应在潮湿基面上分层施工，待上一遍硬化后，方可进行下一遍作业。涂层终凝后，应及时养护
39建筑与市政工程防水通用规范###5.1.12###5.1.12	水泥基渗透结晶防水涂料采用干撒法施工时，应在混凝土基层初凝前干撒完毕
39建筑与市政工程防水通用规范###5.1.13###5.1.13	混凝土穿墙螺杆拆除后留下的凹槽应采用防水砂浆进行封堵
39建筑与市政工程防水通用规范###5.1.14###5.1.14	施工缝接缝表面应凿毛，并应涂刷混凝土界面剂或水泥基渗透结晶型防水涂料等
39建筑与市政工程防水通用规范###5.1.15###5.1.15	设有变形缝的混凝土结构，变形缝止水带安装应固定牢固、线形平顺、位置准确；止水带面中心线应与变形缝中心线对正，嵌入混凝土结构端面的位置应符合设计要求，并不得在止水带上穿孔或用铁钉固定就位
39建筑与市政工程防水通用规范###5.1.16###5.1.16	防水层验收合格后方可进行下一道工序的施工
39建筑与市政工程防水通用规范###5.1.17###5.1.17	防水层施工完成后，不得随意在防水层上打孔、明火作业、运输、堆放重物等，且后续其他工序施工不得采用带有尖锐突起的施工机具和材料
39建筑与市政工程防水通用规范###5.1.18###5.1.18	防水层不得在雨天、雪天或五级及以上大风的露天环境下施工
39建筑与市政工程防水通用规范###5.1.19###5.1.19	防水工程应符合下列绿色施工的规定：1基层清理应采取控制扬尘的措施。2基层处理剂和胶粘剂应选用环保型材料，并封闭存放。3液态防水涂料和粉末状涂料应采用封闭容器存放，余料应及时回收。4采用热熔法施工防水卷材时，应控制燃料泄露，并控制易燃材料储存地点与作业点的间距。高温环境或封闭条件施工时，应采取措施加强通风。5采用热熔法施工防水涂料时，应采取控制烟雾措施。6采用喷涂工艺施工防水涂料时，应采取防止污染的措施
39建筑与市政工程防水通用规范###5.2.1###5.2.1	中埋式止水带施工时应符合下列规定：1钢板止水带采用焊接连接时应满焊，焊缝处受损时，应采用防腐涂层修补至原镀层的厚度。2橡胶止水带接头不得设在结构转角部位，在转弯处应做成圆弧形，转角半径不应小于200mm，转角半径应随止水带的厚度增大而相应增大。自粘丁基橡胶钢板止水带自粘搭接长度不应小于80mm，当采用对拉螺栓固定搭接时，其搭接长度不应小于50mm
39建筑与市政工程防水通用规范###5.2.2###5.2.2	后浇带混凝土施工前，后浇带部位和外贴式止水带应予以保护，严防落入杂物和损伤外贴式止水带
39建筑与市政工程防水通用规范###5.2.3###5.2.3	基坑围护结构与主体结构墙为复合墙结构形式时，围护结构表面应平整，不得出现凹凸起伏现象
39建筑与市政工程防水通用规范###5.2.4###5.2.4	地下连续墙与衬砌结构组成的叠合墙用作主体结构时，防水应符合下列规定：1墙幅表面及接缝处凿毛、清洗处理后，方可进行刚性防水层的施工。2墙幅的裂缝和空洞，应采用与幅墙同标号的防水混凝土或防水砂浆进行修补。3墙幅接缝处发生渗漏时，应采用注浆、嵌填的方式进行止水处理
39建筑与市政工程防水通用规范###5.2.5###5.2.5	防水卷材施工应符合下列规定：1采用外防外贴法时，外墙防水层在竖向应由下往上铺贴；侧墙与顶板交界处应搭接压槎处理，且顶板防水层应覆盖外墙防水层，搭接最小宽度应符合5.1.8条要求；当有附加层时，其铺贴完成后再进行大面铺贴。2采用外防内贴法时，外墙防水层铺设应有防止下滑的措施，在大面卷材上不应随意钉钉固定；设有内支撑时，卷材应铺贴至腰梁的下方，上口应粘贴紧密或固定牢固，翻卷甩槎高度不应小于500mm，并应采取保护措施。3采用预铺式卷材时，反应自粘层面应朝向待浇筑混凝土；自粘层覆膜应在浇筑混凝土前撕除
39建筑与市政工程防水通用规范###5.2.6###5.2.6	穿墙管施工应符合下列规定：1设金属止水环时，应与主管满焊。2采用套管式穿墙时，翼环与套管应满焊；穿管后应采用防水豆石混凝土或密封材料将套管间隙填塞密实，端口周边应填塞遇水膨胀止水条或遇水膨胀止水胶。3防水层在穿墙管部位应做密封收头处理
39建筑与市政工程防水通用规范###5.2.7###5.2.7	桩头防水应符合下列规定：1桩头应涂刷水泥基渗透结晶型防水材料，涂刷应连续、均匀，涂刷层与大面防水层的搭接宽度不应小于300mm，并应及时养护。2防水层在桩头根部应进行收头处理，并采用密封胶或遇水膨胀止水条进行密封处理
39建筑与市政工程防水通用规范###5.2.8###5.2.8	临时钢立柱、钢管穿透结构底板时，防水施工应符合下列规定：1应在与底板交接处的钢立柱、钢管外侧周边焊接止水钢环，止水钢环位于底板中间位置，其翼宽不应小于100mm。2穿越底板的临时钢立柱内的填充混凝土应振捣密实。3穿越底板的钢管割除后，钢管内应填充混凝土，采用钢板封口，封口钢板应与管口四周焊接牢固、严密
39建筑与市政工程防水通用规范###5.3.1###5.3.1	矿山法地下工程防水层应在初期支护结构趋于基本稳定并经隐检合格后方可进行铺贴
39建筑与市政工程防水通用规范###5.3.2###5.3.2	防水板与喷射混凝土基面之间应设置缓冲层，缓冲层搭接宽度不应小于50mm，并应采用与防水板同材质的配套暗钉圈进行固定
39建筑与市政工程防水通用规范###5.3.3###5.3.3	矿山法隧道防水板环向铺设时，应先拱后墙，下部防水板应压住上部防水板
39建筑与市政工程防水通用规范###5.3.4###5.3.4	塑料防水板的基层应平整，且无尖锐突出物。塑料防水板间接缝采用焊接时，搭接层数不得超过三层
39建筑与市政工程防水通用规范###5.3.5###5.3.5	矿山法隧道塑料防水板施工完成后进行钢筋作业时，应符合下列规定：1当钢筋采用机械连接时，应采取防止钢筋或施工机具碰撞防水板的措施。2当钢筋采用焊接连接时，应采取防止焊接火花烧损防水板的措施。3钢筋作业完成后，应对防水板进行损伤检查
39建筑与市政工程防水通用规范###5.3.6###5.3.6	矿山法地下工程进行二次衬砌施工时，止水带应固定牢固，浇筑混凝土时不得有移位、卷边、跑灰等现象
39建筑与市政工程防水通用规范###5.3.7###5.3.7	盾构法地下工程的管片与防水密封垫的粘贴应牢固、平整、严密，位置应正确；管片拼装时严禁出现密封垫脱槽、扭曲和移位的现象
39建筑与市政工程防水通用规范###5.3.8###5.3.8	盾构隧道衬砌的管片螺栓拧紧前，应确保螺栓孔密封圈定位准确，并与螺栓孔沟槽相贴合
39建筑与市政工程防水通用规范###5.3.9###5.3.9	盾构法地下工程浇筑内层衬砌混凝土时，应引排或封堵外层管片衬砌的渗漏水
39建筑与市政工程防水通用规范###5.3.10###5.3.10	沉管法隧道管节的浮运、沉放及回填施工时，不得损坏管节的外包防水层
39建筑与市政工程防水通用规范###5.3.11###5.3.11	沉管法隧道施工时应符合下列规定：1GINA橡胶止水带的完整性通过验收后，方可进行管节沉放。管节完全就位后，GINA橡胶止水带的压缩量应满足设计要求。当管节安装采用OMEGA橡胶止水带时，应按设计要求进行注水加压检漏。2水下接头的密封压接施工，应检查端封墙的水密性、与大气连通的管道及排水系统状况，检查合格后方可进行端封墙间隔舱抽水
39建筑与市政工程防水通用规范###5.3.12###5.3.12	注浆孔注浆后，应对注浆孔进行封闭处理
39建筑与市政工程防水通用规范###5.4.1###5.4.1	屋面防水工程施工必须符合下列安全规定：1屋面坡度大于30％时，应采取防滑措施。2屋面周边和预留孔洞部位，必须按临边、洞口防护规定设置安全护栏和安全网
39建筑与市政工程防水通用规范###5.4.2###5.4.2	卷材防水层的基层与突出屋面结构的交接处，以及基层的转角处，找平层均应做成圆弧形，且应整齐平顺，圆弧半径应符合卷材类型的要求
39建筑与市政工程防水通用规范###5.4.3###5.4.3	屋面埋设件等应在防水施工前埋设完成
39建筑与市政工程防水通用规范###5.4.4###5.4.4	设备基座、采光井、排气管处应采用防水材料做密封收口处理
39建筑与市政工程防水通用规范###5.4.5###5.4.5	屋面排水系统落水口部位应按照设计要求采取防堵措施
39建筑与市政工程防水通用规范###5.4.6###5.4.6	耐根穿刺防水卷材施工方法应与其规定的工艺和检测报告中的施工方式一致
39建筑与市政工程防水通用规范###5.5.1###5.5.1	外门窗框与门窗洞之间的预留缝应填充密实
39建筑与市政工程防水通用规范###5.5.2###5.5.2	外墙穿墙管、埋设件等应在防水施工前埋设完成。墙面防水层施工前，应先进行穿墙管、埋设件等节点部位防水层施工
39建筑与市政工程防水通用规范###5.5.3###5.5.3	外墙防水层的基层找平层应平整、坚实、牢固、干净，不得酥松、起砂、起皮
39建筑与市政工程防水通用规范###5.5.4###5.5.4	穿墙管和穿墙群管盒施工应符合下列规定：1采用金属止水环时，应与主管满焊。2采用套管式穿墙时，翼环与套管应满焊；穿管后应采用防水豆石混凝土或密封材料将套管间隙填塞密实，端口周边应填塞遇水膨胀止水条或遇水膨胀止水胶。3防水层在穿墙管部位应做密封收头处理
39建筑与市政工程防水通用规范###5.5.5###5.5.5	装配式混凝土外墙板接缝防水施工应符合下列规定：1防水施工前，应将板缝空腔清理干净，并涂刷与密封材料配套的基面处理剂。2应按设计要求填塞背衬材料。3密封材料嵌填应饱满、密实、均匀、连续、表面平滑，其厚度应满足设计要求
39建筑与市政工程防水通用规范###5.6.1###5.6.1	基层的排水坡度经检验合格后方可施工防水层
39建筑与市政工程防水通用规范###5.6.2###5.6.2	管根、地漏与基层交接部位应进行防水密封处理
39建筑与市政工程防水通用规范###5.6.3###5.6.3	地面防水层厚度及四周翻边高度应符合设计要求
39建筑与市政工程防水通用规范###5.6.4###5.6.4	室内墙面防水层的基层应平整，无起砂、孔洞等缺陷，强度应符合设计和防水材料的要求
39建筑与市政工程防水通用规范###5.6.5###5.6.5	防水砂浆施工时应符合下列规定：1防水砂浆应用机械搅拌均匀，且应随拌随用。2水泥砂浆防水层终凝后，应及时进行保湿养护。3聚合物水泥防水砂浆，应按产品的使用要求进行养护
39建筑与市政工程防水通用规范###5.7.1###5.7.1	桥梁工程基层防水施工时应符合下列规定：1进行防水层施工时，混凝土强度应达到设计强度的80%及以上。2混凝土的基层平整度不应大于1.67mm/m。3当防水材料采用卷材时，基层混凝土的含水率应小于4%；当防水材料为聚合物改性沥青防水涂料时，基层混凝土的含水率应小于10%
39建筑与市政工程防水通用规范###5.7.2###5.7.2	桥面防水层应直接铺设在混凝土表面，不得在二者间加铺砂浆找平层
39建筑与市政工程防水通用规范###5.7.3###5.7.3	桥面基层混凝土应进行表面粗糙度处理。基层表面的浮灰应清除干净，不应有杂物、油类物质、有机质等
39建筑与市政工程防水通用规范###5.7.4###5.7.4	铺设防水卷材时，任何区域的卷材不得多于3层
39建筑与市政工程防水通用规范###5.7.5###5.7.5	防水层铺设完毕后，在桥面沥青混凝土施工之前严禁车辆行驶和人员踩踏。涂料防水层在未采取保护措施前，不得在防水层上进行其他施工作业或直接堆放物品
39建筑与市政工程防水通用规范###5.8.1###5.8.1	蓄水类工程的混凝土底板和顶板，应连续浇筑且不应留设施工缝
39建筑与市政工程防水通用规范###5.8.2###5.8.2	蓄水类工程的混凝土壁板，应分层交圈和连续浇筑，不应垂直施工缝
39建筑与市政工程防水通用规范###5.8.3###5.8.3	混凝土结构蓄水类工程在浇筑预留孔洞、预埋管、预埋件及止水带周边混凝土时，应辅以人工插捣
39建筑与市政工程防水通用规范###5.8.4###5.8.4	混凝土结构蓄水类工程应在结构施工完成后按照设计要求进行功能性满水试验，满水试验合格后方可进行防水层施工
39建筑与市政工程防水通用规范###6.0.1###6.0.1	防水工程验收时，应包含下列文件和资料：1工程防水的设计文件、图纸会审、设计变更和洽商记录单。2材料的产品合格证、质量检验报告和进场材料复验报告。3施工方案及安全技术措施。4隐蔽工程验收记录。5现场工程渗漏检验记录。6施工记录和施工质量检验记录
39建筑与市政工程防水通用规范###6.0.2###6.0.2	防水层验收应符合下列规定：1防水层的基面应进行专项验收。2防水附加层及细部节点应进行隐蔽工程验收。3防水层施工完成后，除地下工程外，其他防水工程应做淋水或蓄水试验
39建筑与市政工程防水通用规范###6.0.3###6.0.3	防水层施工完成后，应按工程类别对工程防水进行验收，并应符合下列规定：1地下甲类工程、屋面与外墙工程、室内工程、道路、桥梁工程甲类、乙类工程、蓄水类甲类工程均不允许有渗漏水，防水层均不应有破损现象。2地下乙类工程不允许滴漏、线漏，可有零星分布的湿渍；地下丙类工程可有少量漏水点，但不得有漏泥漏砂现象。3道路、桥梁工程丙类工程可有少量漏水点。4蓄水类工程乙类工程不允许滴漏、线漏，可有零星分布的湿渍；蓄水类工程丙类工程可有少量漏水点
39建筑与市政工程防水通用规范###6.0.4###6.0.4	地下工程的下列部位应进行隐蔽工程验收：1防水层基面。2接缝构造防水。3各防水层施工完成后。4二次衬砌浇筑完成前
39建筑与市政工程防水通用规范###6.0.5###6.0.5	屋面工程的檐口、檐沟、天沟、水落口、泛水、变形缝和伸出屋面管道等细部构造应进行隐蔽工程验收
39建筑与市政工程防水通用规范###6.0.6###6.0.6	屋面防水工程完工后，应进行观感质量检查和雨后观察或淋水、蓄水试验，持续淋水不应小于2h，具备蓄水条件的檐沟、天沟应进行蓄水试验，不得有渗漏和积水现象
39建筑与市政工程防水通用规范###6.0.7###6.0.7	外墙防水层的门窗洞口、雨篷、阳台、变形缝、伸出外墙管道、预埋件、分格缝及女儿墙压顶、预制构件等交接部位的节点做法应进行隐蔽工程检查验收
39建筑与市政工程防水通用规范###6.0.8###6.0.8	外墙防水层完工后，应进行淋水试验，防水层渗漏检查应在雨后或持续淋水30min后进行，不得有渗漏
39建筑与市政工程防水通用规范###6.0.9###6.0.9	幕墙工程在防水层施工完成后，幕墙安装前进行淋水试验，淋水时间不小于30min
39建筑与市政工程防水通用规范###6.0.10###6.0.10	室内防水层及其保护层完成后进行蓄水试验，并应符合下列规定：1楼、地面蓄水高度不应小于20mm，且蓄水时间不应少于24h。2独立水容器应满池蓄水，且蓄水时间不应少于24h。3浴室及其他有淋水或有大量蒸汽冷凝的墙面，应进行淋水试验，且淋水时间不小于30min
39建筑与市政工程防水通用规范###6.0.11###6.0.11	道路桥梁工程沥青混凝土面层，在沥青混凝土摊铺之前应对到场的沥青混凝土进行温度检测。当采用防水卷材时，其温度应低于防水卷材的耐热度10℃~20℃，且不得高于170℃；当采用防水涂料时，其温度应低于防水涂料的耐热度10℃~20℃
39建筑与市政工程防水通用规范###6.0.12###6.0.12	蓄水类工程在结构混凝土强度达到要求后，应进行蓄水试验，并对出现的渗漏水部位进行缺陷处理，然后进行防水层施工。防水层及保护层施工完成后，应进行第二次蓄水试验。二次试验均应按设计蓄水高度要求满水试验，蓄水时间不应少于24h
39建筑与市政工程防水通用规范###6.0.13###6.0.13	当防水工程验收未达到设计要求时，应编制专项维修方案，并应经施工单位、设计单位、监理单位或建设单位技术负责人审核审批后实施。维修完成后，应进行二次验收
39建筑与市政工程防水通用规范###7.0.1###7.0.1	建设单位、总承包单位和物业单位应保存与防水工程相关的原始资料，建设单位和总承包单位保存期不得少于保修期，物业单位保存期不得少于设计工作年限
39建筑与市政工程防水通用规范###7.0.2###7.0.2	总承包单位在向建设单位提交工程竣工验收报告时，应向建设单位出具包括防水工程的质量保修书。质量保修书中应当明确防水工程的保修范围、保修期限和保修责任等。工程交付时总承包单位应向建设单位提供防水工程资料；建设单位应向业主单位和物业单位提供防水工程使用和维护说明书
39建筑与市政工程防水通用规范###7.0.3###7.0.3	在正常使用条件下，防水工程在保修范围和保修期限内发生质量问题的，施工单位应当履行保修义务并对造成的损失承担赔偿责任；保修期满至防水设计工作年限内，由业主委员会或委托物业单位申请公共维修基金进行维护维修；防水达到设计工作年限时应进行评定，根据评定结论进行维修或翻新
39建筑与市政工程防水通用规范###7.0.4###7.0.4	物业单位应建立《防水维护管理制度》，定期组织巡检。防水维护制度应包括巡检程序、识别关键防水部位和范围、确定责任人、制定维护措施等
39建筑与市政工程防水通用规范###7.0.5###7.0.5	对于已经投入使用的建筑，在开展现场防水维护、维修作业时，物业单位应建立高空作业、动火和有限空间作业的安全管理制度和保证措施。建筑外围护工程清洗与防水工程维护严禁交叉作业，阵风5级及以上时，不能进行高空作业
39建筑与市政工程防水通用规范###7.0.6###7.0.6	严禁在防水层上凿孔打洞和重物冲击、使用明火或燃放烟花爆竹。严禁在裸露防水层上使用沥青、油脂、化学溶剂或其它可能对防水层使用寿命产生影响的物质。裸露的防水层上应防止刺穿或损坏
39建筑与市政工程防水通用规范###7.0.7###7.0.7	金属屋面、外墙、外窗等部位的防水密封胶达到材料正常使用年限时，应重新进行打胶密封
39建筑与市政工程防水通用规范###7.0.8###7.0.8	防水工程进行修补时，应确保新旧材料相容
39建筑与市政工程防水通用规范###7.0.9###7.0.9	地下建筑物的渗漏治理方案应长期有效。不得造成原结构混凝土的破损出现混凝土酥松掉块和新裂缝产生；剔槽作业不得裸露钢筋；注浆工艺在满足渗漏治理的同时应减少对原防水系统的破坏；引排措施应符合地质条件要求，且有序引入排水沟或废水泵房
39建筑与市政工程防水通用规范###7.0.10###7.0.10	设备集中房间的渗漏治理应保障设备正常运转的温度、湿度要求
39建筑与市政工程防水通用规范###7.0.11###7.0.11	采用在结构衬砌内限量排水的矿山法地下工程，应根据地质情况制定排水系统导水管的岩层结晶物清理周期，确保排水畅通
39建筑与市政工程防水通用规范###7.0.12###7.0.12	桥梁工程伸缩缝内的垃圾尘土应及时清理，每个季度应至少清理一次。伸缩缝橡胶止水带等防水密封系统出现渗水，漏水现象，应及时维护，修补或局部更换
40消防设施通用规范###1.0.1###1.0.1	为了减少火灾危害，确保建筑消防设施有效发挥作用，依据有关法律、法规，制定本规范
40消防设施通用规范###1.0.2###1.0.2	.建筑消防设施的设计、施工、验收与使用维护必须符合本规范
40消防设施通用规范###1.0.3###1.0.3	.当本规范与国家法律、法规的规定抵触或更严格的强制性标准规定不一致时，应执行国家有关法律、法规和更严格的强制性标准的规定；当其他有关建筑消防设施的技术标准与本规范抵触时，应执行本规范的规定
40消防设施通用规范###1.0.4###1.0.4	.本规范是建筑消防设施在设计、施工、验收与使用维护中的基本要求。当建筑消防设施中采用的设计或施工方法、材料、技术等与本规范的规定不同或有特殊要求时，必须按照本规范确定的性能要求进行合规性判定
40消防设施通用规范###1.0.5###1.0.5	.执行本规范必须同时加强工程质量安全管理，严格规范的实施监督。建筑在规划、设计、施工和使用中的消防设施，除应遵守本规范外，尚应符合国家现行有关规范的规定
40消防设施通用规范###2.0.1###2.0.1	建筑消防设施与器材的设置，应符合现行工程规范《建筑防火通用规范》和《可燃液体、气体储罐和材料堆场防火通用规范》的规定
40消防设施通用规范###2.0.2###2.0.2	用于控火、灭火的灭火设施或系统，应能保证有效地控制或扑救建筑内的火灾；用于防护冷却或防火分隔的灭火设施或系统，应能在规定时间内阻止火灾蔓延
40消防设施通用规范###2.0.3###2.0.3	建筑消防给水与灭火设施或系统应确保其可靠动作，并应能按照设定的要求持续运行；需与火灾自动报警系统联动的系统，其火灾探测与联动控制系统应能保证灭火设施或系统及时动作
40消防设施通用规范###2.0.4###2.0.4	建筑消防给水与灭火设施或系统的管道、组件的性能应与防护对象、防护目的及应用环境相适应，管道材料和系统组件应能保证系统稳定和可靠运行
40消防设施通用规范###2.0.5###2.0.5	固定灭火系统、火灾自动报警系统和防排烟系统的施工现场应符合安全施工与连续施工的要求
40消防设施通用规范###2.0.6###2.0.6	建筑消防设施的安装过程应进行质量控制，每道工序结束后应进行质量检查。隐蔽工程在隐蔽前应进行验收；其他工程在施工完成后，应对系统的安装质量和系统与设备的功能进行全数检查和测试
40消防设施通用规范###2.0.7###2.0.7	交流供电和36V以上直流供电的消防用电设备的金属外壳应具有接地保护，其接地线应与电气保护接地干线连接
40消防设施通用规范###2.0.8###2.0.8	室内外消火栓系统中的消防给水管道、固定消防设施中的供水管道和灭火剂输送管道，在安装后应进行强度试验、严密性试验和冲洗
40消防设施通用规范###2.0.9###2.0.9	固定或半固定灭火系统或防护冷却系统、防排烟系统和火灾自动报警系统安装完毕后，应对系统进行系统功能调试
40消防设施通用规范###2.0.10###2.0.10	建筑消防设施的安装工程竣工后，应进行相应的工程质量和消防设施功能验收；验收结果应有明确的合格与不合格的结论，验收不合格不得投入使用
40消防设施通用规范###2.0.11###2.0.11	建筑消防设施和器材投人使用后，应定期进行巡查、检查和维护，并应保证其处于正常运行或工作状态，不得擅自关停或拆改固定灭火系统、火灾自动报警系统和防烟排烟系统，不得使用超过有效期的消防产品
40消防设施通用规范###2.0.12###2.0.12	在建筑内外设置的消防设施上或附近应有区别于环境的明显颜色或标识，说明文字应清楚且易于识别，符号标志应规范；手动操作按钮等装置处应有防止误动作或被损坏的防护措施
40消防设施通用规范###3.0.1###3.0.1	建筑所设置的消防给水与消火栓系统应满足建筑室内外的消防用水需要
40消防设施通用规范###3.0.2###3.0.2	消防给水和消防水源应有可靠保证，并应能满足水消防系统在火灾延续时间内所需水量和水压的要求
40消防设施通用规范###3.0.3###3.0.3	消防给水系统试验装置处应具有专用排水设施，减压阀处的压力试验排水管道直径应根据减压阀流量确定，且不应小于DN100
40消防设施通用规范###3.0.4###3.0.4	市政和室外消火栓应符合下列规定：1、室外消火栓与建筑外墙和道路路沿的距离应方便消防车安全取水和供水；2、市政给水管网的平时运行工作压力应满足在灭火救援取水时，水力最不利市政消火栓的出流量不应小于15L/s，且供水压力从地面算起不应小于0.10MPa；3、室外消火栓的引入管设置倒流防止器且室外消火栓的出流量和供水压力不能满足灭火救援要求时，应在该倒流防止器前设置1个室外消火栓
40消防设施通用规范###3.0.5###3.0.5	室内消火栓系统应符合下列性能要求：1、消火栓系统的管网应保证系统在其维护并关闭部分管网时仍能满足正常的灭火用水要求；2、室内消火栓系统应至少有1支消防水枪的充实水柱可达到室内需射水保护的部位；3、室内消火栓系统设置位置应便于使用与维护；4、室内消火栓系统消防水泵的供电可靠性应与建筑的高度或规模相适应
40消防设施通用规范###3.0.6###3.0.6	室内消防给水系统由生活、生产给水系统管网直接供水时，应在引入管处设置倒流防止器。当采用有空气隔断的倒流防止器时，该倒流防止器应设置在清洁卫生的场所，其排水口应采取防止被水淹没的技术措施
40消防设施通用规范###3.0.7###3.0.7	用作消防水源的天然水体、水井或人工水池、水塔等，应有保证在任何情况下均能满足消防给水系统所需的水量、水质和方便消防车安全取水与通行的技术措施，消防车取水的最大吸水高度不应大于6.0m，并应根据当地气压进行校核。消防用水与其他用水共用的水池，应具有确保消防用水量不作他用的技术措施
40消防设施通用规范###3.0.8###3.0.8	消防水池应符合下列规定：1、消防水池的出水管应能保证消防水池有效容积内的水能被全部利用；2、消防水池应能就地显示水位，并在消防控制中心或值班室等地点应具有显示消防水池水位的功能及最高和最低水位报警功能；3、消防水池应具有溢流水管和间接排水设施，不应直接排水4、消防水池的有效容积，当消防水池采用两路消防供水且在火灾中连续补水能满足消防要求时，不应小于100m3；当仅设置室内消火栓系统时，不应小于50m3
40消防设施通用规范###3.0.9###3.0.9	高层工业与民用建筑、3层及3层以上单体总建筑面积大于10000m2的公共建筑，其室内临时高压消防给水系统应能够保证初期灭火需要的水量和水压要求。设置高位水箱时，高位消防水箱应符合下列规定：1 屋顶露天高位消防水箱的人孔和进出水管的阀门等应具有不被随意关闭的保护措施；2 高位消防水箱间应通风良好；3 位于冬季可能结冰地区的高位水箱，应具有防冻措施；4 高位消防水箱的最低有效水位，当采用出水管喇叭口时，不应小于600mm；当采用防止旋流器时，不应小于150mm
40消防设施通用规范###3.0.10###3.0.10	消防水泵应符合下列规定：1 消防水泵应能手动启停和自动启动，停泵应由人工控制，不应自动停泵；2 水泵的性能应满足消防给水系统所需流量和压力的要求；3 水泵所配驱动器的功率应满足所选水泵流量扬程性能曲线上任何一点运行所需功率的要求；4 消防水泵应采取自灌式吸水；从市政管网直接吸水的消防水泵，在其出水管上应设置有空气隔断的倒流防止器；5 柴油机消防水泵应具备连续工作的性能，试验运行时间不应小于24h，其应急电源应能保证消防水泵随时自动启泵的要求
40消防设施通用规范###3.0.11###3.0.11	稳压泵的额定流量不应小于消防给水系统管网的正常泄漏量和系统自动启动流量，额定压力应满足系统自动启动和管网充满水的要求
40消防设施通用规范###3.0.12###3.0.12	消防水泵控制柜应位于消防水泵控制室或消防水泵房内，其性能应符合下列规定：1 位于消防水泵控制室内的消防水泵控制柜，其防护等级不应低于IP30；位于消防水泵房内的消防水泵控制柜，其防护等级不应低于IP55；2 消防水泵控制柜在平时应使消防水泵处于自动启泵状态；3 消防水泵控制柜应具有机械应急启泵功能，并应能在5min内人工启动消防水泵
40消防设施通用规范###3.0.13###3.0.13	消防控制室或值班室内的消防控制柜或控制盘，应具有采用专用线路连接的手动直接启泵按钮
40消防设施通用规范###4.0.1###4.0.1	工业和民用建筑内的自动喷水灭火系统，其喷水强度、作用面积、喷头工作压力、喷头间距等参数应与其火灾危险等级、室内净空高度等相适应
40消防设施通用规范###4.0.2###4.0.2	环境温度不低于4℃、且不高于70℃的场所应采用湿式系统；环境温度低于4℃、或高于70℃的场所应采用干式系统；具有下列条件之一的场所或部位应采用雨淋系统：1 火灾的水平蔓延速度快、闭式喷头的开放不能及时使喷水有效覆盖着火区域应采用雨淋系统；2 室内净空高度超过闭式系统应用高度，且必须迅速扑救初期火灾的场所或部位应采用雨淋系统3严重危险级Ⅱ级场所应采用雨淋系统
40消防设施通用规范###4.0.3###4.0.3	下列场所内的自动喷水灭火系统应采用早期抑制快速响应喷头：1、最大净空高度不超过13.5m且最大储物高度不超12.0m，储物类别为仓库危险级Ⅰ、Ⅱ级或沥青制品、箱装不发泡塑料的仓库及类似场所的自动喷水灭火系统应采用早期抑制快速响应喷头2、最大净空高度不超过12.0m且最大储物高度不超过10.5m，储物类别为袋装不发泡塑料、箱装发泡塑料和袋装发泡塑料的仓库及类似场所应采用早期抑制快速响应喷头
40消防设施通用规范###4.0.4###4.0.4	建筑高度大于250m的建筑应采用快速响应喷头
40消防设施通用规范###4.0.5###4.0.5	喷头周围不应有遮挡或影响洒水效果的障碍物，系统最不利点处喷头的工作压力不应低于0.05MPa；腐蚀性场所和易产生粉尘、纤维等的场所内的喷头，应有防止喷头被堵塞的措施
40消防设施通用规范###4.0.6###4.0.6	每个报警阀组控制的最不利点喷头处应具有末端试水装置，其他防火分区、楼层均应具有?25的试水阀，末端试水装置和试水阀应具有相应排水能力的排水设施和压力显示功能，其位置应便于操作
40消防设施通用规范###4.0.7###4.0.7	系统配水管道应与环境条件相适应，并应有相应的防腐蚀性能或防腐蚀措施
40消防设施通用规范###4.0.8###4.0.8	自动喷水灭火系统的持续喷水时间不应小于1.0h或防火分隔部位的要求耐火时间
40消防设施通用规范###4.0.9###4.0.9	建筑中局部应用系统保护区域内的房间和走道均应布置快速响应喷头，喷水强度不应低于6L/min·m2，持续喷水时间不应低于0.5h
40消防设施通用规范###5.0.1###5.0.1	经常有人停留的场所不得采用二氧化碳全淹没灭火系统
40消防设施通用规范###5.0.2###5.0.2	设置全淹没气体灭火系统的防护区应符合下列规定：1、设置全淹没气体灭火系统的防护区，在防护区室内净高的2/3以上部位应具有泄压口；2、设置全淹没气体灭火系统的防护区，防护区围护结构的耐超压性能不应低于1.2kPa，并应具备在设计浸渍时间内可保持防护区内的灭火剂浓度不低于灭火或惰化设计浓度的密闭性能3、设置全淹没气体灭火系统的防护区，防护区的门应向疏散方向开启，并应能自行关闭；疏散门应能从防护区内打开
40消防设施通用规范###5.0.3###5.0.3	全淹没气体灭火系统的灭火剂释放后在空间内形成的浓度和灭火剂的持续喷放时间应能保证有效灭火或惰化，并应符合下列规定：1、对于二氧化碳灭火系统，灭火剂释放后形成的浓度不应小于灭火浓度的1.7倍，且不应低于34%（体积百分比浓度）；2、对于其他气体灭火系统，灭火剂释放后形成的浓度不应小于灭火浓度的1.3倍或惰化浓度的1.1倍；3、在有人工作防护区，全淹没气体灭火系统灭火剂释放后形成的浓度不应大于人体的有毒性反应浓度
40消防设施通用规范###5.0.4###5.0.4	一个组合分配气体灭火系统保护的防护区数量不应大于8个，灭火剂的储存量不应小于这些防护区中所需储存量最大者
40消防设施通用规范###5.0.5###5.0.5	用于保护同一防护区的多套气体灭火系统应能同时启动，动作响应时差不得大于2s
40消防设施通用规范###5.0.6###5.0.6	全淹没气体灭火系统的喷头位置应能使灭火剂在防护区内均匀分布，其射流方向不应直接朝向可燃液体的表面。局部应用气体灭火系统的喷头位置应能使保护对象全部处于喷头的保护范围内
40消防设施通用规范###5.0.7###5.0.7	用于扑救可燃、助燃气体火灾的气体灭火系统，在其启动前应能联动或手动切断可燃、助燃气体的气源
40消防设施通用规范###5.0.8###5.0.8	系统组件与管道、灭火剂储存装置的储存容器及其它组件的公称工作压力，不应低于其在系统运行时需承受的最大工作压力。储存容器或容器阀上应具有安全泄压装置和压力显示装置，管网系统中的封闭管段上应具有安全泄压装置。安全泄压装置应能在设定压力下正常工作，泄压方向不应朝向操作面或人员疏散通道；低压二氧化碳灭火系统的安全阀应通过专用泄压管将泄压气体直接排至室外
40消防设施通用规范###5.0.9###5.0.9	管网灭火系统应具有自动控制、手动控制和机械应急操作启动的功能。预制灭火系统应具有自动控制和手动控制启动功能
40消防设施通用规范###6.0.1###6.0.1	保护场所中所用泡沫液应与系统类型和扑救的可燃物性质相适应，并应符合下列规定：1、系统水源采用海水的泡沫灭火系统，必须使用适用于海水的泡沫液；2、用于扑救水溶性和对普通泡沫有破坏作用的可燃液体火灾的泡沫灭火系统，必须使用抗溶泡沫液；3、一套同时用于扑救水溶性和非水溶性可燃液体的泡沫灭火系统，必须使用抗溶泡沫液；4、用于扑救非水溶性可燃液体火灾的泡沫-水喷淋系统、泡沫枪系统、泡沫炮系统，其水成膜泡沫液在缓释放时的抗烧时间不应小于10min;5、非吸气型喷射装置的泡沫-水喷淋系统、泡沫枪系统、泡沫炮系统，应使用水成膜或成膜氟蛋白泡沫液；6、利用热烟气发泡的高倍数泡沫灭火系统，应使用耐温耐烟型高倍数泡沫液
40消防设施通用规范###6.0.2###6.0.2	用于保护非水溶性甲、乙、丙类液体储罐的低倍数泡沫灭火系统，其泡沫液应符合下列规定：1 当采用液上喷射系统时，应为蛋白、氟蛋白、成膜氟蛋白或水成膜泡沫液；2 当采用液下喷射系统时，应为氟蛋白、成膜氟蛋白或水成膜泡沫液；3 当选用水成膜泡沫液时，其缓释放时的抗烧时间不应小于 10min.
40消防设施通用规范###6.0.3###6.0.3	储罐区的低倍数泡沫灭火系统应符合下列规定：1、储罐区的低倍数泡沫灭火系统对于非水溶性甲、乙、丙类液体固定顶储罐，应为液上喷射、液下喷射或半液下喷射系统；2、储罐区的低倍数泡沫灭火系统对于水溶性甲、乙、丙类液体和其它对普通泡沫有破坏作用的甲、乙、丙类液体固定顶储罐，应为液上喷射系统、半液下喷射系统；3、储罐区的低倍数泡沫灭火系统对于外浮顶和内浮顶储罐，应为液上喷射系统；4、对于非水溶性液体外浮顶储罐、内浮顶储罐、直径大于18m的固定顶储罐及水溶性甲、乙、丙类液体立式储罐，其主要灭火设施不应为泡沫炮；5、对于高度大于7m或直径大于9m的固定顶储罐，其主要灭火设施不应为泡沫枪
40消防设施通用规范###6.0.4###6.0.4	储罐区泡沫灭火系统扑救一次火灾的泡沫混合液用量，不应小于罐内用量、该罐辅助泡沫枪用量、管道剩余量三者之和最大的储罐所需用量
40消防设施通用规范###6.0.5###6.0.5	设置固定式泡沫灭火系统的储罐区，应配置用于扑救液体流散火灾的辅助泡沫枪，泡沫枪的数量及其泡沫混合液连续供给时间不应小于表6.0.5的规定
40消防设施通用规范###6.0.6###6.0.6	固定顶储罐上的液上喷射系统，每个泡沫产生器应具有独立的混合液管道引至防火堤外，除立管外，其它泡沫混合液管道不得设置在罐壁上
40消防设施通用规范###6.0.7###6.0.7	非水溶性液体外浮顶储罐的泡沫混合液供给强度不应小于12.5L/（min·m2），连续供给时间不应小于30min，单个泡沫产生器的最大保护周长应符合表6.0.7的规定。表6.0.7  单个泡沫产生器的最大保护周长泡沫喷射口设置部位堰板高度（m）保护周长（m）罐壁顶部、密封或挡雨板上方软密封≥0.9 24 机械密封＜0.6 12 ≥0.6 24 金属挡雨板下部＜0.6 18 ≥0.6 24 注：从挡雨板下部喷射泡沫时，挡雨板必须为不含任何可燃材料的金属板
40消防设施通用规范###6.0.8###6.0.8	钢制单盘式、双盘式与敞口隔舱式内浮顶储罐的泡沫堰板与罐壁的距离不应小于0.55m，其高度不应小于0.5m；单个泡沫产生器的保护周长不应大于24m，非水溶性液体的泡沫混合液供给强度不应小于12.5L/（min·m2），泡沫混合液连续供给时间不应小于30min
40消防设施通用规范###6.0.9###6.0.9	固定式泡沫灭火系统应保证在启动泡沫消防水泵或泡沫混合液泵后5min内能将泡沫混合液或泡沫输送到保护对象。当设置在泡沫消防泵站内的泡沫比例混合装置不能在启动泡沫消防水泵或泡沫混合液泵后5min内将泡沫混合液或泡沫输送到保护对象时，应设置泡沫站。泡沫站应符合下列规定：1、室内泡沫站的耐火等级不应低于二级；2、泡沫站严禁设置在防火堤内、围堰内、泡沫灭火系统保护区或其他火灾及爆炸危险区域内；3、靠近防火堤设置的泡沫站，与甲、乙、丙类液体储罐罐壁的间距应大于20m，且应具备远程控制功能
40消防设施通用规范###6.0.10###6.0.10	高倍数全淹没泡沫灭火系统应为封闭或具有固定围挡的区域，泡沫的围挡应为不燃性结构，并应能围挡泡沫。防护区围护结构上有不能关闭的开口时，系统的泡沫液量应增加开口产生的泡沫损失。利用外部空气发泡的封闭防护区应具有排气口，排气口的位置应能防止燃烧产物或其他有害气体回流到高倍数泡沫产生器进气口
40消防设施通用规范###6.0.11###6.0.11	高倍数泡沫灭火系统的泡沫淹没深度应符合下列规定：1、对于A类火灾，高倍数泡沫灭火系统的泡沫淹没深度不应小于最高保护对象高度的1.1倍，并应高出其最高点0.6m；2、对于汽油、煤油、柴油或苯火灾，高倍数泡沫灭火系统的泡沫淹没深度应高出起火部位2m；3、对于其他B类火灾，高倍数泡沫灭火系统的泡沫淹没深度应由试验确定
40消防设施通用规范###6.0.12###6.0.12	用于扑救A类或B类火灾的局部应用高倍数灭火系统，其泡沫供给速率应能使泡沫液达到规定覆盖厚度的时间不大于2min
40消防设施通用规范###6.0.13###6.0.13	泡沫的喷放时间和淹没时间应与保护对象的火灾蔓延特性相适应，并应能有效控制和扑灭火灾。高倍数泡沫液和水的连续供给时间应符合下列规定：1、对于A类火灾，高倍数泡沫液和水的连续供给时间不应小于25min；2、对于B类火灾，高倍数泡沫液和水的连续供给时间不应小于15min；3、对于A、B类混合火灾，高倍数泡沫液和水的连续供给时间不应小于12min
40消防设施通用规范###6.0.14###6.0.14	全淹没高倍数泡沫灭火系统或固定式局部应用泡沫灭火系统应符合下列规定：1、全淹没高倍数泡沫灭火系统、固定式局部应用泡沫灭火系统应与火灾自动报警系统联动；2、全淹没泡沫灭火系统应具有自动、手动和应急机械手动启动功能；3、自动控制的固定式局部应用泡沫灭火系统应具有手动和应急机械手动启动功能；手动控制的固定式局部应用泡沫灭火系统应具有应急机械手动启动功能
40消防设施通用规范###6.0.15###6.0.15	泡沫-水喷淋系统的泡沫混合液连续供给时间不应小于10min，泡沫混合液与水的连续供给时间之和不应小于60min
40消防设施通用规范###6.0.16###6.0.16	闭式泡沫-水喷淋系统的供给强度不应小于6.5 L/（min·m2），系统输送的泡沫混合液应能在大于等于8 L/s后达到额定的混合比
40消防设施通用规范###6.0.17###6.0.17	泡沫液管道应为不锈钢管。在寒冷季节有冰冻的地区，泡沫灭火系统的湿式管道应具有防冻措施
40消防设施通用规范###6.0.18###6.0.18	泡沫灭火系统水源的给水能力不应小于系统在持续供给时间内的最大用水量
40消防设施通用规范###6.0.19###6.0.19	泡沫液泵应符合下列规定：1、泡沫液泵的工作压力和流量应满足系统工作时的最大压力和最大流量的要求，并应与比例混合装置的工作压力范围和流量范围相匹配；2、泡沫液泵的结构形式、密封或填充类型应适宜输送所用泡沫液；3、泡沫液泵应能耐受不低于10min的空载运转
40消防设施通用规范###6.0.20###6.0.20	位于室外的泡沫液压力储罐，应具有与环境条件相适应的防晒、防冻和防腐蚀等防护措施
40消防设施通用规范###7.0.1###7.0.1	水喷雾灭火系统和细水雾灭火系统的供给强度、持续供给时间和响应时间应满足系统有效灭火、控火的要求
40消防设施通用规范###7.0.2###7.0.2	水喷雾灭火系统中水雾喷头与保护对象之间的距离不得大于水雾喷头的有效射程；用于保护电气火灾场所时，水雾喷头应为离心雾化型水雾喷头，且水雾喷头的工作压力不应小于0.35MPa
40消防设施通用规范###7.0.3###7.0.3	细水雾灭火系统的持续喷雾时间应符合下列规定：1、对于电子信息系统机房、配电室等电子、电气设备间，图书库、资料库、档案库，文物库，电缆隧道和电缆夹层等场所，持续喷雾时间不应小于30min；2、对于油浸变压器室、涡轮机房、柴油发电机房、液压站、润滑油站、燃油锅炉房等含有可燃液体的机械设备间，细水雾灭火系统的持续喷雾时间不应小于20min；3、对于厨房内烹饪设备及其排烟罩和排烟管道部位的火灾，细水雾灭火系统的持续喷雾时间不应小于15s，且持续喷水冷却时间不应小于15min
40消防设施通用规范###7.0.4###7.0.4	细水雾灭火系统的管道应为具有耐腐蚀和耐高压性能的金属管道，并应能在系统最大工作压力和长期充水情况下正常使用
40消防设施通用规范###7.0.5###7.0.5	细水雾灭火系统中过滤器的材质应为不锈钢、铜合金，或其他耐腐蚀性能不低于不锈钢、铜合金的材料；滤器的网孔孔径不应大于喷头最小喷孔孔径的80％
40消防设施通用规范###8.0.1###8.0.1	水炮、泡沫炮系统从启动至炮口喷射水或泡沫的时间不应大于5min，干粉炮系统从启动至炮口喷射干粉的时间不应大于2min
40消防设施通用规范###8.0.2###8.0.2	室内消防炮的布置应符合下列规定：1、消防炮的数量不应少于 2 门；2、设置高度和位置应保证消防炮的射流不受建筑结构或设施的遮挡；3 被保护区域的任一存在可燃物的部位均应能受到两门水炮的保护；4 应采用湿式给水系统，消防炮位处应具有消防水泵启动按钮；临时高压消防给水系统应能自动启动
40消防设施通用规范###8.0.3###8.0.3	室外消防炮的布置应符合下列规定：1、室外消防炮的射流应能完全覆盖被保护场所及被保护物，其喷射强度应满足灭火或冷却的要求；2、室外消防炮应位于被保护场所常年主导风向的上风方向；3、室外消防炮塔应具有防止雷击的避雷装置、防护栏杆和防护水幕；防护水幕的总流量不应小于6L/s
40消防设施通用规范###8.0.4###8.0.4	消防炮平台和炮塔应具有良好的耐腐蚀性能，其结构应能承受消防炮喷射反力和使用场所最大风力以及消防炮正常使用的要求
40消防设施通用规范###8.0.5###8.0.5	水炮系统除应符合本规范第8.0.1条～第8.0.5条的要求外，尚应符合下列规定：1 灭火及冷却用水的连续供给时间应与其供给强度、保护对象的空间高度、环境条件和火灾蔓延特性等相适应，且对于室内火灾，不应小于1.0h；对于室外火灾，不应小于2.0h；2 灭火及冷却用水的供给强度应满足完全覆盖被保护区域和控制、扑灭火灾的要求；3 水炮系统的总流量不应小于系统中需要同时开启的水炮流量之和，且不得小于灭火用水计算总流量与冷却用水计算总流量之和
40消防设施通用规范###8.0.6###8.0.6	泡沫炮系统除应符合本规范第8.0.1条～第8.0.5条的要求外，尚应符合下列规定：1 泡沫混合液的总流量不应小于系统中需要同时开启的泡沫炮流量之和，且不应小于灭火面积与供给强度的乘积；2 泡沫液的总量不应小于其计算总量的 1.2 倍；3 泡沫比例混合装置应具有在规定流量范围内自动控制混合比的功能
40消防设施通用规范###8.0.7###8.0.7	干粉炮系统除应符合本规范第8.0.1条～第8.0.5条的要求外，尚应符合下列规定：1 干粉的连续供给时间不应小于 60s；2 干粉罐必须为压力贮罐，并应能保证其在最高使用温度下的安全强度；3 干粉驱动装置应为高压氮气瓶组，氮气瓶的额定充装压力不应小于15MPa。干粉罐和氮气瓶应分开设置
40消防设施通用规范###9.0.1###9.0.1	全淹没干粉灭火系统的防护区在系统动作时不能关闭开口，其总面积不应大于该防护区总内表面积的15％，且不应位于防护区的底面
40消防设施通用规范###9.0.2###9.0.2	局部应用干粉灭火系统的保护对象，应符合下列规定：1、保护对象周围的空气流速不应大于2m/s；2、在喷头与保护对象之间的喷头喷射角范围内不应有遮挡物；3、可燃液体保护对象的液面至容器缘口的距离不得小于 150mm
40消防设施通用规范###9.0.3###9.0.3	干粉灭火系统启动前或同时，必须能切断防护区或保护对象的气体、液体供应源
40消防设施通用规范###9.0.4###9.0.4	干粉灭火系统的干粉喷射时间应能保证系统有效灭火，并应符合下列规定：1、对于全淹没灭火系统，不应大于 30s；2、对于室外局部应用灭火系统，不应小于 60s；3、对于有复燃危险的室内局部应用灭火系统，不应小于 60s；对于其他室内局部应用灭火系统，不应小于30s
40消防设施通用规范###9.0.5###9.0.5	保护同一个防护区或保护对象的干粉灭火系统不应大于4套，且应能同时启动，动作响应时差不得大于2s
40消防设施通用规范###9.0.6###9.0.6	防护区内的走道和出口应能使人员在30s内全部安全疏散出防护区
40消防设施通用规范###9.0.7###9.0.7	干粉灭火系统的管道分支不应使用四通管件，所用喷头的单孔直径不得小于6mm
40消防设施通用规范###9.0.8###9.0.8	在最大储存压力下，干粉储存容器和驱动气体储瓶应能正常工作
40消防设施通用规范###10.0.1###10.0.1	灭火器的类型应与配置场所内的火灾类型和环境温度相适应，能有效控制和扑救相应类型的火灾，并应符合下列规定：1、在同一场所，不同类型灭火器中的灭火剂应相容；2、A类火灾场所应配置适用于A类火灾的水基型灭火器、干粉灭火器、洁净气体灭火器；3、B类火灾场所应配置适用于B类火灾的水基型灭火器、干粉灭火器、二氧化碳灭火器、洁净气体灭火器；4、存在水溶性可燃液体的B类火灾场所采用水基型灭火器时，应配置抗溶性的灭火器5、C类火灾场所应配置适用于C类火灾的干粉灭火器；6、D类火灾场所应根据与金属的种类、物态及其特性配置相适应的特定金属专用灭火器；7、E类火灾场所应配置适用于E类火灾的水基型灭火器、干粉灭火器、二氧化碳灭火器、洁净气体灭火器，不得配置装有金属喇叭喷筒的二氧化碳灭火器；8、F类火灾场所应配置适用于F类火灾的水基型灭火器，但不适用于保护面积大于0.40m2的F类火灾场所；9、存在D类或F类火灾的场所，除应配置适用的D类或F类灭火器外，还应配置能同时适用扑救该场所其它所有类别火灾的灭火器
40消防设施通用规范###10.0.2###10.0.2	灭火器的最大保护距离和最低配置基准应与该场所的火灾危险等级相适应，且一个计算单元内配置的灭火器数量不得少于2具
40消防设施通用规范###10.0.3###10.0.3	每个灭火器设置点实配灭火器的灭火级别和数量不得小于最小需配灭火级别和数量的计算值，并应保证最不利点至少在1具灭火器的保护范围内
40消防设施通用规范###10.0.4###10.0.4	灭火器的最大保护距离应符合下列规定：1、A类火灾场所灭火器的最大保护距离不应大于表10.0.4的规定；2、B、 C类火灾场所手提式灭火器的最大保护距离不应大于15m，推车式灭火器的最大保护距离不应大于30m；3、F类火灾场所灭火器的最大保护距离不应大于10m
40消防设施通用规范###10.0.5###10.0.5	灭火器应位于位置明显和便于取用的地点，不得位于超出其使用温度范围的地点，且不得影响安全疏散
40消防设施通用规范###10.0.6###10.0.6	带电设备电压超过1kV的场所，禁止利用灭火器进行带电扑救
40消防设施通用规范###10.0.7###10.0.7	灭火器箱应便于开启，不应被遮挡、上锁或拴系
40消防设施通用规范###10.0.8###10.0.8	灭火器应按规定定期维护、维修和报废。灭火器报废后，应按照等效替代的原则进行更换
40消防设施通用规范###10.0.9###10.0.9	下列类型的灭火器应报废：1酸碱型灭火器；2化学泡沫型灭火器；3倒置使用型灭火器；4氯溴甲烷、四氯化碳灭火器；5国家政策明令淘汰的其他类型灭火器
40消防设施通用规范###10.0.10###10.0.10	有下列情况之一的灭火器应报废：1筒体严重锈蚀，锈蚀面积大于、等于筒体总面积的1/3，表面有凹坑；2筒体明显变形，机械损伤严重；3器头存在裂纹、无泄压机构；4筒体为平底等结构不合理；5没有间歇喷射机构的手提式；6没有生产厂名称和出厂年月，包括铭牌脱落，或虽有铭牌，但已看不清生产厂名称，或出厂年月钢印无法识别；7筒体有锡焊、铜焊或补缀等修补痕迹；8被火烧过
40消防设施通用规范###10.0.11###10.0.11	灭火器出厂时间达到或超过表 10.0.11规定的报废期限时，应报废。表 10.0.11   灭火器的报废期限灭火器类型报废期限（年）水基型灭火器手提式水基型灭火器6 推车式水基型灭火器干粉灭火器手提式（贮压式）干粉灭火器10 手提式（储气瓶式）干粉灭火器推车式（贮压式）干粉灭火器推车式（储气瓶式）干粉灭火器洁净气体灭火器手提式洁净气体灭火器推车式洁净气体灭火器二氧化碳灭火器手提式二氧化碳灭火器12 推车式二氧化碳灭火器
40消防设施通用规范###11.1.1###11.1.1	建筑内的防烟和排烟系统应能有效控制建筑内火灾烟气的流动与蔓延，保障建筑内的人员安全疏散，并应有利于灭火救援
40消防设施通用规范###11.1.2###11.1.2	建筑内的防烟、排烟系统应具有保证系统正常工作的技术措施
40消防设施通用规范###11.1.3###11.1.3	机械加压送风管道和机械排烟管道均应采用光滑的不燃性材料，除承担地铁轨行区域的防排烟系统外，不应采用土建井道。金属送风管道的风速不应大于20m/s，非金属送风管道的风速不应大于15m/s
40消防设施通用规范###11.1.4###11.1.4	机械加压送风系统和机械排烟系统的风机风量不应小于计算所需风量的1.2倍
40消防设施通用规范###11.2.1###11.2.1	下列建筑中防烟楼梯间的楼梯间和前室、消防电梯的前室和合用前室应采用机械加压送风系统：1建筑高度大于100m的住宅；2建筑高度大于50m的公共建筑；3建筑高度大于50m的工业建筑
40消防设施通用规范###11.2.2###11.2.2	机械加压送风系统应符合下列规定：1采用合用前室的防烟楼梯间，其楼梯间和合用前室的机械加压送风系统应分别独立；2剪刀楼梯中两个独立楼梯间的机械加压送风系统及其前室（包括共用前室和合用前室）机械加压送风系统均应分别独立；3建筑高度大于100m的建筑中防烟楼梯间及其前室的机械加压送风系统，应竖向分段独立设置，且每段高差不应大于100m
40消防设施通用规范###11.2.3###11.2.3	采用自然通风方式防烟的封闭楼梯间、防烟楼梯间，在楼梯间的最高部位应具有面积不小于1.0m2的可开启外窗或开口；当建筑高度大于10m时，在楼梯间的外墙上每5层内还应具有总面积不小于2.0m2可开启外窗或开口。采用机械加压送风方式防烟的地上封闭楼梯间、防烟楼梯间，在楼梯间的顶部应具有不小于1.0m2的固定窗。靠外墙的防烟楼梯间，在楼梯间的外墙上每5层内应具有总面积不小于2.0m2的固定窗
40消防设施通用规范###11.2.4###11.2.4	采用自然通风方式防烟的防烟楼梯间前室、消防电梯前室应具有面积不小于2.0m2的可开启外窗或开口，合用前室应具有面积不小于3.0m2的可开启外窗或开口
40消防设施通用规范###11.2.5###11.2.5	'采用自然通风方式防烟的避难层(间)应具有不同朝向的可开启外窗，外窗的可开启有效面积不应小于该避难区域地面面积的2%，且每个朝向的面积分别不应小于2.0m2。'
40消防设施通用规范###11.2.6###11.2.6	机械加压送风量应满足从走廊至前室再至楼梯间的压力呈递增分布，余压值应符合下列规定：1前室、合用前室、封闭避难层（间）与走道之间的压差应为25Pa～30Pa；2防烟楼梯间的楼梯间、封闭楼梯间与走道之间的压差应为40Pa～50Pa；3当机械加压送风系统余压值超过最大允许压差时，应有泄压措施
40消防设施通用规范###11.2.7###11.2.7	加压送风机应能现场手动启动、火灾自动报警系统联动自动启动和消防控制室手动启动，且当系统中任一常闭加压送风口开启时，加压风机均应能自动启动
40消防设施通用规范###11.2.8###11.2.8	常闭加压送风口和加压送风机应能在防火分区内的火灾信号确认后15s内，联动开启该防火分区楼梯间的全部加压送风机、该防火分区内着火层及其相邻上下两层前室及合用前室的常闭送风口和加压送风机
40消防设施通用规范###11.3.1###11.3.1	建筑内设置的排烟设施应有保证其在火灾时正常动作的技术措施，同一个防烟分区应采用同一种排烟方式
40消防设施通用规范###11.3.2###11.3.2	设置机械排烟设施的场所应结合建筑内部的结构形式和功能分区划分防烟分区。防烟分区及其分隔物应能保证在一定时间内有效蓄积火灾烟气，并应能阻止烟气向其他区域蔓延
40消防设施通用规范###11.3.3###11.3.3	机械排烟系统应符合下列规定：1、机械排烟系统沿水平方向布置时，应按不同防火分区独立设置2、建筑高度大于50m的公共建筑和建筑高度大于100m的住宅，其防烟楼梯间及其前室的机械排烟系统应竖向分段独立设置
40消防设施通用规范###11.3.4###11.3.4	与通风、空气调节系统合用的排烟系统应符合机械排烟系统的要求，且当排烟口打开时，每台排烟风机承担的合用系统的管道上需联动关闭的通风和空气调节系统的控制阀门不应大于10个
40消防设施通用规范###11.3.5###11.3.5	下列部位应设置排烟防火阀，排烟防火阀应能在280℃时自行关闭，并应能联锁关闭排烟风机和补风机：1、主排烟管道与防烟分区的支排烟管道连通处的水平管段上；2、一个排烟系统负担多个防烟分区的排烟支管上3、排烟风机入口处
40消防设施通用规范###11.3.6###11.3.6	除地上建筑的走道或建筑面积小于500m2的房间外，设置排烟系统的场所应能直接从室外引入空气进行补风，且补风量不应小于排烟量的50%
40消防设施通用规范###11.3.7###11.3.7	排烟风机、补风机应能现场手动启动、火灾自动报警系统联动启动和消防控制室手动启动，且当系统中任一排烟阀或排烟口开启时，排烟风机、补风机均应能自动启动
40消防设施通用规范###11.3.8###11.3.8	下列无可开启外窗的地上建筑或部位，在建筑的每层外墙和（或）屋顶上应设置排烟排热设施：1、任一层建筑面积大于2500m2的丙类厂房、丙类仓库；2 任一层建筑面积大于 3000m2 的商店、展览建筑及类似功能的公共建筑；3、总建筑面积大于1000m2的歌舞娱乐放映游艺场所，无可开启外窗；4、商店、展览建筑及类似功能的公共建筑中长度大于60m的走道；5、靠外墙的中庭或贯通至建筑屋顶的中庭.
40消防设施通用规范###11.3.9###11.3.9	位于顶层区域的排烟排热设施，其开口总有效面积不应小于其楼地面面积的2%；位于其他楼层外墙上的排烟排热设施，其单个设施的开口有效面积不应小于1m2；位于中庭上部的排烟排热设施，其开口总有效面积不应低于中庭楼地面面积的5%
40消防设施通用规范###12.0.1###12.0.1	火灾自动报警系统总线上以及总线穿越防火分区处，应设置总线短路隔离器；每只总线短路隔离器保护的火灾探测器、手动火灾报警按钮和模块等消防设备的总数不应超过32点
40消防设施通用规范###12.0.2###12.0.2	除消防控制室内的控制器外，每台控制器直接控制的火灾探测器、手动报警按钮和模块等设备不应跨越避难层
40消防设施通用规范###12.0.3###12.0.3	具有消防联动功能的火灾自动报警系统，应设置消防控制室。消防控制室内应设置消防专用电话总机和可直接报警的外线电话，严禁穿过与消防设施无关的电气线路和管路
40消防设施通用规范###12.0.4###12.0.4	需要火灾自动报警系统联动控制的消防设备，其联动触发信号应为两个独立的报警触发装置报警信号的“与”逻辑组合
40消防设施通用规范###12.0.5###12.0.5	消防联动控制器应能按设定的控制逻辑向各相关的受控设备发出联动控制信号，并接受其联动反馈信号。受控设备接口的特性参数应与消防联动控制器发出的联动控制信号匹配
40消防设施通用规范###12.0.6###12.0.6	火灾自动报警系统应设置火灾声光警报器，应具有同时启动或停止所有火灾声警报器工作和在确认火灾后启动建筑中特定区域所有火灾声光警报器的功能。火灾警报器应符合下列规定：1、具有语音提示功能的火灾声警报器应具有语音同步功能；2、每个报警区域内的火灾警报器应分布均匀，其声压级应高于背景噪声15dB，且不应小于60dB；3、每个防火分区应至少有 1 个手动火灾报警按钮
40消防设施通用规范###12.0.7###12.0.7	集中报警系统和控制中心报警系统应设置消防应急广播。与消防应急广播合用的普通广播或背景音乐广播，应具有强制切入消防应急广播的功能
40消防设施通用规范###12.0.8###12.0.8	消防专用电话网络应为独立的消防通信系统
40消防设施通用规范###12.0.9###12.0.9	模块严禁设置在配电(控制)柜(箱)内。一个报警区域内的模块不应控制其他报警区域的设备
40消防设施通用规范###12.0.10###12.0.10	可燃气体探测报警系统应独立组成。可燃气体探测报警器和非独立式电气火灾监控探测器不应直接接入火灾报警控制器的探测器回路
40消防设施通用规范###12.0.11###12.0.11	电气火灾监控系统不应影响建筑供电系统的正常工作
40消防设施通用规范###12.0.12###12.0.12	火灾自动报警系统的供电线路、消防联动控制线路应采用耐火铜芯电线电缆，报警总线、消防应急广播和消防专用电话等传输线路应采用阻燃或阻燃耐火电线电缆
40消防设施通用规范###12.0.13###12.0.13	城市交通隧道和地铁隧道内设置的火灾报警设备的防护等级不应低于IP65
40消防设施通用规范###12.0.14###12.0.14	采用光栅光纤感温火灾探测器保护外浮顶油罐时，两个相邻光栅的间距不应大于3m
40消防设施通用规范###12.0.15###12.0.15	火灾自动报警系统应单独布线，系统内不同电压等级、不同电流类别的线路不应敷设在同一线管内或线槽的同一槽孔内；相同用途的导线颜色应一致，且电源线正极应为红色，负极应为黄色或黑色
40消防设施通用规范###12.0.16###12.0.16	火灾自动报警系统中每个回路导线对地的绝缘电阻值不应小于20M?
40消防设施通用规范###12.0.17###12.0.17	控制器的主电源应直接与消防电源连接，严禁使用电源插头
40消防设施通用规范###12.0.18###12.0.18	系统验收应核查下列装置的安装位置、施工质量和功能：1火灾探测器、手动火灾报警按钮、火灾报警控制器和区域显示器等火灾报警系统装置，火灾警报装置；2消防联动控制器、气体灭火控制器、消防电气控制装置、消防设备应急电源、消防应急广播设备、消防电话、传输设备、消防控制中心图形显示装置、模块、消防电动装置、消火栓按钮等消防联动控制系统和设备；3消火栓系统、自动灭火系统的控制装置；4通风空调、防烟排烟及电动防火阀等控制装置；5电动防火门控制装置、防火卷帘控制器；6电梯的回降控制装置；7火灾应急照明和疏散指示控制装置；8切断非消防电源的控制装置；9电动阀控制装置；10消防联网通信；11系统内的其它消防控制装置
40消防设施通用规范###12.0.19###12.0.19	点型感烟火灾探测器安装2年后，每3年应至少全部清洗一次；通过采样管采样的吸气式感烟火灾探测器，每年至少应对采样管吹扫一次
40消防设施通用规范###12.0.20###12.0.20	探测器清洗后应经响阈值和其他必要功能试验合格后方可投入使用。严禁重新使用不合格的探测器，严禁随意处置或丢弃离子感烟火灾探测器
10住宅项目规范###1.0.2###1.0.2	住宅项目建设、使用和维护必须遵守本规范。
10住宅项目规范###1.0.3###1.0.3	本规范是住宅项目建设、使用和维护过程中技术和管理的基本要求。当工程中采用的设计方法、材料、构件、技术措施、施工质量控制与验收内容及方法等与本规范的规定不一致时，但经合规性判定后符合本规范的规定时，应允许使用。
10住宅项目规范###1.0.4###1.0.4	住宅项目的建设、使用和维护，除应遵守本规范外，尚应符合现行有关国家工程建设规范的规定。
10住宅项目规范###2.1###2.1	功能要求
10住宅项目规范###2.1.1###2.1.1	住宅项目建设应符合城乡规划要求，保障居民的基本生活条件和环境，经济、合理、有效地使用土地和空间。
10住宅项目规范###2.1.10###2.1.10	对于有燃气供应的地区，住宅建筑应设置燃气系统。
10住宅项目规范###2.1.11###2.1.11	住宅建筑应设置智能化系统或预留安装位置。
10住宅项目规范###2.1.12###2.1.12	农村住宅建筑应根据需要设置农机具、农作物储藏等基本功能空间。
10住宅项目规范###2.1.2###2.1.2	住宅项目选址时应避免噪声、有害物质、电磁辐射和工程地质灾害、水文地质灾害等的不利影响。
10住宅项目规范###2.1.3###2.1.3	住宅项目应具有与其居住人口规模相适应的道路、绿地及配套设施。
10住宅项目规范###2.1.4###2.1.4	城市居住区应结合公共绿地及公共设施配套建设公共厕所。
10住宅项目规范###2.1.5###2.1.5	住宅建筑应配套设置信报箱。
10住宅项目规范###2.1.6###2.1.6	住宅应有卧室、起居室、厨房和卫生间等基本功能空间。
10住宅项目规范###2.1.7###2.1.7	住宅建筑应设室内给水排水系统和照明供电系统。
10住宅项目规范###2.1.8###2.1.8	严寒地区和寒冷地区的住宅建筑应设供暖设施；夏热冬冷地区的住宅建筑应设供暖空调设施或预留安装位置；夏热冬暖地区的住宅建筑应设空调设施或预留安装位置。
10住宅项目规范###2.1.9###2.1.9	入户层为二层及二层以上的新建住宅建筑，或入户层楼面距室外设计地面的高度超过3m的新建住宅建筑应设电梯，且应在设有户门的每层设站。
10住宅项目规范###2.2###2.2	性能要求
10住宅项目规范###2.2.1###2.2.1	住宅应满足人体健康所需的通风、日照、采光、隔声、防水和防潮等性能要求。
10住宅项目规范###2.2.2###2.2.2	住宅建筑设计工作年限应符合表 2.2.2的规定。
10住宅项目规范###2.2.3###2.2.3	住宅建筑公共区域的照度和一般显色指数不应低于表 2.2.3规定的标准值。
10住宅项目规范###2.2.4###2.2.4	住宅建筑室内空气污染物的浓度不应大于表 2.2.4的规定。
10住宅项目规范###2.2.5###2.2.5	住宅建筑生活给水系统和生活热水系统的水质、管道直饮水系统的水质和生活杂用水系统的水质均应符合国家现行相关标准的规定。
10住宅项目规范###2.2.6###2.2.6	设置集中供暖系统的住宅，冬季室内供暖温度不应低于表 2.2.6的规定。
10住宅项目规范###2.2.7###2.2.7	标准工况下，典型新建住宅建筑供暖与空调设计平均能耗指标应符合表 2.2.7中的规定。
10住宅项目规范###2.2.8###2.2.8	住宅建筑供气压力的波动不得影响燃气燃烧器具的正常燃烧，室内天然气管道的供气压力不应高于 0.2MPa。
10住宅项目规范###2.2.9###2.2.9	住宅建筑用电负荷的分级应符合表 2.2.9的规定。
10住宅项目规范###2.3###2.3	使用和维护
10住宅项目规范###2.3.1###2.3.1	住宅项目必须达到本规范和国家现行工程建设规范的相关规定后，方可使用。
10住宅项目规范###2.3.2###2.3.2	住宅项目采用统一建设、统一装修时，应符合下列规定： 1公共部位应装修完成，并应符合本规范和国家现行工程建设规范的相关规定。 2套内空间（户内部分）装修应按合同明确的具体内容和相应的技术性能要求执行。
10住宅项目规范###2.3.3###2.3.3	用户不得在楼面和屋面上堆放超出设计荷载的重物。
10住宅项目规范###2.3.4###2.3.4	严禁未经设计审核和有关部门批准擅自改动承重结构、主要使用功能或建筑外观。
10住宅项目规范###2.3.5###2.3.5	用户不得拆改公共用途的水、暖、电、燃气等配套设施。
10住宅项目规范###2.3.6###2.3.6	用户不得自行拆改或占用公共门厅、公共走廊、公共楼梯间、外墙面、屋面等住宅的共用部位。
10住宅项目规范###2.3.7###2.3.7	不得擅自改变居住区内规划配套建设的公共建筑和共用设施的用途。
10住宅项目规范###2.3.8###2.3.8	应对住宅和相关场地进行日常保养、维修和管理；对各种共用设备和设施，应进行日常维护、按计划检修，并及时更新，保证正常运行。
10住宅项目规范###2.3.9###2.3.9	必须保持消防设施完好和消防通道畅通。
10住宅项目规范###3.1###3.1	用地与布局
10住宅项目规范###3.1.1###3.1.1	住宅项目选址应保障安全，并应符合下列规定： 1 不得在有滑坡、泥石流、山洪等自然灾害威胁的地段进行建设； 2 与危险化学品、易燃易爆品及辐射源等危险源的距离，应满足有关安全规定； 3存在噪声污染、光污染的地段，应采取相应的降低噪声污染和光污染的防护措施； 4 土壤存在污染的地段，必须采取有效措施进行无害化处理，并达到居住用地土壤环境质量的要求。
10住宅项目规范###3.1.2###3.1.2	住宅建筑应相对集中布局形成具备一定规模的居住区或村庄。城镇居住区的最小规模应为居住街坊。
10住宅项目规范###3.1.3###3.1.3	居住街坊用地与建筑控制指标应符合表 3.1.3-1的规定；采用低层或多层高密度布局方式的居住街坊，其用地与建筑控制指标应符合表 3.1.3-2的规定。
10住宅项目规范###3.1.4###3.1.4	住宅建筑的间距应以满足日照要求为基础，综合考虑采光、通风、消防、防灾、管线埋设、视觉卫生等要求确定。城镇住宅建筑日照标准应符合表 3.1.4的规定；对于特定情况，尚应符合下列规定： 1 在原设计建筑外增加任何设施不应使相邻住宅建筑原有日照标准降低，既有住宅建筑进行无障碍改造加装电梯除外； 2 旧区改建项目内新建住宅建筑日照标准不应低于大寒日日照时数 1h，且不应降低周边住宅、幼儿园等既有建筑的日照标准；当周边既有建筑原本不满足相关日照标准时，不应再降低其原有的日照水平。
10住宅项目规范###3.2###3.2	场地
10住宅项目规范###3.2.1###3.2.1	居住街坊内应规划设置集中绿地，并应符合下列规定： 1 新区建设项目不应少于 0.50m2/人；旧区改建项目不应少于 0.35m2/人；2 集中绿地宽度不应小于 8m； 3 在标准的建筑日照阴影线范围之外的绿地面积不应少于 1/3，其中应设老年人、儿童活动场地。
10住宅项目规范###3.2.2###3.2.2	居住街坊内应配建附属道路，并应符合下列规定： 1与住宅单元出入口及城市道路或镇区道路系统应相互联通，并应满足急救、消防及运输车辆的通达要求； 2与老年人、儿童活动场地、住宅单元出入口、停车场等应形成完整的无障碍步行系统，并应与城市或镇区道路的步行系统无障碍衔接。
10住宅项目规范###3.2.3###3.2.3	城镇住宅建筑室外场地地面设计坡度不应小于 0.2％；当自然坡度大于 8.0%时，应采用台地式布局方式，并应符合下列规定： 1 台地之间应设护坡或挡土墙等支挡结构； 2 相邻台地高差大于 1.5m时，其上缘与建筑物的水平净距不应小于 3.0m，下缘与建筑物的水平净距不应小于 2.0m。
10住宅项目规范###3.2.4###3.2.4	城镇住宅建筑高度大于10m时，外墙面至道路边缘的最小距离，应符合表 3.2.4的规定。
10住宅项目规范###3.2.5###3.2.5	住宅室外场地高程设计应有利于合理组织排水，并满足住宅建筑防洪排涝的要求。
10住宅项目规范###3.3###3.3	配套设施
10住宅项目规范###3.3.1###3.3.1	城镇住宅项目应根据居住人口规模及设施服务半径，配套建设相应的生活服务设施。配套设施项目及其建设规模应与设施服务范围内的居住人口规模相匹配。
10住宅项目规范###3.3.2###3.3.2	居住街坊应配套建设物业管理与服务用房、儿童与老年人活动场地、便利店、生活垃圾收集点、停车等生活必须的便民服务设施。
10住宅项目规范###3.3.3###3.3.3	城镇住宅项目应配建非机动车与机动车停车场所，并应符合下列要求： 1 非机动车停车场所应位置合理、方便使用和管理； 2 非机动车停车场所设置电动自行停放充电场所时，应设置专用充电配电箱，充电装置应具备定时充电、自动断电、过载保护、短路保护和漏电保护等功能； 3机动车停车场所应设无障碍车位，且不应少于总车位数的 0.5%； 4机动车停车场所应具备新能源汽车充电设施或预留安装条件。
10住宅项目规范###3.3.4###3.3.4	城市居住区每处公共厕所的服务人口不应超过 12000人。
10住宅项目规范###4.1###4.1	套内空间
10住宅项目规范###4.1.1###4.1.1	卧室的使用面积应符合下列规定： 1 卧室使用面积不应小于 6m2； 2兼起居的卧室使用面积不应小于 9m2。
10住宅项目规范###4.1.10###4.1.10	卫生间的布置应符合下列规定： 1起居室在套内入口层时，该层应至少设有 1间配置便器和洗面器的卫生间； 2卫生间便器和洗浴器旁应安装扶手或预留安装条件； 3布置便器的卫生间的门不应直接开在厨房内。
10住宅项目规范###4.1.11###4.1.11	每套住宅应有放置洗衣机的位置及条件，并设置洗衣机的给水和排水设施。
10住宅项目规范###4.1.12###4.1.12	厨房、卫生间、封闭阳台与同层相邻空间装修完成面的高差不应大于 0.15m，且应以斜坡过渡；户门的门槛高度及户门内外高差不应大于 0.15m。
10住宅项目规范###4.1.13###4.1.13	套内入口处过道净宽不应小于 1.20m；通往卧室、起居室的过道净宽不应小于 1.00m；通往厨房、卫生间、贮藏室的过道净宽不应小于 0.90m。
10住宅项目规范###4.1.14###4.1.14	户门应采用具备防盗、隔音功能的防护门。向外开启的户门不应妨碍公共交通及相邻户门开启。
10住宅项目规范###4.1.15###4.1.15	设有套内楼梯时，应符合下列规定： 1当楼梯一侧靠墙时，楼梯梯段净宽不应小于 0.75m； 2 当楼梯两侧均靠墙时，楼梯梯段净宽不应小于 0.90m，并应在其中一侧墙面设置扶手； 3 楼梯的踏步宽度不应小于 0.22m，高度不应大于 0.20m，扇形踏步转角距内侧扶手中心0.25m处的宽度不应小于 0.22m。
10住宅项目规范###4.1.16###4.1.16	设有阳台时，应符合下列规定： 1顶层阳台应设雨罩； 2住宅的阳台栏杆净高不应低于 1.10m。阳台栏杆应有防止攀登和防止物品坠落的措施，栏杆的垂直杆件间净距不应大于 0.11m； 3开敞式或设置洗衣机的阳台地面应有排水和防水措施； 4各套住宅之间毗邻的阳台应设分户隔板。
10住宅项目规范###4.1.17###4.1.17	窗外设有阳台或平台，且窗台距楼地面的净高低于 0.90m时，应设防护设施。
10住宅项目规范###4.1.18###4.1.18	农村住宅建筑采用室外厨房时，应设有屋盖。当厨房采用燃煤和燃柴时，应设燃料存放空间，且存放空间距燃煤、燃柴灶炉不应小于 1.0m。
10住宅项目规范###4.1.19###4.1.19	每户农村住宅建筑均应设室内卫生间或室外厕所，并应符合下列规定： 1采用室内卫生间时，应为独用空间； 2采用室外厕所时，应有防风雨、遮挡视线的围护措施； 3采用旱厕时，不应对周围环境造成污染，并应防止污染地下水。
10住宅项目规范###4.1.2###4.1.2	厨房的使用面积不应小于 3.5m2。当套型内无封闭的厨房，仅设置炊事空间时，炊事空间使用面积不应小于 2m2。
10住宅项目规范###4.1.3###4.1.3	每套住宅应至少配置便器、洗浴器、洗面器等卫生设备。当便器、洗浴器、洗面器集中设置在同一卫生间时，其使用面积不应小于 2.2m2。
10住宅项目规范###4.1.4###4.1.4	厨房、卫生间的室内净高不应低于 2.20m。
10住宅项目规范###4.1.5###4.1.5	卧室、起居室(厅)的室内净高不应低于 2.60m，局部净高不应低于 2.20m，局部净高的面积不应大于室内使用面积的 1/3。住宅建筑利用坡屋顶内空间作卧室、起居室时，室内净高不低于 2.20m的使用面积不应小于室内使用面积的 1/2。
10住宅项目规范###4.1.6###4.1.6	卧室、起居室、厨房不应布置在地下室；当布置在半地下室时，应符合本规范对采光、通风、日照、防潮、排水及安全防护等相关规定。
10住宅项目规范###4.1.7###4.1.7	厨房应设洗涤池、水龙头、案台、灶具、排油烟机等设施或预留以上设施安装位置。
10住宅项目规范###4.1.8###4.1.8	卫生间不应直接布置在下层住户的卧室、起居室、厨房和餐厅的上层。
10住宅项目规范###4.1.9###4.1.9	卫生间的楼地面和墙面应设置防水层，淋浴区墙面防水层翻起高度不应小于 2.00m，洗面器处墙面防水层翻起高度不应小于 1.20m，其他墙面防水层翻起高度不应小于 0.25m；卫生间楼地面应设排水坡坡向地漏，门洞口处应有阻止积水外溢的措施。
10住宅项目规范###4.2###4.2	公共空间
10住宅项目规范###4.2.1###4.2.1	设有公共走廊时，应符合下列规定： 1 走廊净宽不应小于 1.20m，净高不应低于 2.00m； 2 设置封闭外廊时，应设可开启的窗扇； 3 走廊和门槛等有高差处应设置坡道；改造工程走廊等有高差处无法设置坡道时，应在台阶旁设置扶手。
10住宅项目规范###4.2.2###4.2.2	电梯井道及电梯机房、水泵机房、冷冻机房严禁紧邻卧室布置不应紧邻卧室布置。当受条件限制，电梯不得不紧邻兼起居的卧室布置时，应采取隔声和减振措施。
10住宅项目规范###4.2.3###4.2.3	公共楼梯的设置应符合下列规定： 1建筑高度不超过 18m时，公共楼梯的梯段净宽不应小于 1.00m；建筑高度超过 18m时，公共楼梯的梯段净宽不应小于 1.10m；2公共楼梯踏步宽度不应小于 0.26m，踏步高度不应大于 0.175m，且同一个楼梯梯段踏步的宽度和高度应一致，不应采用螺旋楼梯或弧形楼梯； 3 楼梯扶手高度不应小于 0.90m；当楼梯水平段栏杆长度大于 0.50m时，其扶手高度不应小于 1.10m；楼梯栏杆垂直杆件间净空不应大于 0.11m。
10住宅项目规范###4.2.4###4.2.4	公共出入口设置应符合下列规定： 1每个居住单元应至少有 1处公共出入口符合无障碍设计要求； 2公共出入口门洞口宽度不应小于 1.20m； 3公共出入口平台宽度不应小于1.50m，平台上方应设置雨篷，并不小于出入口平台的长度和宽度； 4公共出入口台阶高度超过 0.70m并侧面临空时，应设防护设施，且防护设施净高不应低于 1.10m； 5公共出入口位于阳台、外廊及开敞楼梯平台的下部时，应采取防止物体坠落伤人的安全措施。
10住宅项目规范###4.2.5###4.2.5	便民服务设施的出入口、通道、楼梯、电梯、公共卫生间和接待设施应符合无障碍要求。
10住宅项目规范###4.2.6###4.2.6	外廊、室内回廊、内天井、上人屋面及室外楼梯等临空处应设防护栏杆，栏杆净高不应低于 1.10m。栏杆应有防止攀登和防止物品坠落的措施，栏杆的垂直杆件间净距不应大于 0.11m。
10住宅项目规范###4.2.7###4.2.7	下列设施不应设在住宅建筑套内，应设在住宅建筑共用空间内： 1给水总立管、热水立管、消防立管、雨水立管、供暖（空调）供回水总立管、配电和弱电干线（管）等（设置在开敞式阳台的雨水立管除外）等公共功能的管道； 2公共的管道阀门、电气设备及用于总体调节和检修的部件（套内排水立管检修口除外）； 3采暖管沟和电缆沟的检查孔； 4燃气引入管阀门。
10住宅项目规范###4.2.8###4.2.8	住宅建筑应设置通信设备间及电信间；应有通信设施的安装空间，并满足至少 3家电信业务经营者通信业务接入的需要。
10住宅项目规范###4.2.9###4.2.9	分体式空气调节器(含风管机、多联机)室外机的设置应符合下列规定： 1应为室外机安装和维护提供安全和方便操作的条件； 2室外机应安装牢固，并采取设空调平台等防止坠落或坠落伤人的措施； 3室外机应能通畅地向室外排放空气和自室外吸入空气，室外机位的格栅应保障空调有效散热； 4应组织好空调冷凝水的排放，并采取防雨水倒灌及外墙防潮的构造措施； 5对周围环境不应造成热污染和噪声污染。
10住宅项目规范###5.1###5.1	上部结构
10住宅项目规范###5.1.1###5.1.1	住宅建筑结构的安全等级不应低于二级。
10住宅项目规范###5.1.2###5.1.2	住宅建筑结构必须进行抗震设计，且抗震设防类别不应低于丙类。住宅建筑不应采用严重不规则的设计方案。
10住宅项目规范###5.1.3###5.1.3	住宅建筑结构材料应具有规定的力学性能、工艺性能和耐久性能，并符合节约资源和保护环境的原则。
10住宅项目规范###5.1.4###5.1.4	住宅建筑结构应能承受在建造和正常使用过程中可能发生的各种作用和环境影响。在结构设计工作年限内，住宅建筑结构和结构构件必须满足安全性、适用性和耐久性要求。
10住宅项目规范###5.1.5###5.1.5	住宅建筑应避免因局部破坏而导致整个结构丧失承载能力和稳定性。
10住宅项目规范###5.1.6###5.1.6	农村住宅建筑设有小型生产或粮食储备等用房时，应考虑实际荷载、使用环境对住宅建筑结构安全性和耐久性的影响，并采取措施满足结构承载力和稳定性要求。
10住宅项目规范###5.2###5.2	地基基础
10住宅项目规范###5.2.1###5.2.1	住宅建筑的地基基础应满足承载力和稳定性要求，地基变形应保证住宅建筑的结构安全和正常使用。
10住宅项目规范###5.2.2###5.2.2	与住宅建筑邻近的永久性边坡设计工作年限，不应低于受其影响的住宅建筑的结构设计工作年限。
10住宅项目规范###6.1###6.1	声环境
10住宅项目规范###6.1.1###6.1.1	住宅卧室、起居室内噪声级应符合下列规定： 1室外声环境质量满足国家标准《声环境质量标准》 GB 3096规定的2类声环境功能区限值要求时，昼间卧室内的 16小时等效声级不应大于 40dB(A)，夜间卧室内的 8小时等效声级不应大于 30dB(A)； 2起居室内的等效声级不应大于 45dB(A)。
10住宅项目规范###6.1.2###6.1.2	住宅卧室、起居室内与相邻房间之间的隔声性能应符合下列规定： 1卧室、起居室分户墙及分户楼板两侧房间之间的空气声隔声性能 (计权标准化声压级差+粉红噪声频谱修正量)不应小于 48dB； 2卧室、起居室楼板的计权标准化撞击声压级不应大于 75dB。
10住宅项目规范###6.1.3###6.1.3	住宅卧室、起居室内建筑服务设备结构噪声除应符合本规范第 6.1.1条规定外，其噪声级分频限值尚应符合表 6.1.3的规定。
10住宅项目规范###6.2###6.2	光环境
10住宅项目规范###6.2.1###6.2.1	每套住宅获得冬季日照的居住空间不应少于 1个。
10住宅项目规范###6.2.2###6.2.2	住宅采光应符合下列规定： 1 卧室、起居室、厨房应有直接采光； 2卧室、起居室的平均采光系数不应低于 2%； 3 每套住宅满足采光系数标准要求的居住空间不应少于 1个；当一套住宅中居住空间不少于 4个时，满足采光系数标准要求的居住空间不应少于2个。
10住宅项目规范###6.2.3###6.2.3	全装修时，住宅的卧室、起居室一般照明光源的色温不应高于 4000K。
10住宅项目规范###6.3###6.3	热环境
10住宅项目规范###6.3.1###6.3.1	供暖住宅建筑的外墙、屋面、地面不应出现表面结露和内部冷凝。
10住宅项目规范###6.3.2###6.3.2	夏季自然通风情况下，住宅建筑的外墙、屋面内表面温度不应高于室外空气温度的最高值。
10住宅项目规范###6.3.3###6.3.3	卧室、起居室、厨房应有自然通风。采用自然通风的房间，其直接或间接自然通风开口面积应符合下列规定： 1卧室、起居室的直接自然通风开口面积不应小于该房间地板面积的 5%；当采用自然通风的房间外设置封闭阳台时，阳台的自然通风开口面积不应小于采用自然通风的房间和阳台地板面积总和的 5%； 2厨房的自然通风开口面积不应小于该房间地板面积的 10%，并不应小于 0.60m2。当厨房外设置阳台时，阳台的自然通风开口面积不应小于厨房和阳台地板面积总和的 10%，并不应小于 0.6m2。
10住宅项目规范###7.1.1###7.1.1	城镇住宅建筑生活给水系统应充分利用城镇给水管网的水压直接供水。
10住宅项目规范###7.1.2###7.1.2	农村住宅建筑在城镇给水服务半径内时，生活给水系统应采用城镇给水管网供水；当受条件限制，无法采用城镇管网延伸供水时，应符合下列规定： 1 具备水源条件时，人口居住集中的村庄，应采用集中给水系统； 2 散户应建井、池、窖等单户或联户供水的分散式给水系统； 3 农村散户自备水源的供水管道不得直接与集中给水管网连接。
10住宅项目规范###7.1.3###7.1.3	住宅建筑的用水应分类、分户计量，水表的设置应便于管理。
10住宅项目规范###7.1.4###7.1.4	住宅厨房和卫生间的排水立管应分别设置。
10住宅项目规范###7.1.5###7.1.5	排水管道不应穿越卧室。
10住宅项目规范###7.1.6###7.1.6	住宅设有淋浴器和洗衣机的部位应设地漏或排水设施，且其水封深度不应小于 50mm。生活污水和洗衣机废水不应排入雨水排水系统。
10住宅项目规范###7.1.7###7.1.7	住宅地下室、半地下室中卫生器具和地漏的排水管，不应与上部排水管连接。
10住宅项目规范###7.1.8###7.1.8	住宅建筑采用太阳能热水系统时，应符合下列规定： 1太阳能热水系统应与建筑主体结构连接牢固； 2应设置防水、密封和排水构造措施； 3不得破坏住宅建筑屋面防水层及附属设施。
10住宅项目规范###7.1.9###7.1.9	住宅建筑的生活污水应达标排放。
10住宅项目规范###7.2###7.2	供暖、通风和空调
10住宅项目规范###7.2.1###7.2.1	除有余热废热或可再生能源利用外，夏热冬冷地区的住宅建筑不应采用集中供暖系统。对于确实需要采用集中供暖系统的住宅建筑，应进行专项技术经济分析。
10住宅项目规范###7.2.2###7.2.2	住宅采用集中供暖系统时，应采用热水作为热媒，并应有可靠的水质保证措施。
10住宅项目规范###7.2.3###7.2.3	住宅采用集中供暖系统时，应采取分室（户）温度调节措施。
10住宅项目规范###7.2.4###7.2.4	供暖系统不应有冻结危险，并应有热膨胀补偿措施。
10住宅项目规范###7.2.5###7.2.5	住宅采用集中供暖系统时，应设置分户热计量装置或预留安装计量装置的位置。
10住宅项目规范###7.2.6###7.2.6	无外窗的暗卫生间，应设置防止回流的机械通风设施。
10住宅项目规范###7.2.7###7.2.7	采用竖向通风道时，应采取防止支管回流和竖井泄漏的措施。
10住宅项目规范###7.2.8###7.2.8	住宅采用户式中央空调时，应采取分室温度控制措施。
10住宅项目规范###7.3###7.3	燃气
10住宅项目规范###7.3.1###7.3.1	设有燃气系统的住宅建筑，应设置分户燃气表。燃气表的安装应满足抄表、检修、保养和安全使用的要求，且严禁设置在卧室、卫生间及更衣室内。
10住宅项目规范###7.3.2###7.3.2	设有燃气系统的住宅建筑，燃气管道不应敷设在住宅建筑卧室、暖气沟、进风道、排烟道、垃圾道和电梯井等内；除专为设在卫生间内燃气热水器供气的表后支管外，其他燃气管道均不得进入卫生间。
10住宅项目规范###7.3.3###7.3.3	设有燃气系统的住宅建筑，燃气管道敷设在地下室、半地下室内时，应设通风、燃气泄漏报警或管道检漏等安全设施。
10住宅项目规范###7.3.4###7.3.4	设有燃气系统的住宅厨房应符合下列规定： 1厨房与卧室、卫生间等应有隔墙； 2 厨房应有能自然通风的条件； 3应有满足燃气灶具安装、操作、检修和安全使用要求的位置和空间； 4放置燃气灶具的灶台应采用不燃烧材料或难燃材料，当采用难燃材料时，应采取防火隔热措施。
10住宅项目规范###7.3.5###7.3.5	设有燃气系统的住宅建筑，应至少按每套内设置 1个双眼灶和 1个燃气热水器配置供气设施。
10住宅项目规范###7.3.6###7.3.6	设置燃气热水器或燃气采暖热水炉的房间应符合下列规定： 1应有满足安装、操作、检修和安全使用要求的位置和空间；并应设专用烟道将烟气排至室外或在外墙上留有通往室外的孔洞； 2 房间的净高不应低于 2.2m，且不应与卧室、起居室等居住房间连通；并应有自然通风或强制排风措施； 3 安装的墙面或地面应能承受所安装燃气热水器或燃气采暖热水炉的荷载，并应为不燃材料或难燃材料，且当安装在难燃材料构成的墙壁或地板上时，应采取有效的防火隔热措施； 4 安装燃气采暖热水炉的房间地面的最低点应设地漏，地漏及连接的排水管道应能满足排放高温热水及酸性水的要求； 5应有燃气热水器或燃气采暖热水炉专用的电源插座。
10住宅项目规范###7.3.7###7.3.7	燃气燃烧器具的烟气应通过烟道排至室外，并应符合下列规定： 1当多台设备合用 1个竖向烟道排放烟气时，烟道的构造应有良好的防倒烟和防串烟功能； 2水平烟道不应通过卧室； 3 排烟口的出口不应对着相邻建筑物的门窗洞口，并应采取防风措施；4 燃气燃烧器具的排气筒、排气管应保持畅通，排烟口应设在烟气容易扩散的部位，且应远离室外空调新风口；排出的烟气不应窜入或回流至住宅建筑和相邻建筑物内。
10住宅项目规范###7.3.8###7.3.8	排油烟机不应与燃气热水器或燃气采暖热水炉排烟合用 1个烟道。
10住宅项目规范###7.3.9###7.3.9	以煤、薪柴、沼气等为燃料的户式供暖农村住宅，以及以煤、薪柴为燃料的农村住宅厨房，应设烟囱；且上下层或毗连房间合用 1个烟囱时，应采取防止串烟的措施。燃气燃烧器具不应与使用固体燃料的设备共用 1个烟道或 1套排烟设施。
10住宅项目规范###7.4.1###7.4.1	每套住宅应单独设置电能表；当住宅采用三相电源进户时，电能表应能按相序计量。
10住宅项目规范###7.4.2###7.4.2	每套住宅应设置少于 1个家居配电箱，且家居配电箱设置应符合下列规定： 1家居配电箱底距离地面高度不应低于 1.6m；当达不到要求时，家居配电箱不应突出墙面，其门应加锁； 2住宅建筑套内的电源线应选用铜材质导体。家居配电箱进户线的横截面积不应小于 6mm2；出线回路的横截面积不应小于 1.5mm2； 3家居配电箱应装设同时断开相线和中性线并具有隔离功能的电源进线开关电器。供电回路应装设短路和过负荷保护电器，电源插座回路均应装设剩余电流动作保护器。
10住宅项目规范###7.4.3###7.4.3	住宅家居配电箱套内供电回路配置应符合下列规定： 1 每套住宅设置的照明回路不应少于 1个； 2装有空调的每套住宅设置的空调电源插座回路不应少于 1个； 3厨房设置的电源插座回路不应少于 1个； 4装有电热水器等设备的卫生间设置的电源插座回路不应少于 1个； 5除厨房、卫生间外，其他功能用房设置的电源插座回路不应少于 1个。
10住宅项目规范###7.4.4###7.4.4	每套住宅电源插座的设置要求和数量应符合表 7.4.4的规定，且插座均应采用安全型插座。
10住宅项目规范###7.4.5###7.4.5	住宅建筑公共部位应设应急照明。当应急照明采用节能自熄开关时，应采取应急/消防时应急点亮的措施。
10住宅项目规范###7.4.6###7.4.6	建筑高度大于 54m的住宅建筑和年预计雷击次数大于 0.25的住宅建筑，应按不低于第二类防雷建筑物采取相应的防雷措施。其他在可能发生地闪电地区的住宅建筑，应按不低于第三类防雷建筑物采取相应的防雷措施。
10住宅项目规范###7.4.7###7.4.7	每栋住宅建筑应做总等电位联结。装有浴盆或淋浴的卫生间及厨房应做局部等电位联结。
10住宅项目规范###7.4.8###7.4.8	在可能发生地闪电地区的多层农村住宅建筑屋顶的天线、金属烟囱、金属构筑物应与屋顶接闪器可靠连接且通过专用/专设引下线与接地装置进行连接。
10住宅项目规范###7.4.9###7.4.9	采用 TN-C-S供电的农村住宅建筑，电源进户处应做重复接地，接地电阻值不应大于 10Ω。
10住宅项目规范###7.5###7.5	智能化
10住宅项目规范###7.5.1###7.5.1	在公用电信网络已实现光纤传输的地区，新建住宅建筑的通信设施应采用光纤到户方式建设。
10住宅项目规范###7.5.2###7.5.2	新建住宅小区或住宅建筑的智能化系统设备用房和地下智能化系统管道应与住宅小区或住宅建筑同步建设。
10住宅项目规范###7.5.3###7.5.3	每套住宅应设不少于 1个家居配线箱，家居配线箱的设置应符合下列规定： 1 每套住宅应设信息网络系统； 2 每套住宅应设有线电视系统； 3 家居配线箱的进线管不应少于 2根，有源家居配线箱应配置供电电源； 4 家居配线箱的出线管应预埋到住宅套内信息口。
10住宅项目规范###7.5.4###7.5.4	住宅小区和住宅建筑设置公共安全系统时，应符合下列规定： 1 当发生火警时，住宅建筑疏散通道上和出入口处的门禁应能集中解锁或能从内部手动解锁； 2 住宅小区行人出入口处的门禁，应能方便行人日常通行； 3设有安防视频监控系统和火灾自动报警系统时，应设安防监控中心和消防控制室。
10住宅项目规范###7.5.5###7.5.5	住宅建筑地下公共空间应设置公共移动通信覆盖系统。
10住宅项目规范###7.6.1###7.6.1	新建住宅建筑公共电梯设置应符合下列规定：1每个设置电梯的居住单元应至少设有 1台可容纳担架的电梯，且电梯井道面积不应小于 4.5m2，轿厢门净宽不应小于 0.90m； 2十二层及十二层以上的住宅建筑，或住户入口层楼面距室外设计地面的高度超过 33m的住宅建筑，每个居住单元设置电梯不应少于 2台，其中设置可容纳担架的电梯不应少于 1台； 3四层以下的新建住宅建筑电梯的载重量不应小于 300kg，四层及以上的新建住宅建筑电梯的载重量不应小于 800kg。
10住宅项目规范###7.6.2###7.6.2	既有住宅建筑加装电梯的载重量不应小于 300kg，轿厢门净宽度不应小于 0.80m。
10住宅项目规范###7.6.3###7.6.3	电梯井应独立设置，并不应敷设与电梯无关的电缆、电线等。电梯井井壁上除开设电梯门洞、检修门洞和通气孔洞外，不应开设其他洞口。
27建筑防火通用规范###1.0.2###1.0.2	新建、改建和扩建建筑在规划、设计、施工与使用中的防火技术与措施，应遵守本规范。当本规范与国家法律、法规的规定抵触或更严格的强制性标准规定不一致时，应执行国家有关法律、法规和更严格的强制性标准的规定；当其他专项工程建设标准中有关防火的规定与本规范抵触时，应执行本规范的规定。
27建筑防火通用规范###1.0.3###1.0.3	建筑防火应立足于自防自救，在建筑的规划、设计、施工和使用中应结合建筑的特点，采取相应的防火技术、制品和措施，确保建筑的消防安全。
27建筑防火通用规范###1.0.4###1.0.4	当建筑防火中采用的方法、技术、材料与制品、措施等与本规范的规定不同或有特殊要求时，应根据本规范第 2.1 节规定的目标和功能要求进行合规性判定。
27建筑防火通用规范###1.0.5###1.0.5	执行本规范应同时加强工程质量安全管理，严格规范的实施监督。建筑在规划、设计、施工和使用中的防火，除应遵守本规范外，尚应符合国家现行有关规范的规定。
27建筑防火通用规范###10.1###10.1	消防电气
27建筑防火通用规范###10.1.1###10.1.1	建筑高度大于 250m 的民用建筑，其消防用电应按一级负荷中特别重要的负荷供电。应急电源应采用柴油发电机组，柴油发电机组的消防供电回路应采用专用线路连接至专用母线段。
27建筑防火通用规范###10.1.10###10.1.10	建筑内疏散照明的地面最低水平照度应符合下列规定： 1 人员密集的场所、避难层（间）、楼梯间、前室或合用前室、避难走道、消防专用通道，不应低于 10.0lx； 2 其他场所，不应低于 5.0lx。
27建筑防火通用规范###10.1.11###10.1.11	消防控制室、消防水泵房、自备发电机房、配电室、防排烟机房以及发生火灾时仍需正常工作的消防设备房应设置备用照明，其作业面的最低照度不应低于正常照明的照度。
27建筑防火通用规范###10.1.12###10.1.12	设置在交通隧道内的消防电气设备，其外壳的防尘与防水等级不应低于 IP65。
27建筑防火通用规范###10.1.2###10.1.2	下列建筑的消防用电负荷等级不应低于一级：1 建筑高度大于 50m 的乙、丙类厂房； 2 建筑高度大于 50m 的丙类仓库； 3 一类高层民用建筑； 4 一、二类城市交通隧道； 5 Ⅰ类汽车库； 6 建筑面积大于 5000m2 的人民防空工程； 7 地铁工程、水利工程。
27建筑防火通用规范###10.1.3###10.1.3	下列建筑的消防用电负荷等级不应低于二级： 1 室外消防用水量大于 30L/s 的厂房（仓库）； 2 二类高层民用建筑； 3 超过 1500 个座位的电影院、剧场，超过 3000 个座位的体育馆，任一层建筑面积大于 3000m2 的商店和展览建筑，省（市）级及以上的广播电视、电信和财贸金融建筑，室外消防用水量大于 25L/s 的其他公共建筑；总建筑面积大于 3000m2 的地下、半地下商业设施； 4 三类城市交通隧道； 5 Ⅱ、Ⅲ类汽车库和Ⅰ类修车库。
27建筑防火通用规范###10.1.4###10.1.4	建筑内消防应急照明和灯光疏散指示标志的备用电源的连续供电时间，不应小于表 10.1.4 的规定值。
27建筑防火通用规范###10.1.5###10.1.5	建筑内的消防用电设备应采用专用的供电回路，当建筑内的生产、生活用电被切断时，应仍能保证消防用电。消防用电设备的备用消防电源的供电时间和容量，应满足该建筑火灾延续时间内消防用电设备的要求。不同建筑的火灾延续时间不应小于表 10.1.5 的规定值。
27建筑防火通用规范###10.1.6###10.1.6	除按照三级负荷供电的消防用电设备外，消防控制室、消防水泵房、防烟和排烟风机房的消防用电设备及消防电梯等的供电，在其配电线路的最末一级配电箱处应设置自动切换装置。
27建筑防火通用规范###10.1.7###10.1.7	消防配电线路应能在建筑的火灾延续时间内满足连续供电的需要。
27建筑防火通用规范###10.1.8###10.1.8	下列建筑应设置灯光疏散指示标志： 1 甲、乙、丙类厂房，高层丁、戊类厂房，高层仓库； 2 公共建筑，建筑高度大于等于 27m 的住宅建筑； 3 除室内无车道且无人员停留的汽车库外，汽车库和修车库； 4 地铁工程中的车站、换乘通道或连接通道、车辆基地，地下区间内的纵向疏散5 城市交通隧道，城市综合管廊，地下人行通道及其他地下、半地下建筑。
27建筑防火通用规范###10.1.9###10.1.9	除建筑高度小于 27m 的住宅建筑外，厂房、丙类仓库、民用建筑、人民防空工程等建筑中的下列部位应设置疏散照明： 1 建筑内的安全出口、疏散走道、疏散楼梯间、前室或合用前室、避难走道、避难层（间）、消防专用通道、兼作人员疏散的天桥和连廊； 2 观众厅、展览厅、多功能厅和建筑面积大于 200m2 的营业厅、餐厅、演播室、售票厅、候车（机、船）厅等人员聚集的场所及其疏散口； 3 建筑面积大于 100m2 的地下或半地下公共活动场所； 4 地铁工程中的车站公共区、自动扶梯、自动人行道及楼梯，连接通道或换乘通道，车辆基地，地下区间内的纵向疏散平台； 5 城市交通隧道的两侧及人行横通道或人行疏散通道，城市综合管廊的人行道及人员出入口，地下人行通道。
27建筑防火通用规范###10.2###10.2	非消防电气线路与设备
27建筑防火通用规范###10.2.1###10.2.1	位于爆炸危险环境内的电气设备或器件，应具有与其所在部位爆炸危险区域等级相适应的防爆性能。
27建筑防火通用规范###10.2.10###10.2.10	设置建筑备用或应急电源电池的场所内，不应存在可能与电池发生化学反应的介质。
27建筑防火通用规范###10.2.2###10.2.2	建筑中的电气线路应与建筑的用电负荷、使用场所的环境条件相适应，并应具有相应的阻燃、耐火等性能。
27建筑防火通用规范###10.2.3###10.2.3	地铁工程中的地下电力电缆和数据通信线缆应采用燃烧性能不低于 B1 级的电线电缆。火灾时需要保证供电的配电线路应采用耐火铜芯电缆。
27建筑防火通用规范###10.2.4###10.2.4	城市综合管廊工程中的电力电缆应采用燃烧性能不低于 B1 级的电缆。
27建筑防火通用规范###10.2.5###10.2.5	电气线路的敷设应符合下列规定： 1 建筑内的电气线路敷设应避开炉灶、烟囱等高温部位及其可能受高温作业影响的部位，不应直接敷设在可燃物上； 2 在可燃物上、在有可燃物的吊顶或难燃性或可燃性墙体内敷设的电气线路，应有相应的防火保护措施；  3 建筑内明敷的电气线路应具有相应的防火性能或防火保护措施。
27建筑防火通用规范###10.2.6###10.2.6	城市交通隧道内的供电线路应与其他管道分开敷设。在隧道内借道敷设的10kV 及以上的高压电缆应用耐火极限不低于 2.00h 的耐火结构与隧道内的其他区域分隔。
27建筑防火通用规范###10.2.7###10.2.7	架空电力线路不应跨越生产和储存易燃、易爆的建筑、仓库区域、危险品站台及其他有爆炸危险的场所，与这些场所的最小水平距离不应小于电杆（塔）高度的 1.5倍；1kV 及以上的架空电力线路不应跨越可燃性屋面的建筑。
27建筑防火通用规范###10.2.8###10.2.8	存放可燃物品的库房，其照明设备的外壳防护等级不应低于 IP4X。库房内不应使用高温照明器。
27建筑防火通用规范###10.2.9###10.2.9	灯具表面会产生高温的照明灯具使用应符合消防安全要求，开关、插座和照明灯具靠近可燃物时，应有隔热、散热等防火措施。
27建筑防火通用规范###11.0.1###11.0.1	建筑物与消防车登高操作场地相对应的范围内，应有直通室外的楼梯或直通楼梯间的入口。
27建筑防火通用规范###11.0.10###11.0.10	埋深大于 10m 的地铁工程应设置消防专用通道。
27建筑防火通用规范###11.0.11###11.0.11	建筑高度大于 250m 的公共建筑，应在屋顶设置直升机停机坪或供直升机救助的设施。
27建筑防火通用规范###11.0.12###11.0.12	直升机停机坪的尺寸和面积应满足飞机安全起降的要求，并应符合下列规定： 1 位于屋顶平台上的停机坪，距离设备机房、电梯机房、水箱间、天线等突出物不应小于 5m； 2 建筑通向停机坪的出口不应少于 2 个； 3 停机坪四周应设置航空障碍灯和应急照明装置； 4 停机坪附近应设置消火栓。
27建筑防火通用规范###11.0.13###11.0.13	供直升机救助的设施应能避免火灾或高温烟气的直接作用，其结构应能承受该地区最大风速的风作用和所需停留人员的总重量。
27建筑防火通用规范###11.0.2###11.0.2	城市综合管廊工程应有满足应急救援人员使用的出入口。
27建筑防火通用规范###11.0.3###11.0.3	在房屋建筑与消防车登高操作场地对应范围内的外墙上应有可供消防救援人员进入的窗口，并应符合下列规定： 1 沿外墙的每个防火分区设置的救援窗口不应少于 2 个； 2 具有外窗的建筑，应从第三层起每层设置救援窗口；无外窗的建筑，应从第一层起每层设置救援窗口； 3 救援窗口的位置和大小应满足救援人员背负装备安全进出建筑的要求，且窗口的净高度和净宽度均不应小于 1.0m； 4 救援窗口应易于从外部和内部打开或破碎；采用玻璃窗时，应为安全玻璃； 5 应具有可在室外识别的明显标志。
27建筑防火通用规范###11.0.4###11.0.4	除有特殊要求的建筑外，下列地上建筑或部位的每层外墙和（或）屋顶上应具有排烟排热设施： 1 任一层建筑面积大于 2500m2 的丙类厂房或仓库； 2 任一层建筑面积大于 3000m2 的商店、展览建筑及类似功能的公共建筑； 3 总建筑面积大于 1000m2 的歌舞娱乐放映游艺场所； 4 商店、展览建筑及类似功能的公共建筑中长度大于 60m 的走道； 5 靠外墙或贯通至建筑屋顶的中庭。
27建筑防火通用规范###11.0.5###11.0.5	下列建筑应具有消防电梯，且每个防火分区可供使用的消防电梯不应少于 1 台： 1  建筑高度大于 33m 的住宅建筑； 2 5 层及以上且建筑面积大于 3000m2（包括设置在其他建筑内五层及以上楼层）的老年人照料设施； 3  一类高层公共建筑； 4  建筑高度大于 32m 的二类高层公共建筑； 5 除室内无车道且无人员停留的机械式汽车库外，建筑高度大于 32m 的汽车库； 6  除地铁、城市综合管廊和隧道外，埋深大于 10m 且总建筑面积大于 3000m2的其他地下或半地下建筑（室）。
27建筑防火通用规范###11.0.6###11.0.6	兼作消防电梯的客梯或货梯，其电梯、电源及电梯井和前室等应符合消防电梯及其设置的要求。
27建筑防火通用规范###11.0.7###11.0.7	除设置在仓库连廊、冷库穿堂或谷物筒仓工作塔内的消防电梯外，消防电梯应具有符合下列规定的前室： 1 前室在首层应直通室外或经过长度不大于 30m 的通道通向室外； 2 前室的使用面积不应小于 6.0m2，合用前室的使用面积应符合本规范第 7.1.10条的规定；前室的短边不应小于 2.4m； 3 前室或合用前室与其他部位的分隔不应使用卷帘。
27建筑防火通用规范###11.0.8###11.0.8	消防电梯井、机房与相邻电梯井、机房之间应设置耐火极限不低于 2.00h 的防火隔墙，隔墙上的门应为甲级防火门。与消防电梯合用前室的非消防电梯，其防火性能不应低于消防电梯。消防电梯的井底应有排水措施，排水井的容量不应小于 2m3，排水泵的排水量不应小于 10L/s。
27建筑防火通用规范###11.0.9###11.0.9	消防电梯应符合下列规定： 1 应能在其服务的区域每层停靠； 2 电梯的载重量不应小于 800kg； 3 电梯的动力与控制电缆、电线、控制面板应有防水措施； 4 在首层的消防电梯入口处应有明显标识和供应急救援人员专用的操作按钮； 5 电梯轿厢内部装修材料的燃烧性能应为 A 级； 6 电梯轿厢内部应有专用消防对讲电话。
27建筑防火通用规范###2.1###2.1	目标与功能
27建筑防火通用规范###2.1.1###2.1.1	建筑应具备与其建筑高度或规模、使用性质或功能用途及其类别或火灾危险性相适应的消防安全水平。
27建筑防火通用规范###2.1.2###2.1.2	建筑的防火应符合下列目标要求： 1 保障人身生命和财产安全、人身健康； 2 保障重要办公与公共活动、生产、经营或重要设施运行的连续性； 3 保护环境、节约资源和保护公共利益。
27建筑防火通用规范###2.1.3###2.1.3	建筑的防火应符合下列功能要求： 1  建筑承重结构应保证其在受到火或高温作用后仍能在设计耐火时间内正常发挥功能； 2  建筑的疏散与避难设施应能满足建筑内的人员在火灾时安全疏散或安全避难需要； 3  建筑的外墙、楼板和屋顶应能在其设计耐火时间内阻止火势蔓延； 4  建筑内的防火分隔应能在其设计耐火时间内阻止火势与烟气蔓延至其他区域；5  建筑布局及建筑之间的防火分隔应能在规定的时间内防止火势蔓延至相邻建筑；6  建筑材料及建筑装修装饰应能限制火势的蔓延； 7  建筑物的消防救援设施和场地应与建筑的高度或埋深、规模等相适应； 8  建筑中的消防设施与器材应与其设置场所的火灾危险性、火灾特性和建筑使用人员的特征等相适应。
27建筑防火通用规范###2.2###2.2	规划与设计
27建筑防火通用规范###2.2.1###2.2.1	建筑的选址和总平面布局应符合减小火灾危害，方便灭火救援的要求，并应符合下列规定： 1  生产和储存易燃易爆物品的工厂、仓库等应位于城镇规划区的边缘或相对独立的安全地带； 2  甲、乙类厂房和仓库应位于重要设施、重要公共建筑、人员密集场所和居民区等场所的全年最小频率风向的上风侧； 3  甲、乙类工厂和仓库，可燃气体充装站、供应站和调压站，汽车加油加气站等之间及与其他建筑的间距，应符合消防安全要求； 4  现状中影响消防安全的工厂、仓库、堆场和储罐等应迁移或改造； 5  耐火等级低的既有建筑密集区应采取防火分隔措施、设置消防车通道、完善消防水源和市政消防给水与市政消火栓系统，并根据城市规划统一改造。
27建筑防火通用规范###2.2.2###2.2.2	在城市建成区内不应建设 CNG 加气母站、一级汽车加油站、一级汽车加气站和一级汽车加油加气合建站。
27建筑防火通用规范###2.2.3###2.2.3	灾区过渡安置房应按照不同功能区域分别单独划分防火分隔区域。每个防火分隔区域的占地面积不应大于 2500m2，并均应有可供消防车通行的道路。灾区过渡安置房的建筑层数不应大于 2 层。
27建筑防火通用规范###2.2.4###2.2.4	陆上消防站应位于易燃易爆危险品场所或设施的常年主导风向的上风或侧风处，其用地边界距离甲、乙类厂房、加油、加气站及易燃易爆危险品储存场所不应小于 50m；消防站执勤车辆的主出入口距离大型人员密集的公共建筑的主要疏散出口不应小于 50m。
27建筑防火通用规范###2.2.5###2.2.5	建筑高度小于等于 27m 的住宅建筑应按单层或多层住宅建筑、建筑高度大于27m 的住宅建筑应按高层住宅建筑确定其防火要求；其中，建筑高度大于 54m 的高层住宅建筑应符合一类高层住宅建筑的相关要求，其他高层住宅建筑应符合二类高层住宅建筑的相关要求。建筑高度小于等于 24m 的单、多层公共建筑、厂房、仓库和建筑高度大于 24m的单层公共建筑、厂房、仓库应分别按单层或多层公共建筑、厂房、仓库，建筑高度大于 24m 的多层公共建筑、厂房和仓库应分别按高层公共建筑、厂房和仓库确定其防火要求。其中，下列高层公共建筑应符合一类高层公共建筑的相关要求，其他高层公共建筑应符合二类高层公共建筑的相关要求： 1 建筑高度24m以上部分任一楼层建筑面积大于1000m2的商店、展览、电信、邮政、财贸金融建筑和其他多种功能组合的建筑； 2 医疗建筑、重要公共建筑、独立建造的老年人照料设施； 3 省级及以上的广播电视和防灾指挥调度建筑、网局级和省级电力调度建筑； 4 藏书超过l00万册的图书馆、书库； 5 建筑高度大于50m的其他公共建筑。
27建筑防火通用规范###2.2.6###2.2.6	厂房或生产场所的防火要求应根据生产中使用或产生的物质性质及其数量等因素确定，并应符合下列规定： 1 使用或产生下列物质的厂房或场所应符合甲类厂房或生产场所的防火要求：1） 闪点小于 28℃的液体；2） 爆炸下限小于 10%的气体；3） 常温下能自行分解或在空气中氧化能导致迅速自燃或爆炸的物质；4） 常温下受到水或空气中水蒸气的作用，能产生可燃气体并引起燃烧或爆炸的物质；5） 遇酸、受热、撞击、摩擦、催化以及遇有机物或硫黄等易燃的无机物，极易引起燃烧或爆炸的强氧化剂；6） 受撞击、摩擦或与氧化剂、有机物接触时能引起燃烧或爆炸的物质；7） 在密闭设备内操作温度不小于物质本身自燃点的生产。 2 使用或产生下列物质的厂房或场所应符合乙类厂房或生产场所的防火要求：1） 闪点不小于 28℃，但小于 60℃的液体；2） 爆炸下限不小于 10%的气体；3） 不属于甲类的氧化剂；4） 不属于甲类的易燃固体；5） 助燃气体；6） 能与空气形成爆炸性混合物的浮游状态的粉尘、纤维、闪点不小于 60℃的液体雾滴。 3 使用或产生闪点不小于 60℃的液体、可燃固体物质的厂房或场所应符合丙类厂房或生产场所的防火要求。 4 下列厂房或场所应符合丁类厂房或生产场所的防火要求：1) 对不燃烧物质进行加工，并在高温或熔化状态下经常产生强辐射热、火花或火焰的生产场所；2) 利用气体、液体、固体作为燃料或将气体、液体进行燃烧作其他用的各种生产场所；3) 常温下使用或加工难燃烧物质的生产场所。 5 常温下使用或加工不燃烧物质的厂房或场所应符合戊类厂房或生产场所的防火要求。
27建筑防火通用规范###2.2.7###2.2.7	仓库的防火要求应根据储存物质的性质和储存物质中可燃物的数量等因素确定，并应符合下列规定： 1 储存下列物质的仓库应符合甲类仓库的防火要求：1) 闪点小于 28℃的液体；2) 爆炸下限小于 10%的气体，受到水或空气中水蒸气的作用能产生爆炸下限小于 10%气体的固体物质；3) 常温下能自行分解或在空气中氧化能导致迅速自燃或爆炸的物质；4) 常温下受到水或空气中水蒸气的作用，能产生可燃气体并引起燃烧或爆炸的物质；5) 遇酸、受热、撞击、摩擦以及遇有机物或硫磺等易燃的无机物，极易引起燃烧或爆炸的强氧化剂；6) 受撞击、摩擦或与氧化剂、有机物接触时能引起燃烧或爆炸的物质。 2 储存下列物质的仓库应符合乙类仓库的防火要求：1) 闪点不小于 28℃，但小于 60℃的液体；2) 爆炸下限不小于 10%的气体，助燃气体；3) 不属于甲类的氧化剂，不属于甲类的易燃固体；4) 常温下与空气接触能缓慢氧化，积热不散引起自燃的物品。 3 储存闪点不小于 60℃的液体、可燃固体物质的仓库应符合丙类仓库的防火要求。4 储存难燃物质的仓库应符合丁类仓库的防火要求。 5 储存不燃物质的仓库应符合戊类仓库的防火要求。
27建筑防火通用规范###2.2.8###2.2.8	厂房内的工艺布置和装置、设备与仪器仪表、材料等以及生产过程的控制，应根据相应部位生产的火灾危险性采取可靠的防火、防爆措施。
27建筑防火通用规范###2.2.9###2.2.9	交通隧道工程按照其建设位置、封闭段的长度、交通流量和通行车辆的类型等因素确定其防火要求。城市交通隧道应符合下列规定： 1 下列隧道应符合一类城市交通隧道的防火要求：1） 可通行危险化学品等机动车且封闭段长度大于 1500m 的隧道；2） 仅限通行非危险化学品等机动车且隧道封闭段长度大于 3000m 的隧道。 2 下列隧道应符合二类城市交通隧道的防火要求：1） 可通行危险化学品等机动车且封闭段长度大于 500m，不大于 1500m 的隧2） 仅限通行非危险化学品等机动车且隧道封闭段长度大于 1500m，不大于3000m 的隧道。 3 下列隧道应符合三类城市交通隧道的防火要求：1） 可通行危险化学品等机动车且封闭段长度不大于 500m 的隧道；2） 仅限通行非危险化学品等机动车且隧道封闭段长度大于 500m，不大于1500m 的隧道；3） 仅限人行或通行非机动车且封闭段长度大于 1500m 的隧道。 4 下列隧道应符合四类城市交通隧道的防火要求：1） 仅限通行非危险化学品等机动车且隧道封闭段长度不大于 500m 的隧道；2） 仅限人行或通行非机动车且封闭段长度不大于 1500m 的隧道。
27建筑防火通用规范###2.3###2.3	建筑防爆
27建筑防火通用规范###2.3.1###2.3.1	除住宅建筑燃气使用部位外，建筑中存在可燃气体、蒸气、粉尘或纤维爆炸危险的场所或部位应有防爆泄压措施。设置泄压设施时，泄压部位应能在爆炸作用达到结构最大耐受压强前泄压，其泄压方向不应朝向人员聚集的场所和人行通道；除粮食等筒仓外，无法设置泄压设施或泄压面积不符合要求时，相应部位的建筑承重结构和防火分隔结构应满足抗爆要求。
27建筑防火通用规范###2.3.2###2.3.2	在可燃气体、蒸气、粉尘或纤维爆炸危险性环境内可能产生静电危险的设备和管道，输送和排除可燃气体、液体、粉尘及其他易燃易爆化学品以及助燃气体的设备和管道应有静电接地等静电防护措施。
27建筑防火通用规范###2.3.3###2.3.3	建筑中散发较空气重的可燃气体、蒸气或有粉尘、纤维爆炸危险的场所或部位，应符合下列规定： 1 应采用不发火花的楼地面。采用绝缘材料作整体面层时，应采取静电防护措施；2 散发可燃粉尘、纤维的场所，其建筑内表面应平整、光滑，并易于清扫； 3 场所内的地沟盖板应严密，并应有能防止可燃气体、蒸气或粉尘、纤维在地沟内积聚的措施；在地沟与相邻建筑连通处应有符合要求的防火封堵措施。
27建筑防火通用规范###2.3.4###2.3.4	建筑中散发较空气轻的可燃气体、蒸气的场所或部位，应有能防止可燃气体、蒸气在室内积聚的措施。
27建筑防火通用规范###2.3.5###2.3.5	使用和生产甲、乙、丙类液体的建筑或场所，其管、沟不应与相邻建筑或场所的管、沟相通，下水道应有隔油等防止含可燃液体的污水流入水域或市政排水系统的措施。
27建筑防火通用规范###2.3.6###2.3.6	存放甲、乙、丙类液体的库房应有防止液体流散的措施。遇湿会发生燃烧爆炸的物品库房应有防潮和防止水浸渍的措施。
27建筑防火通用规范###2.4###2.4	施工现场防火
27建筑防火通用规范###2.4.1###2.4.1	建筑施工现场应根据施工现场的火灾特点采取防火措施，并应符合下列规定： 1 易燃易爆危险品库房与在建工程的防火间距不应小于15m，与固定动作作业区不应小于12m，与邻近人员密集区、建筑物相对集中区及其他建筑的间距应符合消防要求； 2 可燃材料堆场及其加工场所、易燃易爆危险品库房不应位于架空高压电力线的正下方； 3 固定动火作业场所应位于可燃材料堆场及其加工场所、易燃易爆危险品库房等场所的全年最小频率风向的上风侧； 4 施工现场临时建筑或设施的布置应满足现场防火、灭火和人员安全疏散的要求。
27建筑防火通用规范###2.4.2###2.4.2	施工现场应配置灭火器材，应设置消防水源，在建高层建筑应随建设高度同步设置消防供水竖管与消防软管卷盘、室内消火栓接口。施工临时用房和在建工程应具有能满足人员安全疏散要求的疏散楼梯等设施。
27建筑防火通用规范###2.4.3###2.4.3	施工临时办公与生活用房、发电机房、变配电站、厨房操作间、锅炉房和可燃材料与易燃易爆物品库房，当采用金属夹芯板材时，其芯材的燃烧性能应为 A 级。
27建筑防火通用规范###2.4.4###2.4.4	建筑在进行扩建、改建施工时，施工区应停止正常使用功能；非施工区需继续正常使用时，应符合下列规定： 1 施工区和非施工区之间应采用耐火极限不低于2.00h的防火隔墙进行分隔； 2 外脚手架搭设不应影响安全疏散、消防车正常通行及外部灭火救援； 3 焊接、切割、烘烤或加热等动火作业前，应清理作业现场的可燃物；作业现场及其下方或附近不能移走的可燃物，应有防火保护措施； 4 不应直接在裸露的可燃材料上进行动火作业；  5 不应在具有爆炸危险性的场所使用明火、电炉、电或油取暖设施。
27建筑防火通用规范###2.4.5###2.4.5	保障施工现场消防供水的消防水泵配电应能在火灾时保持不间断供电，其线路应为专用消防配电线路。
27建筑防火通用规范###2.4.6###2.4.6	新建、改建或拆除建筑、结构、设备或类似活动所用临时电气线路和照明器具、涉及施工所需的易燃和可燃物质的使用与存放以及施工现场的用火、用电、用气应符合消防安全要求。
27建筑防火通用规范###2.5###2.5	建筑使用与维护
27建筑防火通用规范###2.5.1###2.5.1	市政消火栓以及建筑的室外消火栓、消防水泵接合器等消防设施周围应有防止车辆撞击的设施，在消火栓、消防水泵接合器两侧沿道路方向各 5m 范围内禁止停放机动车并应有明显标志。
27建筑防火通用规范###2.5.2###2.5.2	地下、半地下场所内不应使用或储存液化石油气、相对密度不小于 0.75 的可燃气体、闪点低于 60℃的液体燃料，不应有相应的燃气或可燃液体配送管道。
27建筑防火通用规范###2.5.3###2.5.3	瓶装液化石油气的使用应符合下列要求：  1 不应在高层建筑内使用； 2 液化石油气钢瓶不应受到日光直射或火源、热源的直接辐射作用，与灶具之间的间距不应小于 0.5m； 3  瓶装液化石油气不应与其他化学危险物品混放； 4  充装量不小于 50kg 的液化石油气容器应设置在建筑外的专用房间内，与建筑的间距应符合消防要求； 5  不应使用超量罐装的气瓶，不应敲打、倒置、碰撞、倾倒残液和私自灌气。
27建筑防火通用规范###2.5.4###2.5.4	存放瓶装液化石油气和使用可燃气体、液体的房间应有良好的通风条件。
27建筑防火通用规范###3.1###3.1	防火间距
27建筑防火通用规范###3.1.1###3.1.1	厂房、仓库、民用建筑与相邻建筑或设施的防火间距应根据建筑的火灾危险性、建筑的耐火等级和高度、建筑外墙的防火构造、灭火救援条件等因素确定，并应能使相邻建筑外墙所受到的辐射热强度低于建筑外墙的引燃辐射热强度。
27建筑防火通用规范###3.1.10###3.1.10	水电水利枢纽工程中相邻建筑之间的防火间距，应根据建筑的性质和使用功能及建筑高度、火灾危险性类别按照本规范第 3.1.3 条、第 3.1.5 条的规定确定。
27建筑防火通用规范###3.1.11###3.1.11	除地下过街人行通道外，其他地下、半地下建筑的地面或地上开口（包括出入口、采光窗井、通风竖井和消防专用通道的出入口等）及其凸出地面的外墙，与相邻地面建筑的防火间距不应低于一级耐火等级厂房、仓库、民用建筑与其他建筑的防火间距。其中，城市轨道交通地下车站和地下区间的上述地面或地上开口，应按重要公共建筑确定其防火间距。当防火间距不满足要求时，相邻地面建筑高出地下开口 15m 以下范围的外墙应为防火墙，或在与地面建筑之间设置能防止火势蔓延的防火墙。
27建筑防火通用规范###3.1.2###3.1.2	建筑高度大于 100m 的建筑与其他建筑的防火间距不应按照本规范的规定进行调整。
27建筑防火通用规范###3.1.3###3.1.3	除木结构建筑外，民用建筑之间的防火间距不应小于表 3.1.3 的规定。
27建筑防火通用规范###3.1.4###3.1.4	除方木原木结构建筑外，木结构民用建筑之间及与其他民用建筑的防火间距不应小于表 3.1.4 的规定。方木原木结构建筑应按四级耐火等级确定其相互之间以及与相邻其他建筑之间的防火间距，木结构民用建筑与工业建筑等建筑之间、木结构工业建筑之间及与民用建筑的防火间距，不应小于本规范有关四级耐火等级民用建筑与相应建筑的防火间距。
27建筑防火通用规范###3.1.5###3.1.5	甲类厂房与重要公共建筑的防火间距不应小于 50m，与明火或散发火花地点的防火间距不应小于 30m。厂房之间、厂房与乙、丙、丁、戊类仓库、民用建筑等的防火间距不应小于表 3.1.5 的规定，与甲类仓库的防火间距应符合本规范第 3.1.6 条的规定。
27建筑防火通用规范###3.1.6###3.1.6	甲类仓库之间及与其他建筑、明火或散发火花地点、铁路等的防火间距不应小于表 3.1.6 的规定。
27建筑防火通用规范###3.1.7###3.1.7	乙、丙、丁、戊类仓库之间及与民用建筑的防火间距，不应小于表 3.1.7 的规定。
27建筑防火通用规范###3.1.8###3.1.8	除本规范另有规定外，甲、乙类物品运输车的汽车库、修车库、停车场与重要公共建筑的防火间距不应小于 50m，与其他民用建筑的防火间距不应小于 25m。甲类物品运输车的汽车库、修车库、停车场与明火或散发火花地点的防火间距不应小于 30m，与厂房、仓库的防火间距应按本规范表 3.1.8 的规定值增加 2m。其他车辆的汽车库、修车库、停车场之间及其与其他建筑的防火间距不应小于表 3.1.8 的规定。
27建筑防火通用规范###3.1.9###3.1.9	飞机库与其他建筑的防火间距不应小于表 3.1.9 的规定，与喷漆机库贴邻建造时，应采用防火墙隔开。
27建筑防火通用规范###3.2###3.2	消防车道与消防车登高操作场地
27建筑防火通用规范###3.2.1###3.2.1	工业与民用建筑周围、工厂厂区和仓库库区内应具有可通行消防车、并与外部公共道路贯通的道路。
27建筑防火通用规范###3.2.2###3.2.2	高层住宅建筑和山坡地边缘或河道、湖泊等岸边临空建造的其他高层民用建筑应至少沿建筑的一条长边设置消防车道；仅沿一个长边设置消防车道的高层建筑，该消防车道应与建筑的消防车登高操作面对应。下列建筑应至少沿建筑的两个长边设置消防车道： 1  其他高层民用建筑； 2  占地面积大于 3000m2 的商店建筑、展览建筑等单、多层公共建筑，超过 3000个座位的体育馆、超过 2000 个座位的会堂； 3  高层厂房； 4  占地面积大于 3000m2 的甲、乙、丙类厂房； 5  占地面积大于 1500m2 的乙、丙类仓库； 6  飞机库。
27建筑防火通用规范###3.2.3###3.2.3	供消防车取水的天然水源和消防水池应设置消防车道，其最低水位应能满足消防车取水的要求。
27建筑防火通用规范###3.2.4###3.2.4	消防车道或兼作消防车道的道路应符合下列规定： 1 道路的净宽度和净空高度均不应小于 4.0m； 2 转弯半径应满足消防车转弯的要求； 3 长度大于 30m 的尽头式消防车道应有能满足消防车回转的回车场，回车场的面积不应小于 12m×12m； 4 消防车道与建筑之间不应有妨碍消防车操作的树木、架空管线等障碍物和影响举高或登高消防车的高压电线； 5 道路的路面和路面下的管道、管沟等，应能承受消防车满载时的压力； 6 道路的坡度应能满足消防车满载时正常通行的要求；兼作灭火救援场地的消防车道的坡度应满足消防车停靠和安全作业的要求，车道內缘距离建筑外墙不应大于10m； 7 消防车道应保持畅通，供消防车通行的道路不应设置隔离桩、栏杆或存放车辆等可能影响消防车通行的障碍物。建筑周围的消防车道应设置不应被堵塞或占用的标志。
27建筑防火通用规范###3.2.5###3.2.5	建筑周围场地应具备消防车开展灭火救援的条件。建筑高度大于 50m 的建筑，应至少沿其一个长边或周边长度的 l/4 且不小于一个长边长度的底边连续布置消防车登高操作场地；建筑高度不大于 50m 的高层建筑，未连续布置的消防车登高操作场地的间隔距离应保证消防车的作业范围能覆盖建筑的全部扑救面，且消防车登高操作场地的总长度不应小于该建筑一个长边的长度。
27建筑防火通用规范###3.2.6###3.2.6	消防车登高操作场地应符合下列规定： 1  场地与建筑之间不应有进深大于 4m 的裙房及其他妨碍消防车操作的树木、架空管线等障碍物、机动车车库出入口坡道和影响举高或登高消防车作业的高压电线；  2  对于建筑高度大于 50m 的建筑，场地的长度×宽度不应小于 20m×10m；对于其他建筑，不应小于 15m×10m； 3  场地及其下面的建筑结构、管道和暗沟等，应能承受消防车满载时的轮压作4  场地的坡度应满足消防车停靠与安全与作业的要求，场地內边缘距离建筑外墙不应大于 10m。
27建筑防火通用规范###4.1###4.1	一般规定
27建筑防火通用规范###4.1.1###4.1.1	建筑平面布置应有利于火灾时的人员疏散、避难和控制火灾蔓延。同一建筑内设置多种使用功能场所时，不同使用功能场所之间应进行防火分隔。
27建筑防火通用规范###4.1.10###4.1.10	消防控制室应符合下列规定： 1  消防控制设备的正常工作应能避免电磁场干扰等的影响； 2  与消防设施无关的电气线路及管路不应穿越消防控制室； 3  疏散门应直通室外或安全出口； 4  应具有防水淹、防潮的措施。
27建筑防火通用规范###4.1.11###4.1.11	电缆隧道或城市综合管廊中的电力仓应每隔 200m 用耐火极限不低于 2.00h 的防火隔墙进行分隔，隔墙上的门应为甲级防火门。
27建筑防火通用规范###4.1.2###4.1.2	建筑应根据其建筑高度、使用功能和火灾危险性，按建筑面积划分防火分区。建筑的防火分区划分与分隔应有利于降低火灾危害和灭火救援，并应能将火灾控制在一个防火分区内。建筑内竖向按自然楼层划分防火分区时，除允许设置敞开疏散楼梯间的建筑外，防火分区的建筑面积应按上、下楼层中不能封闭的连通开口所连通的建筑面积叠加计算；当叠加计算后的建筑面积大于该建筑一个防火分区的最大允许建筑面积时，应进行防火分隔且分隔后的每个区域的建筑面积不应大于一个防火分区的最大允许建筑面积。
27建筑防火通用规范###4.1.3###4.1.3	库房内的防火分区之间应采用防火墙进行分隔，甲、乙类库房内防火分区之间的防火墙上不应开口。
27建筑防火通用规范###4.1.4###4.1.4	高层建筑主体与裙房之间应采用防火墙和甲级防火门进行分隔；当不符合要求时，裙房的防火分区应按高层建筑主体的相应要求划分。
27建筑防火通用规范###4.1.5###4.1.5	汽车库不应与甲、乙类火灾危险性的生产与储存场所贴邻或组合建造。甲、乙类物品运输车的汽车库、修车库，每个防火分区的最大允许建筑面积不应大于 500m2。其他修车库每个防火分区的最大允许建筑面积不应大于 2000m2；当修车部位用防火墙与相邻使用有机溶剂的清洗和喷漆工段分隔时，每个防火分区的最大允许建筑面积不应大于 4000m2。
27建筑防火通用规范###4.1.6###4.1.6	独立建造的燃油或燃气锅炉房、油浸变压器、充有可燃油的高压电容器和多油开关等设备房贴邻其他民用建筑时，应采用防火墙分隔，且不应贴邻人员聚集的场所。
27建筑防火通用规范###4.1.7###4.1.7	附设在工业与民用建筑内的燃油或燃气锅炉房、柴油发电机房应符合下列规定： 1  不应位于人员密集的场所的上一层、下一层或贴邻； 2 常（负）压燃油或燃气锅炉不应位于地下二层及以下，位于屋顶的常（负）压燃气锅炉房与通向屋面的安全出口的最近水平距离不应小于 6m；其他燃油或燃气锅炉房应位于首层或地下一层的靠外墙部位，不应贴邻消防专用出入口、建筑内的疏散楼梯间或主要疏散通道； 3  疏散门应直通室外或安全出口； 4  应采用耐火极限不低于 2.00h 的防火隔墙和 1.50h 的不燃性楼板与其他部位分隔，锅炉房或发电机房与其他室内空间相通的门应为甲级防火门； 5  单间储油间的储存量不应大于 1m3，建筑内的总储油量不应大于 5m3，油箱应密闭并应有通向室外的通气管，通气管上应设置具有阻火性能的呼吸阀，油箱的下部应有防止油品流散的设施。储油间应采用耐火极限不低于 3.00h 的防火隔墙与发电机间、锅炉间分隔，隔墙上的门应为甲级防火门； 6  柴油机排烟管、通风管及与储油间无关的电线、电缆等不应穿过储油间； 7  燃油或燃气管道在进入建筑物前和设备间内均应设置具有自动和手动关闭功能的切断阀。
27建筑防火通用规范###4.1.8###4.1.8	附设在工业与民用建筑内的可燃油油浸变压器、充有可燃油的高压电容器和多油开关等应符合下列规定： 1  不应位于人员密集场所的上一层、下一层或贴邻； 2  油浸变压器室应位于首层或地下一层的靠外墙部位； 3  变压器室的疏散门应直通室外或安全出口；  4  变压器室应采用耐火极限不低于 2.00h 的防火隔墙和 1.50h 的不燃性楼板与其他部位分隔，与其他室内空间相通的门、窗应为甲级防火门、窗； 5  变压器室之间、变压器室与配电室之间，应设置耐火极限不低于 2.00h 的防火隔墙；6  油浸变压器、多油开关室、高压电容器室，应有防止油品流散的设施，其容量应能储存相应装置中的全部油量； 7  总容量大于 1250kVA，单台容量大于 630kVA 的油浸变压器不应附设在民用建筑内。
27建筑防火通用规范###4.1.9###4.1.9	消防水泵房应符合下列规定： 1  除地铁工程中的地下水泵房外，不应位于建筑的地下三层及以下或埋深大于10m 的楼层； 2  疏散门应直通室外或安全出口； 3  室内环境温度不应低于 5℃； 4  应具有防水淹、防潮和排水的措施。
27建筑防火通用规范###4.2###4.2	厂房和仓库
27建筑防火通用规范###4.2.1###4.2.1	储存、处理、加工、输送介质相对密度大于或等于 0.75 的燃气厂站生产区内以及煤气加压站的站房不应设置地下和半地下建（构）筑物。
27建筑防火通用规范###4.2.10###4.2.10	两座贴邻的一、二级耐火等级冷库库房，其总长度不应大于 150m，总占地面积不应大于 10000m2，且在贴邻部位应至少有一面外墙为防火墙，相邻库房屋顶的耐火极限均不应低于 1.00h。制冷机房、变配电站、控制室与冷库的冷藏间贴邻一侧的外墙应为防火墙，制冷机房、变配电站、控制室屋顶的耐火极限不应低于 1.00h。冷藏间应采用耐火极限不低于 3.00h 的防火隔墙与穿堂分隔。
27建筑防火通用规范###4.2.2###4.2.2	下列场所不应位于地下或半地下： 1  甲、乙类生产场所； 2  甲、乙类仓库； 3  有粉尘爆炸危险的生产场所、滤尘设备间、邮袋库、麻库、丙类麻原料库。
27建筑防火通用规范###4.2.3###4.2.3	甲、乙类仓库、储存丙类可燃液体的仓库不应为高层建筑。
27建筑防火通用规范###4.2.4###4.2.4	库房内不应有员工宿舍，不应有与库房运行、管理无直接关系的其他用房。甲、乙类仓库内不应有办公室、休息室等用房，不应与包括辅助办公和休息室等用房在内的其他场所贴邻。丙、丁类仓库内的办公室、休息室等用房，应采用耐火极限不低于 2.00h 的防火隔墙和耐火极限不低于 1.00h 的楼板与其他部位分隔，安全出口应独立。防火隔墙上与仓储区连通的门应为耐火性能不低于乙级的防火门。
27建筑防火通用规范###4.2.5###4.2.5	厂房内不应有员工宿舍。甲、乙类厂房内不应有办公室、休息室等用房。贴邻本厂房的办公室、休息室等用房，其耐火等级不应低于二级，并应采用耐火极限不低于 3.00h 的防爆墙与厂房分隔，安全出口应独立。丙类厂房内的办公室、休息室等用房，应采用耐火极限不低于 2.00h 的防火隔墙和耐火极限不低于 1.00h 的楼板与其他部位分隔，并应至少有 1 个独立的安全出口。防火隔墙上与生产作业区连通的门、窗应为耐火性能不低于乙级的防火门、窗。
27建筑防火通用规范###4.2.6###4.2.6	厂房内的甲、乙、丙类中间仓库应采用防火墙和耐火极限不低于 1.50h 的不燃性楼板与其他部位分隔。
27建筑防火通用规范###4.2.7###4.2.7	有爆炸危险生产的工厂中央控制室应位于爆炸危险区外，安全出口不应直接面对爆炸危险区，面对爆炸危险区内的外墙应具有抗爆性能。位于其他建筑内的工厂中央控制室应独立划分防火分区。
27建筑防火通用规范###4.2.8###4.2.8	与甲、乙类厂房贴邻并供该甲、乙类厂房专用的 10kV 及以下的变、配电站，应采用防火墙一面贴邻，且与甲类厂房之间的防火墙上不应有开口，与乙类厂房之间的防火墙上的开口应为甲级防火窗。其他变、配电站不应位于甲、乙类厂房以及爆炸性气体、粉尘环境的危险区域内，也不应与甲、乙类厂房贴邻。
27建筑防火通用规范###4.2.9###4.2.9	氧气站内的氧气压缩机与氢气压缩机不应位于同一房间内。氢气瓶应位于专用房间内，并应采用防火墙与相邻房间分隔，氢气瓶间的安全出口应直通室外。
27建筑防火通用规范###4.3###4.3	民用建筑
27建筑防火通用规范###4.3.1###4.3.1	民用建筑内不应有经营、存放和使用甲、乙类火灾危险性物品的商店、作坊和储藏间等。除为满足建筑使用功能的附属库房外，民用建筑内不应布置生产场所和其他库房。
27建筑防火通用规范###4.3.10###4.3.10	除本规范另有规定外，不同耐火等级建筑的允许建筑层数、防火分区的最大允许建筑面积应符合表 4.3.11 的规定。
27建筑防火通用规范###4.3.11###4.3.11	一、二级耐火等级建筑内的商店营业厅、展览厅，当设置自动灭火系统和火灾自动报警系统并采用不燃或难燃装修材料时，其每个防火分区的最大允许建筑面积应符合下列规定： 1  位于高层建筑内时，不应大于 4000m2； 2 位于单层建筑内或仅在多层建筑的首层一个楼层布置时，不应大于 10000m2；其他情形，不应大于 5000m2； 3  位于地下或半地下时，不应大于 2000m2。
27建筑防火通用规范###4.3.12###4.3.12	总建筑面积大于 20000m2 的地下或半地下商店，应采用无开口的防火墙和耐火极限不低于 2.00h 的不燃性楼板分隔为多个建筑面积不大于 20000m2 的区域。相邻区域确需局部连通时，应采用下沉式广场等室外开敞空间、防火隔间、避难走道、防烟楼梯间等方式进行连通，并应符合下列规定： 1  下沉式广场等室外开敞空间应能防止相邻区域的火灾蔓延和便于安全疏散； 2  防火隔间不应用于人员疏散，隔间的墙体应为耐火极限不低于 3.00h 的防火隔墙，隔间的宽度不应小于 4m； 3  避难走道应符合本规范的有关规定； 4  防烟楼梯间和防火隔间的门均应为甲级防火门。
27建筑防火通用规范###4.3.13###4.3.13	四级生物安全实验室应独立划分防火分区。三、四级生物安全实验室共用一个防火分区时，建筑的耐火等级应为一级。
27建筑防火通用规范###4.3.14###4.3.14	铁路旅客车站站房公共区内不应有娱乐、演艺等场所；公共区内的固定餐饮、商品零售设施不应使用明火，每间的建筑面积不应大于 100m2，每处集中布置的商业设施总建筑面积不应大于 500m2，每间商业设施之间及与公共区之间应采用耐火极限不低于 2.00h 的防火隔墙和耐火极限不低于 1.00h 的楼板分隔。
27建筑防火通用规范###4.3.15###4.3.15	除存放白酒、香水类化妆品等类似商品的房间外，民用机场航站楼内不应布置存放甲、乙类物品的房间。存放白酒、香水类化妆品等类似商品的房间应避开人员经常聚集或停留区域，并应靠建筑外墙布置。民用机场航站楼内不应设置使用液化石油气的场所，使用天然气的场所应靠外墙。
27建筑防火通用规范###4.3.2###4.3.2	商业营业厅、公共展览厅等的布置应符合下列规定： 1  对于三级耐火等级建筑，应位于首层、二层； 2  对于四级耐火等级建筑和纯木结构建筑，应位于首层； 3  不应位于地下三层及以下或埋深大于 10m 的楼层。
27建筑防火通用规范###4.3.3###4.3.3	商店、体育、展览建筑为木结构建筑时，应为单层建筑。
27建筑防火通用规范###4.3.4###4.3.4	托儿所、幼儿园的儿童用房和儿童游乐厅等儿童活动场所的布置应符合下列规定：1  不应位于地下或半地下； 2  对于一、二级耐火等级建筑，应位于三层及以下； 3  对于三级耐火等级建筑和纯木结构建筑，应位于首层、二层。
27建筑防火通用规范###4.3.5###4.3.5	老年人照料设施的布置应符合下列规定：1 对于一、二级耐火等级建筑，不应位于楼地面设计标高大于 54m 的位置； 2 对于三级耐火等级和纯木结构建筑，应位于首层、二层； 3 居室和休息室不应位于地下或半地下，老年人公共活动用房、康复与医疗用房不应位于地下二层及以下；位于半地下或地下一层、地上四层及以上楼层的老年人公共活动用房、康复与医疗用房，每间房间的建筑面积不应大于 200m2 且使用人数不应大于 30 人。
27建筑防火通用规范###4.3.6###4.3.6	医院和疗养院中住院部分的布置应符合下列规定： 1  不应位于地下或半地下； 2  对于三级耐火等级建筑和木结构建筑，应位于首层、二层； 3  建筑内相邻护理单元之间应采用耐火极限不低于 2.00h 的防火隔墙和耐火性能不低于乙级的防火门分隔。
27建筑防火通用规范###4.3.7###4.3.7	歌舞厅、录像厅、夜总会、卡拉 OK 厅（含有卡拉 OK 功能的餐厅）、游艺厅（含电子游艺厅）、桑拿浴室（不包括洗浴部分）、网吧等歌舞娱乐放映游艺场所（不含剧场、电影院）的布置应符合下列规定： 1 不应位于地下二层及以下或埋深大于 10m 的楼层； 2 位于地下一层或地上四层及以上楼层时，一个厅、室的建筑面积不应大于 200m2； 3 厅、室之间及与建筑的其他部位之间，应采用耐火极限不低于 2.00h 的防火隔墙和 1.00h 的不燃性楼板分隔； 4 厅、室的门及该场所与其他部位的连通门均应为耐火性能不低于乙级的防火门。
27建筑防火通用规范###4.3.8###4.3.8	住宅与商业设施或其他使用功能合建的建筑应符合下列规定： 1  住宅部分与非住宅部分之间，应采用耐火极限不低于 2.00h 且无开口的防火隔墙和 1.50h 的不燃性楼板完全分隔； 2  住宅部分与非住宅部分的安全出口和疏散楼梯应分别独立设置； 3  为住宅部分服务的地上车库应有独立的安全出口或疏散楼梯，地下车库的疏散楼梯应按本规范第 6.3.5 条的规定分隔； 4  住宅与商业设施合建的建筑按照住宅建筑的防火要求建设时，商业设施中每个分隔单元之间应采用耐火极限不低于 2.00h 且无开口的防火隔墙分隔，每个分隔单元的建筑面积不应大于 300m2，且分隔单元中建筑面积大于 200m2 的任一楼层均应设置 2个疏散门，每个分隔单元内的疏散距离均不应大于本规范第 7.4.9 条表 7.4.9 中有关单、多层其他建筑位于袋形走道两侧或尽端的疏散门至最近安全出口的最大直线距离。
27建筑防火通用规范###4.3.9###4.3.9	燃气调压间、瓶装液化石油气瓶组间应独立设置，不应与住宅建筑、重要公共建筑及其他高层民用建筑贴邻；贴邻其他建筑时，应采用防火墙分隔，门、窗应向室外开启。瓶装液化石油气瓶组间应符合下列规定： 1 与所服务建筑贴邻布置的液化石油气气瓶瓶组间，其总容积不应大于 lm3，并应采用自然气化方式供气； 2  液化石油气气瓶的总容积大于 lm3、不大于 4m3 的独立瓶组间，与所服务建筑的防火间距应符合本规范表 4.3.10 的规定； 3 在瓶组间的总出气管道上应设置紧急事故自动切断阀； 4  瓶组间应设置可燃气体浓度报警装置。
27建筑防火通用规范###4.4###4.4	地铁
27建筑防火通用规范###4.4.1###4.4.1	地铁的车站（车辆基地）控制室（含防灾报警设备室）、变电所、配电室、通信及信号机房、固定灭火装置设备室、消防水泵房、废水泵房、通风机房、环控电控室、站台门控制室、蓄电池室等火灾时需运作的房间，应分别独立设置，并应采用耐火极限不低于 2.00h 的防火隔墙和耐火极限不低于 1.50h 的楼板与其他部位分隔，隔墙上的门应为耐火性能不低于乙级的防火门。
27建筑防火通用规范###4.4.2###4.4.2	地铁车站内的商业设施等布置应符合下列规定： 1 站台层、站厅付费区、站厅非付费区的乘客疏散区以及用于乘客疏散的通道内，不应有商铺和非地铁运营用房； 2 位于站厅的商铺不得经营和储存甲、乙类火灾危险性的物品，不得储存可燃性液体类物品；单处商铺的建筑面积不应大于 30m2，每处集中布置的商铺总建筑面积不应大于 100m2。商铺应采用耐火极限不低于 2.00h 的防火隔墙或耐火极限不低于 3.00h的防火卷帘与其他部位分隔，商铺内应设置火灾自动报警和灭火系统。
27建筑防火通用规范###4.4.3###4.4.3	与非地铁功能场所相邻的地铁车站应符合下列要求： 1 非地铁功能场所与站厅公共区同层时，站厅公共区应采用防火墙与非地铁功能场所分隔，相互间不应直接连通； 2 非地铁功能场所位于站厅的上层或下层时，站厅不应采用中庭与非地铁功能场所连通；在站厅非付费区连通非地铁功能场所的楼梯或扶梯的开口部位应具有能分别由地铁和非地铁功能场所控制且耐火极限不低于 3.00h 的防火卷帘，楼梯或扶梯周围的其他临界面应为无门窗洞口的防火墙； 3 非地铁功能场所位于站厅层与站台层之间时，站台至站厅的楼梯或扶梯不应与非地铁功能场所连通，楼梯或扶梯穿越非地铁功能场所的部位周围应为无门窗洞口的防火墙。
27建筑防火通用规范###4.4.4###4.4.4	在车辆基地建筑的上部设置其他使用功能的场所或建筑时，车辆基地与其他功能场所之间应采用耐火极限不低于 3.00h 的楼板分隔，车辆基地建筑中承重的柱、梁和墙体的耐火极限不应低于 3.00h，楼板的耐火极限不应低于 2.00h。
27建筑防火通用规范###5.1.1###5.1.1	建筑应具有与其火灾危险性、建筑高度、使用功能、重要性和火灾扑救难度等相适应的耐火等级。除木结构建筑外，房屋建筑的耐火等级应分为一、二、三、四级。
27建筑防火通用规范###5.1.2###5.1.2	建筑高度大于 100m 的工业与民用建筑，其楼板的耐火极限不应低于 2.00h。一、二级耐火等级工业与民用建筑的上人平屋顶，其屋面板的耐火极限分别不应低于 1.50h 和 1.00h。
27建筑防火通用规范###5.1.3###5.1.3	甲、乙、丙类厂房（仓库）不应为木结构建筑或木结构组合建筑。
27建筑防火通用规范###5.1.4###5.1.4	裙房的耐火等级不应低于高层建筑主体的耐火等级。
27建筑防火通用规范###5.1.5###5.1.5	地下、半地下建筑（室）的耐火等级应为一级。
27建筑防火通用规范###5.1.6###5.1.6	独立建造的消防水泵房、消防控制室的耐火等级不应低于二级。
27建筑防火通用规范###5.1.7###5.1.7	交通隧道承重结构体的耐火极限应与其车流量、隧道封闭段长度和通行车辆类型等相适应。
27建筑防火通用规范###5.2###5.2	厂房和仓房
27建筑防火通用规范###5.2.1###5.2.1	下列建筑的耐火等级应为一级： 1 建筑高度大于 50m 的厂房； 2 建筑高度大于 32m 的丙类高层仓库、储存可燃液体的多层丙类仓库、总建筑面积大于 20000m2 的其他丙类仓库； 3 Ⅰ类飞机库。
27建筑防火通用规范###5.2.2###5.2.2	下列建筑的耐火等级不应低于二级： 1 建筑面积大于 300m2 的甲、乙类厂房； 2 光纤厂房、多晶硅厂房、集成电路封装测试厂房、光纤器件厂房、印制电路板厂房、洁净厂房； 3 使用或产生丙类液体或有火花、赤热表面、明火作业，且建筑面积大于 500m2的单层丙类厂房或建筑面积大于 1000m2 的单层丁类厂房； 4 高架仓库，本规范第 5.2.1 条及上述规定外的其他高层厂房（仓库）； 5 Ⅱ、Ⅲ类飞机库； 6 电动汽车充电站建筑； 7 使用或储存特殊贵重的机器、仪表、仪器等设备或物品的建筑。
27建筑防火通用规范###5.2.3###5.2.3	除本规范另有规定外，下列建筑的耐火等级不应低于三级：1  甲、乙类厂房，单、多层丙类厂房，多层丁、戊类厂房； 2  单层丙类仓库，储存可燃固体的多层丙类仓库，多层丁、戊类仓库。
27建筑防火通用规范###5.2.4###5.2.4	为物流服务的办公场所与丙、丁类物流场所组合建造时，应符合下列规定： 1 建筑的耐火等级不应低于二级； 2 安全出口或疏散楼梯应分别独立设置； 3 贴邻时，办公场所与物流场所之间应设置耐火极限不低于 2.00h 的防火隔墙，隔墙上的连通门应为耐火性能不低于乙级的防火门； 4 上、下组合时，办公场所与物流场所之间应设置耐火极限不低于 2.00h 的楼板。
27建筑防火通用规范###5.3###5.3	民用建筑
27建筑防火通用规范###5.3.1###5.3.1	下列建筑的耐火等级应为一级： 1 一类高层建筑； 2 除一层式、一层半式民用机场航站楼外的其他航站楼； 3 A 类广播电影电视建筑； 4 四级生物安全实验室。
27建筑防火通用规范###5.3.2###5.3.2	下列建筑的耐火等级不应低于二级： 1 二类高层建筑； 2 单、多层重要公共建筑； 3 B 类广播电影电视建筑； 4 消防站； 5 设置洁净手术部的建筑，三级生物安全实验室。
27建筑防火通用规范###5.3.3###5.3.3	除木结构建筑外，下列建筑的耐火等级不应低于三级： 1 城镇中心区内的新建民用建筑； 2 老年人照料设施。
27建筑防火通用规范###5.4###5.4	其他建筑
27建筑防火通用规范###5.4.1###5.4.1	城市交通隧道工程消防救援出入口的耐火等级应为一级，地面的重要设备用房、运营管理中心及其他地面附属用房的耐火等级不应低于二级。
27建筑防火通用规范###5.4.2###5.4.2	地铁的地下出入口通道和设置在地上的地铁控制中心建筑、主变电所的耐火等级应为一级。
27建筑防火通用规范###5.4.3###5.4.3	高层汽车库、Ⅰ类汽车库和修车库、甲、乙类物品运输车的汽车库和修车库的耐火等级应为一级，Ⅱ、Ⅲ类的汽车库和修车库的耐火等级不应低于二级，Ⅳ类的汽车库、修车库的耐火等级不应低于三级。
27建筑防火通用规范###5.4.4###5.4.4	城市综合管廊工程中电力电缆舱、燃气管道舱、热力管道舱承重和分隔结构的耐火极限不应低于 3.00h。
27建筑防火通用规范###6.1###6.1	防火墙
27建筑防火通用规范###6.1.1###6.1.1	对于一、二、三级耐火等级的建筑，防火墙应为不燃性实体结构；对于木结构建筑和四级耐火等级的建筑，防火墙应为不燃性或难燃性实体结构。防火墙上不应开设门窗、洞口，必须开设的门窗、洞口应有能阻止火势和烟气蔓延的措施。
27建筑防火通用规范###6.1.2###6.1.2	位于甲、乙类厂房和甲、乙、丙类仓库内防火分区之间的防火墙，其耐火极限不应低于 4.00h；位于其他部位的防火墙，其耐火极限不应低于 3.00h。
27建筑防火通用规范###6.1.3###6.1.3	在防火墙任一侧的屋架、梁、楼板、货物等受到火灾作用发生破坏时，防火墙仍应能保持其耐火稳定性和耐火完整性。
27建筑防火通用规范###6.1.4###6.1.4	防火墙应直接设置在建筑的基础上，或建筑中耐火极限不低于所在防火墙耐火极限的框架、梁等承重结构上。
27建筑防火通用规范###6.1.5###6.1.5	防火墙应从楼地面基层隔断至梁、楼板或屋面板的底面基层，且高层厂房（仓库）屋面板的耐火极限不应低于 1.00h，其他建筑的屋顶承重结构和屋面板的耐火极限不应低于 0.50h；当屋顶承重构件或屋面板的耐火极限不符合要求时，在防火墙的设置处应有能防止火灾越过防火墙通过屋面蔓延的措施。
27建筑防火通用规范###6.1.6###6.1.6	下列防火墙设置处应有能防止火灾越过防火墙蔓延的措施： 1 与可燃性、难燃性或设置外幕墙的建筑外墙相交的防火墙； 2 防火墙横截面中心线水平距离天窗端面小于 4.0m，且天窗端面为可燃性墙体。
27建筑防火通用规范###6.1.7###6.1.7	输送可燃气体和甲、乙类液体的管道不应穿过防火墙；输送丙类液体的管道穿过防火墙时，应有可靠的防火措施。防火墙内不应设置排气道。
27建筑防火通用规范###6.2###6.2	防火隔墙
27建筑防火通用规范###6.2.1###6.2.1	建筑内有爆炸危险的场所或部位，应采用耐火极限不低于 3.00h 的不燃性防爆墙与其他部位分隔，且不应与建筑中的疏散楼梯间直接相通；必须连通时，应在该防爆墙连通处两侧或疏散楼梯间入口处分别设置门斗，门均应为甲级防火门。
27建筑防火通用规范###6.2.2###6.2.2	住宅建筑内的汽车库、锅炉房和建筑中的下列场所应采用耐火极限不低于2.00h 的防火隔墙和 1.00h 的楼板与其他区域分隔，且防火隔墙上必须设置的门、窗均应为耐火性能不低于乙级的防火门、窗： 1 医疗建筑内的手术室或手术部、产房、重症监护室、贵重精密医疗装备用房、储藏间、实验室、胶片室等； 2 附设在建筑内的托儿所、幼儿园的儿童用房和儿童游乐厅等儿童活动场所；  3 与其他建筑合建的老年人照料设施； 4 消防控制室、灭火设备室、消防水泵房等消防设备或器材间；  5 除居住建筑中的套内自用厨房外，建筑内的厨房。
27建筑防火通用规范###6.2.3###6.2.3	对于一、二级耐火等级的建筑，防火隔墙应为不燃性实体结构；对于木结构建筑和三、四级耐火等级的建筑，防火隔墙应为不燃性或难燃性实体结构。防火隔墙上不应开设门窗、洞口，必须开设的门窗、洞口应采取能防止火灾蔓延的措施。
27建筑防火通用规范###6.2.4###6.2.4	防火隔墙、住宅分户墙和单元之间的墙应从楼地面基层隔断至梁、楼板或屋面板的底面基层，屋顶承重构件和屋面板的耐火极限不应低于 0.50h；当屋顶承重构件或屋面板的耐火极限不符合要求或防火隔墙两侧的外墙或屋面设置开口时，应有能防止火灾通过越过防火隔墙蔓延的措施。
27建筑防火通用规范###6.2.5###6.2.5	建筑外墙上、下层开口之间应有能防止火势沿立面竖向蔓延的措施。住宅建筑外墙上相邻套房开口、楼梯间（包括前室）的窗口与套房窗口最近边缘之间的水平间距均不应小于 1.0m；小于 1.0m 时，应有能防止火势通过相邻开口蔓延的建筑外墙上水平或竖向相邻开口之间的墙体、隔板或防火挑檐等实体分隔结构的耐火性能，均不应低于相应耐火等级建筑外墙的要求。
27建筑防火通用规范###6.2.6###6.2.6	建筑幕墙在每层楼板外沿处应有能防止火灾通过幕墙空腔等竖向蔓延的措施。
27建筑防火通用规范###6.3###6.3	防火门、防火窗、防火卷帘和防火玻璃墙
27建筑防火通用规范###6.3.1###6.3.1	防火门、防火卷帘和防火窗均应具有在火灾时自动关闭的功能，且关闭后的防火门、旅馆客房门、具有耐火性能要求的住宅户门应具有烟密闭性能。
27建筑防火通用规范###6.3.2###6.3.2	下列部位的防火门应为甲级防火门： 1 位于防火墙或防爆墙上的门； 2 位于要求耐火极限不低于 3.00h 的防火隔墙上的门； 3 建筑内电梯间和疏散楼梯间与汽车库的连通门。
27建筑防火通用规范###6.3.3###6.3.3	除规范另有规定外，建筑内下列部位的门应为耐火性能不低于乙级的防火门：  4 甲、乙类厂房、人员密集的多层丙类厂房、高层建筑和人员密集的公共建筑中封闭楼梯间的门； 5 除首层和屋面直通室外的门外，防烟楼梯间及其前室的门； 6 消防电梯前室或合用前室的门； 7 从建筑室内通向室外疏散楼梯的门； 8 除戊类仓库外，仓储建筑中从库房通向疏散走道或疏散楼梯的门； 9 位于要求耐火极限不低于 2.00h 的防火隔墙上的门。
27建筑防火通用规范###6.3.4###6.3.4	建筑内的电气竖井、管道井、排烟道、排气道、垃圾道等竖井井壁上的检查门，对于建筑高度大于 100m 的建筑，应为甲级防火门；对于其他建筑，应为耐火性能不低于丙级的防火门，但在无水平防火分隔的竖井井壁上的检查门应为耐火性能不低于乙级的防火门。
27建筑防火通用规范###6.3.5###6.3.5	平战结合的人民防空工程中代替甲级防火门用的防护门、防护密闭门、密闭门，其耐火性能不应低于甲级防火门的要求，且不应用于平战结合公共场所的安全出口处。
27建筑防火通用规范###6.3.6###6.3.6	位于建筑内防火分隔处的防火卷帘应具有防烟性能，其耐火性能不应低于所在部位防火墙或防火隔墙的耐火要求，且火灾时应能在无电源时自行关闭。
27建筑防火通用规范###6.3.7###6.3.7	防火墙、要求耐火极限不低于 3.00h 的防火隔墙、避难层的避难区或避难间外墙上的窗，应为甲级防火窗；其他防火隔墙上的窗，应为耐火性能不低于乙级的防火窗。
27建筑防火通用规范###6.3.8###6.3.8	用于防火分隔的防火玻璃墙，其隔烟阻火性能不应低于所在部位防火隔墙的防火性能。
27建筑防火通用规范###6.4###6.4	建筑竖井、管线防火和建筑防火封堵
27建筑防火通用规范###6.4.1###6.4.1	建筑内的电梯井应独立设置，电梯井内不应敷设或穿过可燃气体和甲、乙、丙类液体管道，不应敷设与电梯无关的电缆、电线等。电梯井的井壁除电梯门、安全逃生门和通气孔洞外，不应有其他开口。电梯层门的耐火极限不应低于 1.00h。
27建筑防火通用规范###6.4.2###6.4.2	建筑内的电气竖井、管道井、排烟道、排气道、垃圾道等竖井应分别独立设置，井壁的耐火极限均不应低于 1.00h。除必须通风的燃气管道竖井和送排风管道井、排烟管道井外，电气竖井、管道井应在每层楼板处进行防火分隔，与房间、走道等相连通的孔隙应有防火封堵措施，且该部位防火分隔与防火封堵组件的耐火极限不应低于相应部位楼板的耐火极限。
27建筑防火通用规范###6.4.3###6.4.3	除本规范另有规定外，电气槽盒，防烟与排烟、供暖、通风和空气调节系统中的管道及建筑内的其他管道，在穿过防火墙、防火隔墙和楼板处的孔隙应有防火封堵防烟与排烟系统的管道在穿过防火墙、防火隔墙和楼板处应设置防火阀。在风管穿越防火墙、防火隔墙和楼板处防火阀两侧各 2.0m 范围内的风管，其耐火性能不应低于穿越部位墙体的耐火性能要求。
27建筑防火通用规范###6.4.4###6.4.4	建筑防火封堵组件应具有不低于封堵部位所在建筑构件或结构的防火、防烟和隔热性能，在正常使用和火灾条件下应能防止发生脱落、移位、变形和开裂等。
27建筑防火通用规范###6.5###6.5	建筑内、外部装修防火
27建筑防火通用规范###6.5.1###6.5.1	建筑内部装修不应擅自减少、改动、拆除、遮挡消防设施或器材及其标识、疏散指示标志、疏散出口、疏散走道和防火分区、防烟分区等，不应影响消防设施或器材的使用功能。装修材料的颜色应与火灾时需人工使用的消防设施或器材的颜色有明显区别。
27建筑防火通用规范###6.5.10###6.5.10	建筑的外部装修不应增加火灾通过建筑外立面蔓延的危险性，不应妨碍建筑外部的灭火救援和火灾时建筑的排烟与排热，不应遮挡灭火救援口或减小救援口的宽度或高度。
27建筑防火通用规范###6.5.2###6.5.2	疏散走道及其尽端和疏散出口的顶棚、墙面、地面、门不应使用影响人员安全疏散的镜面反光材料。
27建筑防火通用规范###6.5.3###6.5.3	建筑内避难走道、避难层（间）、疏散楼梯间及其前室、消防电梯前室或合用前室的顶棚、墙面和地面的装修材料的燃烧性能均应为 A 级。
27建筑防火通用规范###6.5.4###6.5.4	地上建筑的疏散走道、安全出口的门厅，其顶棚装修材料的燃烧性能应为 A 级，其他部位装修材料的燃烧性能均不应低于 B1 级；地下建筑的疏散走道、安全出口的门厅，其顶棚、墙面和地面的装修材料的燃烧性能均应为 A 级。
27建筑防火通用规范###6.5.5###6.5.5	消防控制室、消防水泵房、机械加压送风机房、排烟机房、固定灭火系统钢瓶间等消防设备间，其顶棚、墙面、地面装修材料的燃烧性能均应为 A 级，地面装修材料及其他室内装修材料的燃烧性能不应低于 B1 级。配电室、变压器室、发电机房、储油间、通风和空调机房、锅炉房，其内部所有装修材料的燃烧性能均应为 A 级。
27建筑防火通用规范###6.5.6###6.5.6	建筑地上无窗房间室内装修材料的燃烧性能不应低于地下建筑的相应要求。
27建筑防火通用规范###6.5.7###6.5.7	歌舞娱乐放映游艺场所的顶棚装修材料的燃烧性能应为 A 级，其它部位装修材料的燃烧性能均不应低于 B1 级；但位于地下或半地下的歌舞娱乐放映游艺场所，其墙面装修材料的燃烧性能应为 A 级。
27建筑防火通用规范###6.5.8###6.5.8	地铁车站的内部装修应符合下列规定：1  地下车站公共区和设备与管理用房的顶棚、墙面、地面（除架空地板外）装修材料及垃圾箱，其燃烧性能均应为 A 级； 2  地上车站公共区的墙面、顶棚的装修材料及垃圾箱，其燃烧性能均应为 A 级；地面装修材料的燃烧性能不应低于 B1 级； 3  室内装修材料不应使用易燃材料以及石棉制品、玻璃纤维、塑料类制品。
27建筑防火通用规范###6.5.9###6.5.9	下列场所的顶棚、墙面、地面和隔断的装修材料的燃烧性能均应为 A 级：1 甲、乙类生产场所，有明火或高温作业的生产场所； 2 甲、乙类储存场所； 3 丙类高架仓库、高层丙类仓库、地下或半地下丙类仓库。
27建筑防火通用规范###6.6###6.6	建筑、设备和管道的保温防火
27建筑防火通用规范###6.6.1###6.6.1	建筑的内外保温系统应具备与建筑的高度、使用功能和规模相适应的防火性能，不应采用燃烧性能为 B3 级的保温材料或制品。
27建筑防火通用规范###6.6.10###6.6.10	飞机库的外围护结构、内部隔墙和屋面保温隔热层均应采用燃烧性能为 A 级的材料，飞机库大门及采光材料的燃烧性能不应低于 B1 级。
27建筑防火通用规范###6.6.11###6.6.11	贮存或输送易燃易爆物料的设备、管道及其邻近管道，其保护层或绝热层的燃烧性能应为 A 级。
27建筑防火通用规范###6.6.2###6.6.2	建筑外墙采用保温材料与两侧墙体构成无空腔复合保温结构体时，该结构体的耐火极限应符合本规范的有关规定；当保温材料的燃烧性能为 B1、B2 级时，保温材料两侧的墙体应采用不燃材料且厚度均不应小于 50mm。
27建筑防火通用规范###6.6.3###6.6.3	住宅建筑采用与基层墙体、装饰层之间无空腔的建筑外墙外保温系统时，其保温材料的燃烧性能应符合下列规定： 1 建筑高度大于 100m 时，应为 A 级； 2 建筑高度大于 27m，但不大于 100m 时，不应低于 B1 级； 3 建筑高度小于等于 27m 时，不应低于 B2 级。
27建筑防火通用规范###6.6.4###6.6.4	除住宅建筑和设置人员密集场所的建筑外，其他建筑采用与基层墙体、装饰层之间无空腔的建筑外墙外保温系统时，其保温材料的燃烧性能应符合下列规定： 1  建筑高度大于 50m 时，应为 A 级； 2  建筑高度大于 24m，但不大于 50m 时，不应低于 B1 级。
27建筑防火通用规范###6.6.5###6.6.5	除设置人员密集场所的建筑外，与基层墙体、装饰层之间有空腔的建筑外墙外保温系统，其保温材料的燃烧性能应符合下列规定： 1  建筑高度大于 24m 时，应为 A 级； 2  建筑高度不大于 24m 时，不应低于 B1 级。
27建筑防火通用规范###6.6.6###6.6.6	重要公共建筑、人员密集场所和设置人员密集场所的建筑，其外墙外保温材料的燃烧性能应为 A 级。
27建筑防火通用规范###6.6.7###6.6.7	独立建造的老年人照料设施、位于其他建筑内且建筑面积大于 500m2 的老年人照料设施，其内、外墙体和屋面保温材料的燃烧性能应为 A 级。
27建筑防火通用规范###6.6.8###6.6.8	建筑的外墙和屋面外保温系统中保温材料的燃烧性能为 B1、B2 级时，保温系统应在每层楼板处或外墙与屋面相交处设置防火隔离带，并应在保温系统外表面采用不燃材料设置防护层等防火措施。外墙外保温系统与基层墙体、装饰层之间的空腔，应在每层楼板处具有防火封堵措施。
27建筑防火通用规范###6.6.9###6.6.9	建筑的外墙和屋顶采用内保温系统时，保温系统应符合下列规定： 1  人员密集场所，使用明火、燃油、燃气等有火灾危险性的场所，建筑内的疏散楼梯间及其前室、避难走道、避难层（间）、消防电梯前室等场所或部位，其保温材料的燃烧性能应为 A 级；其他场所，保温材料的燃烧性能不应低于 B1 级； 2  保温系统应采用不燃材料做防护层；保温材料的燃烧性能为 B1 级时，防护层的厚度不应小于 10mm。
27建筑防火通用规范###7.1###7.1	一般要求
27建筑防火通用规范###7.1.1###7.1.1	建筑应有与其使用功能及其火灾危险性、耐火等级、建筑高度或层数及建筑面积、人员密度及人员特性等相适应的疏散和避难设施，疏散出口的数量、位置、宽度及疏散楼梯间的形式和避难设施的位置与面积等应满足人员安全疏散与避难的要求。
27建筑防火通用规范###7.1.10###7.1.10	除通向避难层的疏散楼梯外，建筑中疏散楼梯（间）在各层的平面位置应能保证人员疏散的连续性。建筑中的疏散楼梯（间）在首层应直通室外；需在首层将走道和门厅等包括在楼梯间或楼梯间前室内形成扩大的封闭楼梯间或扩大的前室时，应采用耐火性能不低于乙级的防火门、窗和耐火极限不低于 2.00h 的防火隔墙与其他走道和房间分隔。
27建筑防火通用规范###7.1.11###7.1.11	除住宅建筑或其套内的自用楼梯外，设置平战结合公共活动场所的人民防空工程及其他地下、半地下建筑或建筑的地下、半地下室的疏散楼梯间应符合下列规定： 1 当埋深不大于 10m 或层数小于等于 2 层时，应为封闭楼梯间； 2 当埋深大于 10m 或层数大于等于 3 层时，应为防烟楼梯间； 3 地上、半地下室的疏散楼梯间与建筑地上楼层的疏散楼梯间，在首层应采用耐火极限不低于 2.00h 且无开口的防火隔墙分隔，楼梯的出入口处应分别有明显的标识。
27建筑防火通用规范###7.1.12###7.1.12	建筑内专供一特定防火分隔区使用的独立疏散楼梯间，其疏散楼梯形式、疏散净宽度和疏散距离均应符合本规范有关相应高度或层数和功能或火灾危险性类别建筑的规定。与高层建筑主体之间未采用防火墙和甲级防火门进行分隔的裙房，其疏散楼梯应为封闭楼梯间，疏散净宽度和疏散距离均应符合相应高层建筑的要求；与高层建筑主体之间采用防火墙和甲级防火门进行分隔的裙房，其疏散楼梯间的形式、疏散净宽度和疏散距离均应符合本规范有关相应多层建筑的规定。
27建筑防火通用规范###7.1.13###7.1.13	室外疏散楼梯应符合下列规定：  1  栏杆扶手的高度不应小于 1.10m，倾斜角度不应大于 45°； 2  除 3 层及以下的建筑外，梯段和平台均应为不燃材料；平台的耐火极限不应低于相应建筑楼板的耐火极限，梯段的耐火极限不应低于 0.25h； 3  梯段不应正对疏散门或距离疏散出口不应小于 1.2m； 4  除疏散门外，楼梯周围 2m 内的墙面上不应有其他开口。
27建筑防火通用规范###7.1.14###7.1.14	建筑高度大于 100m 的工业与民用建筑应设置避难层，且第一个避难层的楼地面至消防车登高操作场地地面的高度不应大于 50m。建筑内通向避难层的疏散楼梯应能使人员必须经过避难层上下。
27建筑防火通用规范###7.1.15###7.1.15	避难层应符合下列规定： 1 避难区的净面积应满足设计避难人数避难的要求； 2 除设备房外，避难层不应用于其他用途。可燃液体管道、可燃或助燃气体管道应集中布置，设备管道区应采用耐火极限不低于 3.00h 的防火隔墙与避难区分隔。管道井和设备间应采用耐火极限不低于 2.00h 的防火隔墙与避难区分隔；管道井和设备间开向避难区或疏散走道的门应为甲级防火门，与避难层区出入口的距离不应小于 5m； 3 避难层应设置消防电梯出口、消火栓、消防软管卷盘、灭火器、消防专线电话和应急广播； 4 在避难层进入楼梯间的入口处和疏散楼梯通向避难层的出口处，均应有明显的指示标识； 5 避难区应能在火灾时防止烟气进入或积聚，且应有可开启外窗； 6 避难区应位于建筑消防车登高操作场地的一侧。
27建筑防火通用规范###7.1.16###7.1.16	避难间应符合下列规定： 1 避难区的净面积应满足设计避难人数避难的要求；避难间兼作其他用途时，应能保证避难人员的安全； 2 应靠近疏散楼梯间，不应位于可燃物库房、锅炉房、发电机房、变配电站等火灾危险性大的场所附近，应采用耐火极限不低于 2.00h 的防火隔墙和甲级防火门与其他部位分隔； 3 避难间应能在火灾时防止烟气进入或积聚，且应有可开启外窗。除外窗、疏散门外，避难间不应有其他开口； 4 避难间内不应有可燃液体管道、可燃或助燃气体管道； 5 应设置消防软管卷盘、灭火器、消防专线电话和应急广播； 7 在避难间的入口处应有明显的指示标识。
27建筑防火通用规范###7.1.2###7.1.2	除下沉广场至地面、地铁地下车站公共区至站厅或地面顺疏散方向的自动扶梯外，建筑中的电梯、自动扶梯和自动人行道不应计作安全疏散设施。
27建筑防火通用规范###7.1.3###7.1.3	建筑中每个楼层的安全出口应满足该楼层全部疏散人数安全疏散的要求，且各层疏散楼梯的净宽度应符合下列规定： 1 对于地上建筑或建筑的地上楼层，下一层疏散楼梯的净宽度不应小于其上部各层中要求疏散净宽度的最大值； 2 对于地下建筑或建筑中的地下室，上一层疏散楼梯的净宽度不应小于其下部各层中要求疏散净宽度的最大值。
27建筑防火通用规范###7.1.4###7.1.4	建筑内的疏散出口应分散布置，每个防火分区或一个防火分区的每个楼层、每个住宅单元每层相邻两个安全出口，或每个房间相邻两个疏散门最近边缘之间的水平距离不应大于 5m。当一个房间或区域需要设置 2 个及以上疏散出口时，应符合下列规定：1 当设置 2 个疏散出口时，每个疏散出口的净宽度不应小于该房间或区域设计所需总净宽度的一半； 2 当设置 3 个及以上疏散出口且其中任一个出口不能使用时，其余出口的净宽度之和不应小于该房间或区域设计所需总净宽度。
27建筑防火通用规范###7.1.5###7.1.5	建筑中每个疏散门、室外疏散楼梯的净宽度均不应小于 0.81m；疏散走道、室内疏散楼梯、建筑首层疏散外门的净宽度均不应小于 1.1m，建筑高度不大于 18m 的住宅建筑中一边设置栏杆的疏散楼梯净宽度不应小于 1.0m。疏散楼梯或室内疏散台阶、坡道的净宽度大于 2.0m 时，应设置扶手栏杆将其分隔为宽度均不大于 2.0m 的区段。
27建筑防火通用规范###7.1.6###7.1.6	建筑内的疏散门应符合下列规定：  1 除设置在丙、丁、戊类仓库首层靠墙外侧的推拉门或卷帘门外，疏散门应为平开门，不应为推拉门、卷帘门、吊门、转门和折叠门； 2 甲、乙类生产与储存场所、人民防空工程中平战结合公共场所和其他工业与民用建筑中使用人数大于 60 人或每樘门的平均疏散人数大于 30 人的房间，其疏散门均应向疏散方向开启； 3 疏散楼梯间及其前室的门和通向室外疏散楼梯的门，应向疏散方向开启。开向疏散楼梯（间）的门在完全开启时，不应减少楼梯平台的有效宽度； 4 疏散门应能在关闭后从任何一侧手动开启； 5 居住建筑和旅馆客房的房间疏散门关闭后应具有严密性能，非住宅类居住建筑和旅馆客房的房间疏散门应具有自闭功能； 6 除住宅的户门外，建筑内设置门禁系统的疏散门或控制人员出入的闸口，应能在火灾时自动释放或人员不需使用任何工具即能容易从内部打开，并应在显著位置有明显的标识。
27建筑防火通用规范###7.1.7###7.1.7	疏散走道、疏散门和疏散楼梯的净宽度计算应符合下列规定： 1 疏散走道的净宽度应为走道两侧完成墙面之间的最小水平净距； 2 单扇门的净宽度应为门扇开启 90°时，从门侧柱或门框边缘到门表面之间的最小水平净距；双扇门的净宽度应为两扇门分别开启 90°时，相对两扇门表面之间的最小水平净距； 3 两侧只有围墙而无扶手栏杆的楼梯，应为两侧完成墙面之间的最小水平净距；只有一侧为墙体、另一侧有扶手栏杆的楼梯，应为完成墙面到栏杆或扶手内侧的最小水平净距；两侧均有扶手栏杆的楼梯，应为两侧栏杆或扶手相对内表面之间最小水平净距中的较小者。
27建筑防火通用规范###7.1.8###7.1.8	疏散通道、疏散走道和疏散出口上不应有任何影响人员疏散的物体，并有在火灾时应能清晰可辨的明显指示标志。疏散走道在防火分区分隔处应有疏散门，疏散走道的净空高度不应小于 2.1m。疏散通道不应利用输送有火灾、爆炸危险物质的栈桥。
27建筑防火通用规范###7.1.9###7.1.9	疏散楼梯间应符合下列规定：1 楼梯间内不应有烧水间、可燃材料储藏室、垃圾道； 2 楼梯间内不应有影响疏散的凸出物或其他障碍物； 3 楼梯间及其前室与其他部位的分隔不应使用卷帘； 4 楼梯间内不应有甲、乙、丙类液体管道； 5 封闭楼梯间、防烟楼梯间及其前室内不应有可燃或助燃气体管道。敞开楼梯间内不应有可燃或助燃气体管道，必须设置在住宅建筑的敞开楼梯间内的可燃气体管道和可燃气体计量表应有防止燃气泄漏的防护措施； 6 除住宅建筑的楼梯间前室外，楼梯间及其前室内的墙上不应有除出入口、外窗和送风口外的其他门、窗、洞口；  7 自然通风防烟条件不符合要求的封闭楼梯间，应有机械加压防烟措施或采用防烟楼梯间； 8 防烟楼梯间前室的使用面积：公共建筑、高层厂房（仓库），不应小于 6.0m2；住宅建筑，不应小于 4.5m2。与消防电梯前室合用的前室的使用面积：公共建筑、高层厂房（仓库），不应小于 10.0m2；住宅建筑，不应小于 6.0m2。
27建筑防火通用规范###7.2###7.2	厂房和仓库
27建筑防火通用规范###7.2.1###7.2.1	下列厂房内每个防火分区或一个防火分区内的每个楼层，其安全出口的数量不应少于 2 个： 1 甲类厂房，一个防火分区或楼层的建筑面积大于 100m2 或同一时间的使用人数大于 5 人； 2 乙类厂房，一个防火分区或楼层的建筑面积大于 150m2 或同一时间的使用人数大于 10 人； 3 丙类厂房，一个防火分区或楼层的建筑面积大于 250m2 或同一时间的使用人数大于 20 人； 4 丁、戊类厂房，一个防火分区或楼层的建筑面积大于 400m2 或同一时间的使用人数大于 30 人； 5 地下或半地下厂房（包括地下或半地下室），一个防火分区或楼层的建筑面积大于 50m2 或同一时间的使用人数大于 15 人。
27建筑防火通用规范###7.2.2###7.2.2	高层厂房和甲、乙、丙类多层厂房的疏散楼梯应为封闭楼梯间或室外楼梯。建筑高度大于 32m 且任一层使用人数大于 10 人的厂房，其疏散楼梯应为防烟楼梯间或室外楼梯。
27建筑防火通用规范###7.2.3###7.2.3	占地面积大于 300m2 的仓库的安全出口不应少于 2 个；位于地下、半地下且建筑面积大于 100m2 的仓库，其安全出口不应少于 2 个。仓库内建筑面积大于 100m2 的每个防火分区中通向疏散走道、楼梯或室外的疏散出口不应少于 2 个。
27建筑防火通用规范###7.2.4###7.2.4	高层仓库的疏散楼梯应为封闭楼梯间。
27建筑防火通用规范###7.2.5###7.2.5	冷库库房的楼梯间应位于穿堂附近，通向穿堂的门应为耐火性能不低于乙级的防火门；首层楼梯出口应直通室外或距离直通室外的出口不大于 15m。建筑面积大于 1000m2 的冷藏间的疏散门不应少于 2 个。疏散门内侧应有便于从内部开启门锁的装置，并应有清晰醒目的标识。
27建筑防火通用规范###7.3###7.3	住宅建筑
27建筑防火通用规范###7.3.1###7.3.1	住宅建筑中符合下列条件之一的住宅单元，其每层的安全出口不应少于 2 个：1 任一层建筑面积大于 650m2 的住宅单元； 2 建筑高度大于 54m 的住宅单元； 3 建筑高度不大于 27m，但任一户门至最近安全出口的距离大于 15m 的住宅单元； 4 建筑高度大于 27m、不大于 54m，但任一户门至最近安全出口的距离大于 10m的住宅单元。
27建筑防火通用规范###7.3.2###7.3.2	建筑高度大于 27m、不大于 54m 的住宅建筑中每层仅设置一座疏散楼梯的住宅单元，其疏散楼梯应通至屋面，且户门的耐火完整性不应低于 1.00h；多单元的住宅建筑中通至屋面的疏散楼梯应能通过屋面连通。不符合上述要求的住宅单元，其每层的安全出口不应少于 2 个。
27建筑防火通用规范###7.3.3###7.3.3	住宅建筑的疏散楼梯应符合下列规定： 1 除采用耐火完整性不低于 1.00h 的户门的住宅建筑外，建筑高度不大于 21m 的住宅建筑中与电梯井相邻布置的疏散楼梯应为封闭楼梯间； 2 除采用耐火完整性不低于 1.00h 的户门的住宅建筑外，建筑高度大于 21m、不大于 33m 的住宅建筑的疏散楼梯应为封闭楼梯间； 3 建筑高度大于 33m 的住宅建筑的疏散楼梯应为防烟楼梯间。对于建筑高度不大于 54m 的住宅建筑，其中必须开向防烟楼梯间前室或合用前室的户门，其耐火完整性不应低于 1.00h；对于建筑高度大于 54m 的住宅建筑，其中必须开向防烟楼梯间前室或合用前室的户门应为耐火性能不低于乙级的防火门。
27建筑防火通用规范###7.3.4###7.3.4	疏散楼梯采用剪刀楼梯间的住宅建筑，应符合下列规定： 1 任一户门至最近疏散楼梯间入口的距离不应大于 10m； 2 疏散楼梯间应为防烟楼梯间； 3 剪刀楼梯间内相邻梯段之间应设置耐火极限不低于 1.00h 的防火隔墙； 4 楼梯间共用前室的使用面积不应小于 6.0m2； 5 楼梯间的共用前室与消防电梯前室合用的前室，其使用面积不应小于 12.0m2，短边不应小于 2.4m。2～4 层住宅建筑的疏散楼梯间在首层不能直接对外的出口，距离室外不应大于7.3.5 15m。
27建筑防火通用规范###7.3.6###7.3.6	住宅建筑的户门至最近安全出口的直线距离不应大于表 7.3.6 的规定。
27建筑防火通用规范###7.4###7.4	公共建筑和非住宅居住建筑
27建筑防火通用规范###7.4.1###7.4.1	非住宅居住建筑的安全疏散与避难设施应符合本规范有关相应建筑高度公共建筑的规定。
27建筑防火通用规范###7.4.10###7.4.10	木结构建筑中房间疏散门至最近安全出口的直线距离不应大于表 7.4.10 的规定；房间内任一点至该房间最近疏散门的直线距离不应大于表 7.4.10 中有关袋形走道两侧或尽端的疏散门至最近安全出口的直线距离。
27建筑防火通用规范###7.4.11###7.4.11	除剧场、电影院、礼堂、体育馆外的其他公共建筑，其房间疏散门、安全出口、疏散走道和疏散楼梯的各自总净宽度，应根据疏散人数和每 100 人所需最小疏散净宽度计算确定，并应符合下列规定：  1 每层的房间疏散门、安全出口、疏散走道和疏散楼梯的每 100 人所需最小疏散净宽度，不应小于表 7.4.11 的规定； 2 首层外门的总净宽度应按该建筑疏散人数最多一层的人数计算确定，不供其他楼层人员疏散的外门的总净宽度应根据本层的疏散人数计算确定； 3 歌舞娱乐放映游艺场所中录像厅的疏散人数，应根据厅、室的建筑面积按不小于 1.0 人/m2 计算；其他歌舞娱乐放映游艺场所的疏散人数，应根据厅、室的建筑面积按不小于 0.5 人/m2 计算。
27建筑防火通用规范###7.4.12###7.4.12	高层病房楼应在二层及以上的病房楼层和洁净手术部设置避难间；所在楼层地面距室外设计地面高度大于 24m 的洁净手术部及重症监护区，其每个防火分区均应至少有 1 间避难间。每间避难间服务的护理单元不应超过 2 个，每个护理单元的避难区净面积不应小于 25.0m2；避难间的其他防火要求应符合本规范第 7.1.17 条的规定。
27建筑防火通用规范###7.4.2###7.4.2	公共建筑内每个防火分区或一个防火分区的每个楼层，其安全出口的数量应经计算确定，且不应少于 2 个。设置 1 个安全出口或 1 部疏散楼梯的公共建筑应符合下列条件之一： 1 除托儿所、幼儿园外，建筑面积不大于 200m2 且人数不超过 50 人的单层公共建筑或多层公共建筑的首层； 2 除医疗建筑、老年人照料设施、托儿所与幼儿园的儿童用房、儿童活动场所和歌舞娱乐放映游艺场所外，符合表 7.4.2 规定的公共建筑。
27建筑防火通用规范###7.4.3###7.4.3	公共建筑内每个房间的疏散门数量应经计算确定，且不应少于 2 个。儿童活动场所、老年人照料设施中的老年人活动场所、医疗建筑中的治疗室和病房、教学建筑中的教学用房位于走道尽端时，其疏散门不应少于 2 个；位于两个安全出口之间或袋形走道两侧时，对于儿童活动场所、老年人照料设施中的老年人活动场所，建筑面积不大于 50m2；对于医疗建筑中的治疗室和病房、教学建筑中的教学用房，建筑面积不大于 75m2。其他用途的房间设置 1 个疏散门时应符合下列条件之一：  1 位于两个安全出口之间或袋形走道两侧时，房间的建筑面积不大于 120m2； 2 位于走道尽端时，房间的建筑面积不大于 50m2，或房间的建筑面积不大于200m2 且房间内任一点至疏散门的直线距离不大于 15m、疏散门的净宽度不小于 1.40m； 3 位于歌舞娱乐放映游艺场所内时，房间的建筑面积不大于 50m2 且经常停留人数不超过 15 人。
27建筑防火通用规范###7.4.4###7.4.4	位于高层建筑内的儿童活动场所应设置独立的安全出口和疏散楼梯。
27建筑防火通用规范###7.4.5###7.4.5	一类高层公共建筑和建筑高度大于 32m 的二类高层公共建筑的疏散楼梯应为防烟楼梯间；其他高层公共建筑的疏散楼梯应为封闭楼梯间。
27建筑防火通用规范###7.4.6###7.4.6	下列多层公共建筑中与敞开式外廊不直接相连的疏散楼梯，均应为封闭楼梯间：  1 医疗建筑、旅馆建筑、老年人照料设施及类似使用功能的建筑； 2 设置歌舞娱乐放映游艺场所的建筑； 3 商店建筑、图书馆、展览建筑、会议中心及类似使用功能的建筑； 4 6 层及 6 层以上的其他建筑。
27建筑防火通用规范###7.4.7###7.4.7	公共建筑中在首层不能直通室外的疏散楼梯间在首层采用扩大的封闭楼梯间或扩大的防烟楼梯间前室时，疏散楼梯间的门或楼梯起始踏步距离直接开向室外的门口不应大于 30m；2~4 层且在首层未采用采用扩大的封闭楼梯间或防烟楼梯间前室的多层公共建筑，该距离不应大于 15m。
27建筑防火通用规范###7.4.8###7.4.8	剧场、电影院、礼堂和体育馆的观众厅或多功能厅的疏散门不应少于 2 个，且每个疏散门的平均疏散人数不应大于 250 人；当容纳人数大于 2000 人时，其超过 2000人的部分，每个疏散门的平均疏散人数不应大于 400 人。
27建筑防火通用规范###7.4.9###7.4.9	公共建筑内房间疏散门至最近安全出口的直线距离不应大于表 7.4.9 的规定；房间内任一点至该房间最近疏散门的直线距离不应大于表 7.4.9 规定的袋形走道两侧或尽端的疏散门至最近安全出口的直线距离。一、二级耐火等级建筑内疏散门或安全出口不少于 2 个的观众厅、展览厅、多功能厅、餐厅、营业厅、开敞式办公区等，其室内任一点至最近安全出口的直线距离不应大于 30m；其中不能直通室内外安全区或疏散楼梯间的出口，出口至室内外安全区或疏散楼梯间入口的疏散走道长度不应大于 10m。当该场所设置自动喷水灭火系统时，室内任一点至最近安全出口的安全疏散距离分别不应大于上述数值的 1.25 倍。
27建筑防火通用规范###7.5###7.5	其他建筑
27建筑防火通用规范###7.5.1###7.5.1	汽车库、修车库的人员安全出口和汽车疏散出口应分开设置。附设在建筑内的汽车库，其车辆疏散出口应与其他场所的人员安全出口分开设置。
27建筑防火通用规范###7.5.10###7.5.10	地铁工程中的竖井爬梯、电梯、消防专用通道、地下换乘车站的换乘通道或换乘梯、站台端部通向区间的楼梯以及位于两侧式站台之间的过轨地道，不应计作乘客的安全出口。
27建筑防火通用规范###7.5.11###7.5.11	长度大于 500m 的双孔交通隧道应具有人行横通道或人行疏散通道，通道的净宽度和净高度分别不应小于 1.2m 和 2.1m。
27建筑防火通用规范###7.5.12###7.5.12	机场航空指挥塔、广播电视发射塔塔楼设置 1 座疏散楼梯时，应为防烟楼梯间，并应同时具有消防电梯。
27建筑防火通用规范###7.5.13###7.5.13	城市综合管廊工程应有满足人员疏散和应急救援的出入口，出入口的间距应根据电力电缆、热力管道和燃气管道的敷设情况、管廊通风与应急救援等需要综合确定。出口的边长或直径不应小于 1.0m。
27建筑防火通用规范###7.5.2###7.5.2	地上汽车库或修车库的疏散楼梯间应符合下列规定： 1 建筑高度大于 32m 的高层汽车库，应为防烟楼梯间；其他汽车库，应为封闭楼梯间；2 地上修车库，应为封闭楼梯间。
27建筑防火通用规范###7.5.3###7.5.3	单层汽车库或位于建筑首层的汽车库内任一点至最近人员安全出口的直线距离不应大于 60m。其他汽车库内任一点至最近人员安全出口的直线距离不应大于 45m；设置自动灭火系统时，不应大于 60m。
27建筑防火通用规范###7.5.4###7.5.4	地铁工程中地上车站的安全疏散设施应符合本规范有关相应建筑高度公共建筑的规定，地下车站的安全出口应符合下列规定： 1 车站每个站厅公共区直通室外的安全出口不应少于 2 个； 2 地下一层与站厅公共区同层布置侧式站台的车站，每侧站台直通室外的安全出口不应少于 2 个； 3 设备层的安全出口应独立设置。地下车站有人值守的设备和管理用房区域的安全出口不应少于 2 个，其中有人值守的防火分区应有 1 个直通室外的安全出口。
27建筑防火通用规范###7.5.5###7.5.5	地铁站台至站厅或其他安全区域的疏散楼梯、自动扶梯和疏散通道的通过能力，应保证在远期或客流控制期中超高峰小时最大客流量时，一列进站列车所载乘客及站台上的候车乘客能在 4min 内全部撤离站台，并应能在 6min 内全部疏散至站厅公共区或其他安全区域。站厅公共区和站台计算长度内任一点到疏散通道口、疏散楼梯口、用于疏散的自动扶梯口的最大疏散距离不应大于 50m。
27建筑防火通用规范###7.5.6###7.5.6	位于地铁站厅公共区同方向的两个安全出口之间的水平净距不应小于 20m。共用一个站厅公共区的换乘车站，站厅公共区的安全出口数量每线不应少于 2 个。
27建筑防火通用规范###7.5.7###7.5.7	两条单线载客运营地下区间之间应设置联络通道，载客运营地下区间内应设置纵向疏散平台。
27建筑防火通用规范###7.5.8###7.5.8	地铁工程与非地铁功能场所的安全出口应各自完全独立，两者的连通口和上、下联系楼梯或扶梯不应作为相互间的安全出口。
27建筑防火通用规范###7.5.9###7.5.9	地铁工程中的出入口控制装置应具有与火灾自动报警系统联动控制自动释放和断电自动释放的功能，并应能在车站控制室或消防控制室内手动控制。
27建筑防火通用规范###8.1###8.1	消防给水和灭火设施
27建筑防火通用规范###8.1.1###8.1.1	建筑应具有与其建筑高度、体积或面积、火灾危险性和建筑附近的消防力量布置情况及环境条件相适应的建筑消防给水与灭火设施和器材。
27建筑防火通用规范###8.1.10###8.1.10	除本规范另有规定和不适合用水保护或灭火的仓库外，下列仓库应设置自动喷水灭火系统： 1  除占地面积不大于 2000m2 的单层棉花仓库外，每座占地面积大于 1000m2 的棉、毛、丝、麻、化纤、毛皮及其制品的仓库； 2  每座占地面积大于 600m2 的火柴仓库； 3  邮政建筑内建筑面积大于 500m2 的空邮袋库； 4  丙、丁类高架仓库和丙、丁类高层仓库； 5  设计温度高于 0℃的高架冷库，设计温度高于 0℃且每个防火分区建筑面积大于1500m2 的非高架冷库； 9 总建筑面积大于 500m2 的丙类地下仓库； 10 每座占地面积大于 1500m2 或总建筑面积大于 3000m2 的其他单、多层丙类物品仓库。
27建筑防火通用规范###8.1.11###8.1.11	除本规范另有规定和不适合用水保护或灭火的场所外，下列高层民用建筑或场所应设置自动喷水灭火系统：  1 除游泳池、溜冰场、避难层外，一类高层公共建筑及其地下、半地下室； 2 位于二类高层公共建筑及其地下、半地下室中的公共活动用房、走道、办公室和旅馆的客房、可燃物品库房、自动扶梯底部； 3 高层民用建筑内的歌舞娱乐放映游艺场所； 4 建筑高度大于 100m 的住宅建筑。
27建筑防火通用规范###8.1.12###8.1.12	除本规范另有规定和不适合用水保护或灭火的场所外，下列建筑或场所应设置自动喷水灭火系统：  1 特等、甲等剧场，超过 1500 个座位的乙等剧场，超过 2000 个座位的会堂或礼堂，超过 3000 个座位的体育馆，超过 5000 人的体育场的室内人员休息室与器材间等； 2 任一层建筑面积大于 1500m2 或总建筑面积大于 3000m2 的展览、商店、餐饮和旅馆建筑以及医院中同样建筑规模的病房楼、门诊楼和手术部； 3 设置送回风道（管）的集中空气调节系统且总建筑面积大于 3000m2 的办公建4 大、中型幼儿园，老年人照料设施； 5 总建筑面积大于 500m2 的地下或半地下商店； 6 除游泳池或浴池外，位于地下或半地下或地上四层及以上楼层的歌舞娱乐放映游艺场所，位于首层、二层和三层且任一层建筑面积大于 300m2 的地上歌舞娱乐放映游艺场所； 7 位于地下、半地下且超过 800 个座位的电影院、剧场或礼堂的观众厅； 8 除丁、戊类库房和自行车库外，建筑面积大于 1000m2 的人民防空工程。
27建筑防火通用规范###8.1.13###8.1.13	下列建筑或部位应设置雨淋灭火系统： 1  火柴厂的氯酸钾压碾厂房，建筑面积大于 100m2 且生产或使用硝化棉、喷漆棉、火胶棉、赛璐珞胶片、硝化纤维的厂房； 2  乒乓球厂的轧坯、切片、磨球、分球检验部位； 3  建筑面积大于 60m2 或储存量大于 2t 的硝化棉、喷漆棉、火胶棉、赛璐珞胶片、硝化纤维的仓库； 4  日装瓶数量大于 3000 瓶的液化石油气储配站的灌瓶间、实瓶库； 5  特等、甲等剧场、超过 1500 个座位的乙等剧场和超过 2000 个座位的会堂或礼堂的舞台葡萄架下部； 6  建筑面积不小于 400m2 的演播室，建筑面积不小于 500m2 的电影摄影棚。
27建筑防火通用规范###8.1.14###8.1.14	下列建筑应具有与室内灭火系统或消火栓供水管道直接连接的消防水泵接合器，消防水泵接合器应位于建筑室外便于消防车安全供水的位置： 1 设置自动喷水灭火系统、水喷雾灭火系统、泡沫灭火系统或固定消防炮灭火系统的建筑； 2 6 层及 6 层以上并设置室内消火栓系统的民用建筑； 3 5 层及 5 层以上并设置室内消火栓系统的厂房（仓库）； 4 室内消火栓设计流量大于 10L/s 的平站结合的人民防空工程； 5 地铁工程中设置室内消火栓系统的建筑和场所； 6 设置室内消火栓系统的交通隧道； 7 地下、半地下汽车库，5 层及 5 层以上的汽车库； 8 建筑面积大于 10000m2 或 3 层及 3 层以上并设置室内消火栓系统的其他地下、半地下建筑（室）。
27建筑防火通用规范###8.1.2###8.1.2	设置在建筑内的固定灭火设施应符合下列规定： 1  灭火剂应适用于扑救设置场所或保护对象的火灾类型，不应用于扑救遇灭火介质会发生化学反应而引起燃烧、爆炸等物质的火灾； 2  灭火设施的类型应与火灾发展特性、建筑空间特性相适应，并应能在设置场所的环境条件下安全、可靠运行和有效灭火； 3  灭火剂储存场所的环境温度应能保证储存有灭火剂的装置安全运行，并能保证灭火剂在设计使用期限内效能不降低。
27建筑防火通用规范###8.1.3###8.1.3	除地铁区间和住宅建筑套内外，住宅建筑的公共区、其他各类建筑或场所均应配置灭火器。
27建筑防火通用规范###8.1.4###8.1.4	除居住人数不大于 500 人且建筑层数不大于 2 层的居住区外，城镇（包括居住区、商业区、开发区、工业区等）应沿可通行消防车的街道设置市政消火栓系统。
27建筑防火通用规范###8.1.5###8.1.5	除城市轨道交通工程的地上区间和一、二级耐火等级且建筑体积不大于 3000m3的戊类厂房外，下列建筑或场所应设置室外消火栓系统： 1 厂房、仓库和民用建筑； 2 用于灭火救援和消防车停靠的建筑屋面或高架桥上； 3 地铁车站及其附属建筑、车辆基地。
27建筑防火通用规范###8.1.6###8.1.6	除四类隧道和行人或通行非机动车辆的三类隧道外，城市交通隧道应设置消防给水系统。
27建筑防火通用规范###8.1.7###8.1.7	下列建筑或场所包括设备层在内的各层均应设置室内消火栓系统： 1 建筑占地面积大于 300m2 的厂房（仓库）； 2 高层公共建筑，建筑高度大于 21m 的住宅建筑； 3 特等、甲等剧场，超过 800 个座位的乙等剧场，超过 800 个座位的电影院，超过 1200 个座位的礼堂，超过 1200 个座位的体育馆等建筑； 4 建筑体积大于 5000m3 的下列单、多层建筑：车站、码头、机场的候车（船、机）建筑，展览、商店、旅馆和医疗建筑，老年人照料设施，档案馆，图书馆； 5 建筑高度大于 15m 或建筑体积大于 10000m3 的其他单、多层民用建筑； 6 地铁工程中的地下区间、控制中心、车站及长度大于 30m 的人行通道，车辆基地内建筑面积大于 300m2 的建筑； 7 建筑面积大于 300m2 的人民防空工程、建筑面积大于 300m2 的汽车库和修车库； 8 通行机动车的一、二、三类城市交通隧道。
27建筑防火通用规范###8.1.8###8.1.8	下列场所应设置自动灭火系统：  1 单台容量在 40MVA 及以上的厂矿企业油浸变压器，单台容量在 90MVA 及以上的电厂油浸变压器，单台容量在 125MVA 及以上的独立变电站油浸变压器； 2 飞机发动机试验台的试车部位； 3 充可燃油并设置在高层民用建筑内的高压电容器和多油开关室； 4 国家、省级或人口超过 100 万的城市广播电视发射塔内的微波机房、分米波机房、米波机房、变配电室和不间断电源（UPS）室； 5 国际电信局、大区中心、省中心和一万路以上的地区中心内的长途程控交换机房、控制室和信令转接点室； 6 两万线以上的市话汇接局和六万门以上的市话端局内的程控交换机房、控制室和信令转接点室； 7 中央及省级公安、防灾和网局级及以上的电力等调度指挥中心内的通信机房和控制室； 8 数据中心的主机房； 9 中央和省级广播电视中心内建筑面积不小于 120m2 的音像制品库房； 10 国家、省级或藏书量超过 50 万册的图书馆；中央和省级档案馆；大、中型博物馆；一级纸绢质文物的陈列室； 11 除敞开式汽车库外，Ⅰ、Ⅱ、Ⅲ类地上汽车库，停车数大于 10 辆的地下、半地下汽车库，机械式汽车库，采用汽车专用升降机作汽车疏散出口的汽车库，Ⅰ类的机动车修车库； 12 电缆隧道、城市综合管廊中的电力舱。
27建筑防火通用规范###8.1.9###8.1.9	除本规范另有规定和不适合用水保护或灭火的场所外，下列厂房或生产部位应设置自动喷水灭火系统： 1  不小于 50000 纱锭的棉纺厂的开包、清花车间，不小于 5000 锭的麻纺厂的分级、梳麻车间，火柴厂的烤梗、筛选部位； 2  占地面积大于 1500m2 或总建筑面积大于 3000m2 的单、多层制鞋、制衣、玩具及电子等类似用途的厂房； 3  占地面积大于 1500m2 的木器厂房； 4  泡沫塑料厂的预发、成型、切片、压花部位； 5  其他乙、丙、丁类高层厂房；  6  建筑面积大于 500m2 的地下或半地下丙类生产场所。
27建筑防火通用规范###8.2###8.2	建筑防烟与排烟
27建筑防火通用规范###8.2.1###8.2.1	建筑的下列部位应具有防烟条件或设施： 1 封闭楼梯间； 2 防烟楼梯间及其前室； 3 消防电梯间的前室或合用前室； 4 避难走道的前室、避难层（间）、地铁工程中的避难走道。
27建筑防火通用规范###8.2.2###8.2.2	除本规范另有规定外，建筑的下列场所或部位应具有排烟条件或设施： 1 中庭； 2 经常有人停留或可燃物较多的丙类生产车间、丙类厂房内建筑面积大于 300m2且经常有人停留或可燃物较多的其他地上房间、位于地下或半地下的丙、丁类生产车3 地上建筑面积大于 5000m2 的丁类生产车间；  4 地上占地面积大于 1000m2 的丙类仓库； 5 位于地上四层及以上楼层以及地下或半地下的歌舞娱乐放映游艺场所，位于其他楼层且房间建筑面积大于 100m2 的歌舞娱乐放映游艺场所； 6 公共建筑内的地上房间：建筑面积大于 100m2 且经常有人停留的房间、建筑面积大于 300m2 且可燃物较多的房间； 7 建筑高度大于 32m 的地上厂房（仓库）内长度大于 20m 的疏散走道，其他地上厂房（仓库）内长度大于 40m 的疏散走道；其他地上建筑内长度大于 20m 的疏散走道；位于地下、半地下且长度大于 20m 的疏散走道； 8 地上建筑内的无窗房间：总建筑面积大于 200m2 的区域、建筑面积大于 50m2且经常有人停留或可燃物较多的房间； 9 除本规范另有规定外，位于地下或半地下无外窗的房间：总建筑面积大于 200m2的区域、建筑面积大于 50m2 且经常有人停留或可燃物较多的房间。 10 除敞开式汽车库、建筑面积小于 1000m2 的地下一层汽车库和修车库外，其他汽车库、修车库。
27建筑防火通用规范###8.2.3###8.2.3	地铁工程内的下列场所或部位应具有排烟条件或设施： 1 车站的站台公共区和站厅公共区； 2 长度大于 60m 的换乘通道、连接通道和出入口通道；设备区内长度大于 20m的内疏散走道； 3 长度大于一列列车长度的地下区间和全封闭车道； 4 车辆基地的地下停车库、列检库、停车列检库、运用库、联合检修库、镟轮库、工程车库。
27建筑防火通用规范###8.2.4###8.2.4	一、二类公路隧道和通行机动车的一、二、三类城市交通隧道内应具有排烟设施。
27建筑防火通用规范###8.3###8.3	火灾自动报警系统
27建筑防火通用规范###8.3.1###8.3.1	下列建筑或场所应设置火灾自动报警系统： 1 任一层建筑面积大于 1500m2 或总建筑面积大于 3000m2 的丙类厂房，丙、丁类高层厂房，地下、半地下且建筑面积大于 1000m2 的丙、丁类生产场所； 2 除粮食仓库外，丙、丁类高层仓库，丙、丁类高架仓库，占地面积大于 500m2或总建筑面积大于 1000m2 的烟草及烟草制品仓库，占地面积大于 1000m2 的其他丙类仓库，地下、半地下且建筑面积大于 1000m2 的丙、丁类仓库； 3 任一层建筑面积大于 500m2 或总建筑面积大于 1000m2 的商店、展览、财贸金融、客运和货运等类似用途的建筑，总建筑面积大于 500m2 的地下或半地下商店、展览厅、剧场、电影院等公共活动场所； 4 博物馆、图书馆、档案馆； 5 地市级及以上广播电视建筑、邮政建筑、电信建筑，城市或区域性电力、交通和防灾等的指挥调度建筑； 6 特等、甲等剧场，超过 800 个座位的乙等剧场或电影院，超过 2000 个座位的会堂或礼堂，超过 3000 个座位的体育馆； 7 托儿所、幼儿园，老年人照料设施，任一层建筑面积大于 500m2 或总建筑面积大于 1000m2 的其他儿童活动场所； 8 疗养院的病房楼；床位数不少于 100 张的医院门诊楼、病房楼和手术部等； 歌舞娱乐放映游艺场所、旅馆建筑； 10  二类高层公共建筑内建筑面积大于 50m2 的可燃物品库房和建筑面积大于500m2 的营业厅；  11  其他一类高层公共建筑； 12  建筑高度大于 100m 的住宅建筑。
27建筑防火通用规范###8.3.2###8.3.2	除敞开式机动车库外，下列汽车库和修车库应设置火灾自动报警系统： 1 Ⅰ类汽车库； 2 Ⅱ类地下、半地下汽车库，Ⅱ类高层汽车库； 3 机械式汽车库，采用汽车专用升降机作机动车疏散出口的汽车库； 4 Ⅰ类、Ⅱ类修车库。
27建筑防火通用规范###8.3.3###8.3.3	地铁工程中的控制中心、车站、地下区间、区间变电所及系统设备用房、主变电所和车辆基地应设置火灾自动报警系统。
27建筑防火通用规范###8.3.4###8.3.4	一、二类城市交通隧道及其主要设备房应设置火灾自动报警系统。
27建筑防火通用规范###8.3.5###8.3.5	电力电缆隧道、干线和支线城市综合管廊中含有电力电缆的舱室应设置火灾自动报警系统。
27建筑防火通用规范###8.3.6###8.3.6	建筑内可能散发可燃气体、可燃蒸气的场所应设置可燃气体报警装置。
27建筑防火通用规范###9.1###9.1	一般规定
27建筑防火通用规范###9.1.1###9.1.1	供暖、通风、空气调节系统应有预防发生火灾和阻止火灾与烟气通过供暖、通风、空气调节系统蔓延的措施。
27建筑防火通用规范###9.1.2###9.1.2	下列场所的空气不应循环使用： 1 甲、乙类生产或储存场所； 2 建筑内具有甲、乙类火灾危险性的房间； 3 产生燃烧或爆炸危险粉尘、纤维的丙类生产或储存场所排出的空气的含尘浓度等于大于其爆炸下限的 25%。 4 产生易燃易爆气体或蒸气的其他场所排出的空气的含气体浓度等于大于其爆炸下限值的 10%。
27建筑防火通用规范###9.1.3###9.1.3	甲、乙类生产场所的送风设备，不应与排风设备位于同一通风机房内。用于排除甲、乙类物质的排风设备，不应与其他系统的通风设备位于同一通风机房内。
27建筑防火通用规范###9.1.4###9.1.4	可燃气体管道、可燃液体管道和电线电缆等不应穿过风管的内腔。电线电缆不应直接敷设在风管的外壁上。可燃气体管道、可燃液体管道不应沿风管的外壁敷设，不应穿过与其无关的通风机房。
27建筑防火通用规范###9.1.5###9.1.5	排除有燃烧或爆炸危险物质的风管，不应穿过防火墙和有爆炸危险的房间隔墙，不应穿过人员聚集或可燃物较多的房间。
27建筑防火通用规范###9.1.6###9.1.6	符合下列情况之一的供暖、通风与空调设备均应具有防爆性能： 1 直接位于爆炸危险性区域内； 2 排除、输送或处理含有甲、乙类物质且浓度大于等于其爆炸下限的 10%； 3 排除、输送或处理含有燃烧或爆炸危险的粉尘、纤维等物质且含尘浓度大于等于其爆炸下限的 25%。
27建筑防火通用规范###9.2###9.2	供暖系统
27建筑防火通用规范###9.2.1###9.2.1	甲、乙类火灾危险性场所内不应采用明火、燃气红外线辐射供暖。存在爆炸性粉尘危险的场所内不应采用电热散热器供暖；在储存或产生易燃易爆气体的场所内采用电热散热器时，应采用防爆型电暖器和连接器。
27建筑防火通用规范###9.2.2###9.2.2	散发可燃气体、蒸气或粉尘的厂房，散热器的供暖热媒温度应低于室内散发物质的引燃温度。
27建筑防火通用规范###9.2.3###9.2.3	下列场所应采用不循环使用的热风供暖： 1 生产过程中散发的可燃气体、蒸气、粉尘或纤维与供暖管道、散热器表面接触能引起燃烧的场所； 2 生产过程中散发的粉尘受到水、水蒸汽的作用能引起自燃、爆炸或产生爆炸性气体的场所。
27建筑防火通用规范###9.2.4###9.2.4	采用燃气红外线辐射供暖的场所，应有相应的防火和通风换气等安全措施。
27建筑防火通用规范###9.2.5###9.2.5	热力管道不应与输送易燃液体、可燃气体的管道及电力电缆敷设在同一管沟内或管廊的同一分隔舱内。
27建筑防火通用规范###9.3###9.3	通风和空气调节系统
27建筑防火通用规范###9.3.1###9.3.1	下列场所应有自然通风或机械通风设施： 1 甲、乙类生产或储存场所； 2 建筑内具有甲、乙类火灾危险性的房间； 3 空气中含有燃烧或爆炸危险粉尘、纤维的丙类生产或储存场所； 4 空气中含有易燃易爆气体或蒸气的其他场所。
27建筑防火通用规范###9.3.2###9.3.2	下列通风系统应单独设置： 1 甲、乙类厂房（仓库）中不同防火分区的通风系统； 2 排除不同的有害物质混合后能引起燃烧或爆炸的通风系统； 3 排除有燃烧或爆炸危险气体、蒸气和粉尘、纤维的通风系统。
27建筑防火通用规范###9.3.3###9.3.3	排除有燃烧或爆炸危险气体、蒸气和粉尘的排风系统应符合下列规定： 1 有导除防护措施； 2 排风设备不应位于地下、半地下； 3 排风管道应具有不易积聚静电的性能，并应直接通向室外安全地点。
27建筑防火通用规范###9.3.4###9.3.4	有爆炸危险性房间的自然通风或正常机械通风、事故机械通风的换气次数或通风量应能使房间内空气中所含可燃粉尘、纤维的浓度低于其爆炸下限的 25%，或空气中所含可燃气体、蒸气的浓度低于其爆炸下限的 10%；机械通风系统应与可燃气体浓度检测装置连锁。
27建筑防火通用规范###9.3.5###9.3.5	空调系统的电加热器应与送风机连锁，并应具有无风断电、超温断电保护装置；电加热器应采取接地和剩余电流保护措施。
27建筑防火通用规范###9.3.6###9.3.6	通风、除尘和空调系统中位于下列部位的风管，应设置防火阀： 1 穿越通风、除尘和空调机房的隔墙和楼板处； 2 穿越防火分区处的两侧及穿越变形缝处的两侧； 3 穿越防火隔墙处、性质重要或火灾危险性大的场所的楼板处； 4 建筑内未按防火分区独立设置的通风和空气调节系统中的竖向风管与每层水平风管交接的水平管段处。
27建筑防火通用规范###9.3.7###9.3.7	含有燃烧和爆炸危险粉尘的空气，在进入排风机前应采用不产生火花的除尘器进行处理。对于遇水可能产生可燃或有爆炸危险性物质的粉尘，不应采用湿式除尘器。
27建筑防火通用规范###9.3.8###9.3.8	净化或输送有爆炸危险粉尘和碎屑的除尘器、过滤器或管道，均应有泄压措施。净化有爆炸危险粉尘的除尘器、排风机应与其他普通型的排风机、除尘器分开设置。其中，干式除尘器和过滤器应位于系统的负压段上。
27建筑防火通用规范###9.3.9###9.3.9	棉、毛、麻纺织工厂处理可燃粉尘的干式除尘器应能连续过滤、连续排杂，不应采用沉降室。
